
! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 07/05/2012 07:46:25

!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****

!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****

!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****

! Building Description
! BuildChicago

! Start SimMetaData
! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData

! Start WebInterface Parameters
! EMAIL_ADDRESS=joshwentz@gmail.com
! BUILDING_DESCRIPTION=BuildChicago
! BUILDING_TYPE=Public Assembly
! CITY=CHICAGO-OHARE
! COUNTRY=USA
! ELECTRICAL_PLUG_INTENSITY=2.69
! ELECTRICAL_PLUG_INTENSITY_INPUT=CUSTOM
! ENERGYPLUSVERSION=7.1
! GAS_APPLIANCE_INTENSITY=0.30
! GAS_APPLIANCE_INTENSITY_INPUT=CUSTOM
! GEOCHG=false
! IDF_UPLOAD=0
! MODEL=Simple
! NUMBER_OF_FLOORS=5
! PEOPLE_DENSITY=21.50
! PEOPLE_DENSITY_INPUT=CUSTOM
! ROOF_TYPE=Insulation Entirely above Deck
! ROOF_TYPE_INPUT=CUSTOM
! STATE=IL
! TARGETED_STANDARD=ASHRAE 90.1-2007
! TOTAL_FLOOR_AREA=879
! VERSION=7.1
! WALL_TYPE=Steel-Framed
! WALL_TYPE_INPUT=CUSTOM
! WEATHER_FILE=USA_IL_Chicago-OHare_TMY2.epw
! WEATHER_FILE_KEY=USA_IL_CHICAGO-OHARE
! WEBINTERFACEVERSION=6.0
! 
! End WebInterface Parameters
! Number of Zones: 15

Version,
  7.1.0;  !- Version 

Timestep,
  4;  !- Number of Timesteps per Hour 

SimulationControl,
  Yes,  !- Do Zone Sizing Calculation 
  Yes,  !- Do System Sizing Calculation 
  Yes,  !- Do Plant Sizing Calculation 
  No,  !- Run Simulation for Sizing Periods 
  Yes;  !- Run Simulation for Weather File Run Periods 

RunPeriod,
  ,  !- Name 
  1,  !- Begin Month 
  1,  !- Begin Day of Month 
  12,  !- End Month 
  31,  !- End Day of Month 
  Sunday,  !- Day of Week for Start Day 
  No,  !- Use Weather File Holidays and Special Days 
  No,  !- Use Weather File Daylight Saving Period 
  No,  !- Apply Weekend Holiday Rule 
  Yes,  !- Use Weather File Rain Indicators 
  Yes,  !- Use Weather File Snow Indicators 
  1.0000,  !- Number of Times Runperiod to be Done 
  Yes,  !- Increment Day of Week on Repeat 
  2012;  !- Start Year 

SurfaceConvectionAlgorithm:Inside,
  TARP;  !- Algorithm 

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm 

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm 
  200.0000;  !- Surface Temperature Upper Limit 

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;  !- Solution Algorithm 

Sizing:Parameters,
  1.2,  !- Heating Sizing Factor 
  1.2,  !- Cooling Sizing Factor 
  4;  !- Time Steps in Averaging Window 

ConvergenceLimits,
  5,  !- Minimum System Timestep 
  25;  !- Maximum HVAC Iterations 

ShadowCalculation,
  30,  !- Calculation Frequency 
  15000;  !- Maximum Figures in Shadow Overlap Calculations 

GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position 
  Counterclockwise,  !- Vertex Entry Direction 
  Relative,  !- Coordinate System 
  Relative;  !- Daylighting Reference Point Coordinate System 

Building,
  BuildChicago,  !- Name 
  0.0000,  !- North Axis 
  City,  !- Terrain 
  0.0400,  !- Loads Convergence Tolerance Value 
  0.2000,  !- Temperature Convergence Tolerance Value 
  FullInteriorAndExterior,  !- Solar Distribution 
  25,  !- Maximum Number of Warmup Days 
  6;  !- Minimum Number of Warmup Days 


! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date



Site:Location,
  USA IL-CHICAGO-OHARE,    !- Name
  41.77,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.00,                   !- Time Zone {hr}
  190;                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.69,                    !- Annual Average Outdoor Air Temperature {C}
  28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

SizingPeriod:DesignDay,
  CHICAGO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.,                  !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.00;                    !- Sky Clearness


!***** Schedule Set *****

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name


! Schedule set    Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback[]

! Hours: Weekly: 124, Yearly: 6466
Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

! Schedule Assembly HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 18, Saturday 17, Sunday/Holidays 17
Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

! Schedule Assembly Lighting , ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 11.2, Saturday 7.6, Sunday/Holidays 8
Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 11:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 22:00,            !- Field 7
  0.75,                    !- Field 8
  Until: 23:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.0,                     !- Field 12
  For: Saturday,           !- Field 13
  Until: 07:00,            !- Field 14
  0.0,                     !- Field 15
  Until: 09:00,            !- Field 16
  0.3,                     !- Field 17
  Until: 23:00,            !- Field 18
  0.5,                     !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: WinterDesignDay,    !- Field 22
  Until: 24:00,            !- Field 23
  0.0,                     !- Field 24
  For: Sunday Holidays AllOtherDays,  !- Field 25
  Until: 07:00,            !- Field 26
  0.0,                     !- Field 27
  Until: 12:00,            !- Field 28
  0.3,                     !- Field 29
  Until: 22:00,            !- Field 30
  0.65,                    !- Field 31
  Until: 24:00,            !- Field 32
  0.0;                     !- Field 33

! Schedule Assembly Occupancy, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 7.1, Saturday 7.5, Sunday/Holidays 7
Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 11:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 18:00,            !- Field 7
  0.8,                     !- Field 8
  Until: 22:00,            !- Field 9
  0.2,                     !- Field 10
  Until: 23:00,            !- Field 11
  0.1,                     !- Field 12
  Until: 24:00,            !- Field 13
  0.0,                     !- Field 14
  For: SummerDesignDay,    !- Field 15
  Until: 05:00,            !- Field 16
  0.0,                     !- Field 17
  Until: 23:00,            !- Field 18
  1.0,                     !- Field 19
  Until: 24:00,            !- Field 20
  0.0,                     !- Field 21
  For: Saturday,           !- Field 22
  Until: 08:00,            !- Field 23
  0.0,                     !- Field 24
  Until: 12:00,            !- Field 25
  0.2,                     !- Field 26
  Until: 21:00,            !- Field 27
  0.6,                     !- Field 28
  Until: 22:00,            !- Field 29
  0.8,                     !- Field 30
  Until: 23:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 24:00,            !- Field 33
  0.0,                     !- Field 34
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.0,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 08:00,            !- Field 39
  0.0,                     !- Field 40
  Until: 13:00,            !- Field 41
  0.1,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.7,                     !- Field 44
  Until: 23:00,            !- Field 45
  0.2,                     !- Field 46
  Until: 24:00,            !- Field 47
  0.0;                     !- Field 48

! Schedule Assebly Receptacle,
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 104.6, Yearly: 5454
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 11:00,            !- Field 5
  0.80,                    !- Field 6
  Until: 22:00,            !- Field 7
  0.90,                    !- Field 8
  Until: 23:00,            !- Field 9
  0.70,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.20,                    !- Field 12
  For: Saturday,           !- Field 13
  Until: 07:00,            !- Field 14
  0.20,                    !- Field 15
  Until: 09:00,            !- Field 16
  0.70,                    !- Field 17
  Until: 23:00,            !- Field 18
  0.80,                    !- Field 19
  Until: 24:00,            !- Field 20
  0.20,                    !- Field 21
  For: WinterDesignDay,    !- Field 22
  Until: 24:00,            !- Field 23
  0.0,                     !- Field 24
  For: Sunday Holidays AllOtherDays,  !- Field 25
  Until: 07:00,            !- Field 26
  0.20,                    !- Field 27
  Until: 12:00,            !- Field 28
  0.70,                    !- Field 29
  Until: 22:00,            !- Field 30
  0.80,                    !- Field 31
  Until: 24:00,            !- Field 32
  0.20;                    !- Field 33

! Schedule Elevator

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  0.00,                    !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  0.00,                    !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  0.0;                     !- Field 10

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 09:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 11:00,            !- Field 5
  0.05,                    !- Field 6
  Until: 12:00,            !- Field 7
  0.35,                    !- Field 8
  Until: 17:00,            !- Field 9
  0.05,                    !- Field 10
  Until: 24:00,            !- Field 11
  0.0,                     !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 09:00,            !- Field 14
  0.0,                     !- Field 15
  Until: 11:00,            !- Field 16
  0.05,                    !- Field 17
  Until: 12:00,            !- Field 18
  0.2,                     !- Field 19
  Until: 19:00,            !- Field 20
  0.0,                     !- Field 21
  Until: 20:00,            !- Field 22
  0.65,                    !- Field 23
  Until: 21:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.0,                     !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 09:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 11:00,            !- Field 31
  0.05,                    !- Field 32
  Until: 12:00,            !- Field 33
  0.1,                     !- Field 34
  Until: 20:00,            !- Field 35
  0.0,                     !- Field 36
  Until: 21:00,            !- Field 37
  0.65,                    !- Field 38
  Until: 22:00,            !- Field 39
  0.3,                     !- Field 40
  Until: 24:00,            !- Field 41
  0.0;                     !- Field 42

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  0.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  0.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  0.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  1.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  0.5,                     !- Field 20
  Until: 24:00,            !- Field 21
  1.0;                     !- Field 22

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  13.,                     !- Field 4
  Until: 23:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  13.,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  13.,                     !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  13.,                     !- Field 14
  Until: 23:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  13.,                     !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  13.,                     !- Field 21
  Until: 23:00,            !- Field 22
  21.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  13.;                     !- Field 25

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  33.0,                    !- Field 4
  Until: 23:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  33.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  33.0,                    !- Field 11
  Until: 23:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  33.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  33.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 06:00,            !- Field 20
  33.0,                    !- Field 21
  Until: 23:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  33.0;                    !- Field 25

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,            !- Field 3
  50,                      !- Field 4
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,            !- Field 6
  50,                      !- Field 7
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,            !- Field 9
  50;                      !- Field 10

 Schedule:Compact,
  MinRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  30;                          
  
Schedule:Compact,
  MaxRelHumSetSch,  
  Humidity,                 
  Through: 12/31,        
  For: AllDays,           
  Until: 24:00,             
  60;

 Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 23:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 23:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 23:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0,                    !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  13.0,                    !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  16.0;                    !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  60.;                     !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  16.0;                    !- Field 4


WindowMaterial:Glazing,
  Theoretical Glass [182],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.3933,  !- Solar Transmittance at Normal Incidence 
  0.5567,  !- Front Side Solar Reflectance at Normal Incidence 
  0.5567,  !- Back Side Solar Reflectance at Normal Incidence 
  0.5079,  !- Visible Transmittance at Normal Incidence 
  0.4421,  !- Front Side Visible Reflectance at Normal Incidence 
  0.4421,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9000,  !- Front Side Infrared Hemispherical Emissivity 
  0.9000,  !- Back Side Infrared Hemispherical Emissivity 
  0.0185,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

WindowMaterial:Glazing,
  Theoretical Glass [146],  !- Name 
  SpectralAverage,  !- Optical Data Type 
  ,  !- Window Glass Spectral Data Set Name 
  0.0030,  !- Thickness 
  0.4818,  !- Solar Transmittance at Normal Incidence 
  0.4682,  !- Front Side Solar Reflectance at Normal Incidence 
  0.4682,  !- Back Side Solar Reflectance at Normal Incidence 
  0.6216,  !- Visible Transmittance at Normal Incidence 
  0.3284,  !- Front Side Visible Reflectance at Normal Incidence 
  0.3284,  !- Back Side Visible Reflectance at Normal Incidence 
  0.0000,  !- Infrared Transmittance at Normal Incidence 
  0.9000,  !- Front Side Infrared Hemispherical Emissivity 
  0.9000,  !- Back Side Infrared Hemispherical Emissivity 
  0.0303,  !- Conductivity 
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance 
  No;  !- Solar Diffusing 

Material,
  Roof Membrane,  !- Name 
  VeryRough,  !- Roughness 
  0.0095,  !- Thickness 
  0.1600,  !- Conductivity 
  1121.2900,  !- Density 
  1460.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Roof Insulation [14],  !- Name 
  MediumRough,  !- Roughness 
  0.1673,  !- Thickness 
  0.0490,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Metal Decking,  !- Name 
  MediumSmooth,  !- Roughness 
  0.0015,  !- Thickness 
  45.0060,  !- Conductivity 
  7680.0000,  !- Density 
  418.4000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.3000;  !- Visible Absorptance 

Material,
  GP01 1/2 GYPSUM,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  800.0000,  !- Density 
  1090.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  MAT-SHEATH,  !- Name 
  Rough,  !- Roughness 
  0.3626,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  Wall Insulation [10],  !- Name 
  MediumRough,  !- Roughness 
  0.0971,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  1/2IN Gypsum,  !- Name 
  Smooth,  !- Roughness 
  0.0127,  !- Thickness 
  0.1600,  !- Conductivity 
  784.9000,  !- Density 
  830.0000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.9200,  !- Solar Absorptance 
  0.9200;  !- Visible Absorptance 

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name 
  Rough,  !- Roughness 
  0.2032,  !- Thickness 
  1.3110,  !- Conductivity 
  2240.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material:NoMass,
  CP02 CARPET PAD,  !- Name 
  VeryRough,  !- Roughness 
  0.2165,  !- Thermal Resistance {(m2-K)/W}
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.8000;  !- Visible Absorptance 

Material,
  Floor Insulation [4],  !- Name 
  MediumRough,  !- Roughness 
  0.0795,  !- Thickness 
  0.0450,  !- Conductivity 
  265.0000,  !- Density 
  836.8000,  !- Specific Heat 
  0.9000,  !- Thermal Absorptance 
  0.7000,  !- Solar Absorptance 
  0.7000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_1,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR,  !- Name 
  Smooth,  !- Roughness 
  0.2515,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga_2,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material,
  METAL Door Medium 18Ga,  !- Name 
  Smooth,  !- Roughness 
  0.0013,  !- Thickness 
  45.3149,  !- Conductivity 
  7833.0300,  !- Density 
  502.0800,  !- Specific Heat 
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

Material:NoMass,
  AIR [2],  !- Name 
  Smooth,  !- Roughness 
  0.3521,  !- Thermal Resistance {(m2-K)/W}
  0.8000,  !- Thermal Absorptance 
  0.5000,  !- Solar Absorptance 
  0.5000;  !- Visible Absorptance 

 
 
Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0000,                !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance
 
Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance
 
Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance
 
Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1000,                  !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968,                    !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance
 
Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance
 
WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}
 
Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  1.9099999E-02,           !- Thickness {m}
  0.1150000,               !- Conductivity {W/m-K}
  545.0000,                !- Density {kg/m3}
  1213.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7800000,               !- Solar Absorptance
  0.7800000;               !- Visible Absorptance
 
Material,
  Std Steel_Brown_Regular, !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.9200000,               !- Solar Absorptance
  0.92000000;              !- Visible Absorptance
 
Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  1.5000000E-03,           !- Thickness {m}
  44.96960,                !- Conductivity {W/m-K}
  7689.000,                !- Density {kg/m3}
  418.0000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7300000,               !- Solar Absorptance
  0.73000000;              !- Visible Absorptance
  
Material,
  PW05_Plywood3/4_in,  !- Name
  MediumSmooth,  !- Roughness
  0.0191,  !- Thickness
  0.1150,  !- Conductivity
  545.0000,  !- Density
  1213.0000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7800;  !- Visible Absorptance   
 
Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Material:NoMass,
  Std Overhead Door Panel, !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance
 
Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer
 
ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
 
ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  15,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-FLOOR-SLAB,          !- Name
  Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
 
ComponentCost:LineItem,
  Interior Floor Slab,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-SLAB,          !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  35,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer
 
ComponentCost:LineItem,
  Drop Ceiling,            !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  10,                      !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  INT-CEILING_SIMPLE,  !- Name
  PW05_Plywood3/4_in;  !- Layer 1

Construction,
  Raised-Floor-TopSide,    !- Name
  Std 1.5  MW CONCRETE,    !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2
 
Construction,
  Raised-Floor-UnderSide,  !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std 1.5  MW CONCRETE;    !- Layer 2
 
Construction,
  TDD_Pipe,                !- Name
  Std Very High Reflectivity Surface;  !- Outside Layer
 
Construction,
  TDD_Dome,                !- Name
  Std Clear Acrylic Plastic;  !- Outside Layer
 
Construction,
  TDD_Diffuser,            !- Name
  Std Diffusing Acrylic Plastic;  !- Outside Layer
 
Construction,
  Sloped_Metal_Roof,       !- Name
  Std Steel_Brown_Regular, !- Outside Layer
  Std PW05;                !- Layer 2
 
ComponentCost:LineItem,
  Sloped Metal Roof,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Sloped_Metal_Roof,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Gable_Wall,              !- Name
  Std PW05;                !- Outside Layer
 
ComponentCost:LineItem,
  Gable Wall,              !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Gable_Wall,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
ComponentCost:LineItem,
  Air Wall,                !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  AIR-WALL,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_con,   !- Name
  Std Opaque Door panel_con;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_con,   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Swinging Door_semi,  !- Name
  Std Opaque Door panel_semi;  !- Outside Layer
 
ComponentCost:LineItem,
  Swinging Door Semi-conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_semi,  !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 
Construction,
  Std Overhead Door,       !- Name
  Std Overhead Door Panel; !- Outside Layer
 
ComponentCost:LineItem,
  Overhead Door,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Overhead Door,       !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1,                       !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
 

Construction,
  std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Name 
  Theoretical Glass [182];  !- Layer 1 

ComponentCost:LineItem,
  south:std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  219.5200,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Name 
  Theoretical Glass [182];  !- Layer 1 

ComponentCost:LineItem,
  east:std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  219.5200,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Name 
  Theoretical Glass [182];  !- Layer 1 

ComponentCost:LineItem,
  north:std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  219.5200,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Name 
  Theoretical Glass [182];  !- Layer 1 

ComponentCost:LineItem,
  west:std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  219.5200,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name 
  Theoretical Glass [146];  !- Layer 1 

ComponentCost:LineItem,
  SkylightConst:std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  215.9700,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  IEAD_R-20 ci_Roof,  !- Name 
  Roof Membrane,  !- Layer 1 
  Roof Insulation [14],  !- Layer 2 
  Metal Decking;  !- Layer 3 

ComponentCost:LineItem,
  roofs:IEAD_R-20 ci_Roof,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  IEAD_R-20 ci_Roof,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  36.9496,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Standard_Int-Wall,  !- Name 
  GP01 1/2 GYPSUM,  !- Layer 1 
  GP01 1/2 GYPSUM;  !- Layer 2 

ComponentCost:LineItem,
  int-walls:Standard_Int-Wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Standard_Int-Wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Name 
  MAT-SHEATH,  !- Layer 1 
  Wall Insulation [10],  !- Layer 2 
  1/2IN Gypsum;  !- Layer 3 

ComponentCost:LineItem,
  ext-walls:Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  41.5357,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Name 
  MAT-CC05 8 HW CONCRETE,  !- Layer 1 
  CP02 CARPET PAD;  !- Layer 2 

ComponentCost:LineItem,
  ext-slab:Unheated - 8in Slab with Carpet_Ext-slab,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  24.8600,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Mass_R-10.4 ci_ExposedFloor,  !- Name 
  Floor Insulation [4],  !- Layer 1 
  MAT-CC05 8 HW CONCRETE,  !- Layer 2 
  CP02 CARPET PAD;  !- Layer 3 

ComponentCost:LineItem,
  exposed-floor:Mass_R-10.4 ci_ExposedFloor,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Mass_R-10.4 ci_ExposedFloor,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  36.1693,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Swinging_door,  !- Name 
  METAL Door Medium 18Ga_1,  !- Layer 1 
  AIR,  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  door:Swinging_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Swinging_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Construction,
  Non-Swinging_NR_door,  !- Name 
  METAL Door Medium 18Ga,  !- Layer 1 
  AIR [2],  !- Layer 2 
  METAL Door Medium 18Ga_2;  !- Layer 3 

ComponentCost:LineItem,
  non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Construction,  !- Line Item Type 
  Non-Swinging_NR_door,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  1.0000,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

Zone,
  ZN_1_FLR_1_SEC_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  209.7118,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3 
  18.7510,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Construction Name 
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.6281,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.7010,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.7010,  0.0000,  2.6281;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.7510,  0.0000,  3.8000,  !- X1, Y1, Z1 
  18.7510,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3 
  15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  18.7510,  0.0000,  3.8000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_1_SEC_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  110.3746;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_1_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.029126641059659,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0291;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_1 People,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.8653,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  11.8653;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_1_Lights,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  712.4683,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  148.4539,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1485;  !- Quantity 

GasEquipment,
  ZN_1_FLR_1_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  16.5562,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_1_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0166;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_1 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_1 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_1,  !- Zone Name 
  ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_1 VAV Box,  !- Name 
  ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_1_SEC_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_1_SEC_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_1_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_1 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0462,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_2_SEC_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  209.7118,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3 
  18.7510,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Construction Name 
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.6281,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.7010,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.7010,  0.0000,  2.6281;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.7510,  0.0000,  3.8000,  !- X1, Y1, Z1 
  18.7510,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3 
  15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  18.7510,  0.0000,  3.8000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_2_SEC_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  110.3746;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_1_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.029126641059659,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0874;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_1 People,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.8653,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  35.5958;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_1_Lights,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  712.4683,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  148.4539,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.4454;  !- Quantity 

GasEquipment,
  ZN_1_FLR_2_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  16.5562,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_2_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0497;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_1 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_1 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_1,  !- Zone Name 
  ZN_1_FLR_2_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_1 VAV Box,  !- Name 
  ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_2_SEC_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_2_SEC_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_2_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_1 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0462,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_3_SEC_1,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  15.2000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  209.7118,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3 
  18.7510,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Construction Name 
  ZN_1_FLR_3_SEC_1_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0500,  0.0000,  2.6281,  !- X1, Y1, Z1 
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2 
  18.7010,  0.0000,  1.1000,  !- X3, Y3, Z3 
  18.7010,  0.0000,  2.6281;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  18.7510,  0.0000,  3.8000,  !- X1, Y1, Z1 
  18.7510,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3 
  15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_1_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-20 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  18.7510,  0.0000,  3.8000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_3_SEC_1 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  110.3746;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_1_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.029126641059659,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0291;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_1 People,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.8653,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  11.8653;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_1_Lights,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  712.4683,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  148.4539,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1485;  !- Quantity 

GasEquipment,
  ZN_1_FLR_3_SEC_1_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  16.5562,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_3_SEC_1:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_1,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0166;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_1 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_1 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_1 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_1 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_1,  !- Zone Name 
  ZN_1_FLR_3_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_1 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_1 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_1 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_3_SEC_1 VAV Box,  !- Name 
  ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_3_SEC_1 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_3_SEC_1 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_3_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_1 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0462,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_1_SEC_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  18.7510,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  79.4599,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Construction Name 
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.0500,  2.6364,  !- X1, Y1, Z1 
  0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.3255,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.3255,  2.6364;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  3.8000,  !- X2, Y2, Z2 
  -3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_1_SEC_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  41.8210;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_2_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.011036092974274,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0110;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_2 People,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.4958,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  4.4958;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_2_Lights,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  269.9545,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  56.2492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0562;  !- Quantity 

GasEquipment,
  ZN_1_FLR_1_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6.2731,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_1_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0063;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_2 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_2 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_2,  !- Zone Name 
  ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_2 VAV Box,  !- Name 
  ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_1_SEC_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_1_SEC_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_1_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_2 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0175,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_2_SEC_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  18.7510,  !- X Origin 
  0.0000,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  79.4599,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Construction Name 
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.0500,  2.6364,  !- X1, Y1, Z1 
  0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.3255,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.3255,  2.6364;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  3.8000,  !- X2, Y2, Z2 
  -3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_2_SEC_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  41.8210;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_2_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.011036092974274,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0331;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_2 People,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.4958,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.4873;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_2_Lights,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  269.9545,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  56.2492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1687;  !- Quantity 

GasEquipment,
  ZN_1_FLR_2_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6.2731,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_2_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0188;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_2 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_2 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_2,  !- Zone Name 
  ZN_1_FLR_2_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_2 VAV Box,  !- Name 
  ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_2_SEC_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_2_SEC_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_2_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_2 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0175,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_3_SEC_2,  !- Name 
  0.0000,  !- Direction of Relative North 
  18.7510,  !- X Origin 
  0.0000,  !- Y Origin 
  15.2000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  79.4599,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_1_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Construction Name 
  ZN_1_FLR_3_SEC_2_Wall_1,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  0.0500,  2.6364,  !- X1, Y1, Z1 
  0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2 
  0.0000,  9.3255,  1.1000,  !- X3, Y3, Z3 
  0.0000,  9.3255,  2.6364;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_2_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-20 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  3.8000,  !- X2, Y2, Z2 
  -3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_3_SEC_2 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  41.8210;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_2_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.011036092974274,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0110;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_2 People,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.4958,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  4.4958;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_2_Lights,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  269.9545,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  56.2492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0562;  !- Quantity 

GasEquipment,
  ZN_1_FLR_3_SEC_2_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6.2731,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_3_SEC_2:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_2,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0063;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_2 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_2 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_2 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_2 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_2,  !- Zone Name 
  ZN_1_FLR_3_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_2 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_2 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_2 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_3_SEC_2 VAV Box,  !- Name 
  ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_3_SEC_2 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_3_SEC_2 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_3_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_2 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0175,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_1_SEC_3,  !- Name 
  0.0000,  !- Direction of Relative North 
  3.6560,  !- X Origin 
  5.7195,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  209.7118,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3 
  15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Construction Name 
  ZN_1_FLR_1_SEC_3_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0450,  3.6560,  2.6281,  !- X1, Y1, Z1 
  15.0450,  3.6560,  1.1000,  !- X2, Y2, Z2 
  -3.6060,  3.6560,  1.1000,  !- X3, Y3, Z3 
  -3.6060,  3.6560,  2.6281;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_1_SEC_3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  110.3746;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_3_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.029126641059659,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0291;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_3 People,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.8653,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  11.8653;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_3_Lights,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  712.4683,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  148.4539,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1485;  !- Quantity 

GasEquipment,
  ZN_1_FLR_1_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  16.5562,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_1_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0166;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_3 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_3 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_3,  !- Zone Name 
  ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_3 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_3 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_3 VAV Box,  !- Name 
  ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_1_SEC_3 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_1_SEC_3 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_1_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_3 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0462,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_2_SEC_3,  !- Name 
  0.0000,  !- Direction of Relative North 
  3.6560,  !- X Origin 
  5.7195,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  209.7118,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3 
  15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Construction Name 
  ZN_1_FLR_2_SEC_3_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0450,  3.6560,  2.6281,  !- X1, Y1, Z1 
  15.0450,  3.6560,  1.1000,  !- X2, Y2, Z2 
  -3.6060,  3.6560,  1.1000,  !- X3, Y3, Z3 
  -3.6060,  3.6560,  2.6281;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_2_SEC_3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  110.3746;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_3_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.029126641059659,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0874;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_3 People,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.8653,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  35.5958;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_3_Lights,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  712.4683,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  148.4539,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.4454;  !- Quantity 

GasEquipment,
  ZN_1_FLR_2_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  16.5562,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_2_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0497;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_3 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_3 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_3 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_3,  !- Zone Name 
  ZN_1_FLR_2_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_3 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_3 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_3 VAV Box,  !- Name 
  ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_2_SEC_3 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_2_SEC_3 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_2_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_3 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0462,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_3_SEC_3,  !- Name 
  0.0000,  !- Direction of Relative North 
  3.6560,  !- X Origin 
  5.7195,  !- Y Origin 
  15.2000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  209.7118,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3 
  15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_3_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Construction Name 
  ZN_1_FLR_3_SEC_3_Wall_3,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  15.0450,  3.6560,  2.6281,  !- X1, Y1, Z1 
  15.0450,  3.6560,  1.1000,  !- X2, Y2, Z2 
  -3.6060,  3.6560,  1.1000,  !- X3, Y3, Z3 
  -3.6060,  3.6560,  2.6281;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1 
  15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_3_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-20 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2 
  15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3 
  -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_3_SEC_3 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  110.3746;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_3_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.029126641059659,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0291;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_3 People,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  11.8653,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  11.8653;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_3_Lights,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  712.4683,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  148.4539,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1485;  !- Quantity 

GasEquipment,
  ZN_1_FLR_3_SEC_3_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  16.5562,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_3_SEC_3:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_3,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0166;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_3 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_3 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_3 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_3 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_3,  !- Zone Name 
  ZN_1_FLR_3_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_3 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_3 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_3 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_3_SEC_3 VAV Box,  !- Name 
  ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_3_SEC_3 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_3_SEC_3 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_3_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_3 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0462,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_1_SEC_4,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  79.4599,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3 
  3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1 
  3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Construction Name 
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  9.3255,  2.6364,  !- X1, Y1, Z1 
  0.0000,  9.3255,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.6364;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  0.0000,  !- X1, Y1, Z1 
  3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  3.8000,  !- X2, Y2, Z2 
  3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_1_SEC_4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  41.8210;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_4_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.011036092974274,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0110;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_4 People,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.4958,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  4.4958;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_4_Lights,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  269.9545,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  56.2492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0562;  !- Quantity 

GasEquipment,
  ZN_1_FLR_1_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6.2731,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_1_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0063;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_4 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_4 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_4,  !- Zone Name 
  ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_4 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_4 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_4 VAV Box,  !- Name 
  ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_1_SEC_4 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_1_SEC_4 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_1_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_4 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0175,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_2_SEC_4,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  79.4599,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3 
  3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1 
  3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Construction Name 
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  9.3255,  2.6364,  !- X1, Y1, Z1 
  0.0000,  9.3255,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.6364;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  0.0000,  !- X1, Y1, Z1 
  3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  3.8000,  !- X2, Y2, Z2 
  3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_2_SEC_4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  41.8210;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_4_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.011036092974274,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0331;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_4 People,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.4958,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  13.4873;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_4_Lights,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  269.9545,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  56.2492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1687;  !- Quantity 

GasEquipment,
  ZN_1_FLR_2_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6.2731,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_2_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0188;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_4 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_4 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_4 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_4,  !- Zone Name 
  ZN_1_FLR_2_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_4 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_4 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_4 VAV Box,  !- Name 
  ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_2_SEC_4 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_2_SEC_4 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_2_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_4 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0175,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_3_SEC_4,  !- Name 
  0.0000,  !- Direction of Relative North 
  0.0000,  !- X Origin 
  0.0000,  !- Y Origin 
  15.2000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  79.4599,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2 
  3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3 
  3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Wall_4,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1 
  3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1 
  0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

FenestrationSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Wall_4_window_1,  !- Name 
  Window,  !- Surface Type 
  std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Construction Name 
  ZN_1_FLR_3_SEC_4_Wall_4,  !- Building Surface Name 
  ,  !- Outside Boundary Condition Object 
  AutoCalculate,  !- View Factor to Ground 
  ,  !- Shading Control Name 
  ,  !- Frame and Divider Name 
  1.0000,  !- Multiplier 
  4,  !- Number of Vertices 
  0.0000,  9.3255,  2.6364,  !- X1, Y1, Z1 
  0.0000,  9.3255,  1.1000,  !- X2, Y2, Z2 
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3 
  0.0000,  0.0500,  2.6364;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  9.3755,  0.0000,  !- X1, Y1, Z1 
  3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2 
  3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_4_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-20 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  3.6560,  3.6560,  3.8000,  !- X2, Y2, Z2 
  3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3 
  0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_3_SEC_4 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  41.8210;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_4_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.011036092974274,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0110;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_4 People,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  4.4958,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  4.4958;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_4_Lights,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  269.9545,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  56.2492,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0562;  !- Quantity 

GasEquipment,
  ZN_1_FLR_3_SEC_4_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  6.2731,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_3_SEC_4:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_4,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0063;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_4 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_4 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_4 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_4 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_4,  !- Zone Name 
  ZN_1_FLR_3_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_4 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_4 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_4 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_3_SEC_4 VAV Box,  !- Name 
  ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_3_SEC_4 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_3_SEC_4 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_3_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_4 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0175,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_1_SEC_5,  !- Name 
  0.0000,  !- Direction of Relative North 
  3.6560,  !- X Origin 
  3.6560,  !- Y Origin 
  0.0000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  89.6966,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  2.0635,  0.0000,  !- X3, Y3, Z3 
  11.4390,  2.0635,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_3_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  2.0635,  3.8000,  !- X1, Y1, Z1 
  11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2 
  0.0000,  2.0635,  0.0000,  !- X3, Y3, Z3 
  0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_4_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.0635,  3.8000,  !- X1, Y1, Z1 
  0.0000,  2.0635,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Floor,  !- Name 
  Floor,  !- Surface Type 
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Ground,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.0635,  0.0000,  !- X1, Y1, Z1 
  11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2 
  11.4390,  2.0635,  3.8000,  !- X3, Y3, Z3 
  0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_1_SEC_5 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  47.2088;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_5_Infiltration,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0124578652654673,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0125;  !- Quantity 

People,
  ZN_1_FLR_1_SEC_5 People,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  5.0749,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  5.0749;  !- Quantity 

Lights,
  ZN_1_FLR_1_SEC_5_Lights,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  304.7325,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_1_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  63.4958,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_1_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0635;  !- Quantity 

GasEquipment,
  ZN_1_FLR_1_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  7.0813,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_1_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_1_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0071;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_1_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0197686651449389,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_1_SEC_5 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_5 Thermostat,  !- Name 
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_5,  !- Zone Name 
  ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name 
  ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_5 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_1_SEC_5 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_5 VAV Box,  !- Name 
  ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_1_SEC_5 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_1_SEC_5 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_1_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_1_SEC_5 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0198,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_2_SEC_5,  !- Name 
  0.0000,  !- Direction of Relative North 
  3.6560,  !- X Origin 
  3.6560,  !- Y Origin 
  7.6000,  !- Z Origin 
  1,  !- Type 
  3,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  89.6966,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  2.0635,  0.0000,  !- X3, Y3, Z3 
  11.4390,  2.0635,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_3_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  2.0635,  3.8000,  !- X1, Y1, Z1 
  11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2 
  0.0000,  2.0635,  0.0000,  !- X3, Y3, Z3 
  0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_4_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.0635,  3.8000,  !- X1, Y1, Z1 
  0.0000,  2.0635,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Ceiling,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.0635,  0.0000,  !- X1, Y1, Z1 
  11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Ceiling,  !- Name 
  Ceiling,  !- Surface Type 
  INT-FLOOR-UNDERSIDE,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_2_SEC_5_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2 
  11.4390,  2.0635,  3.8000,  !- X3, Y3, Z3 
  0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_2_SEC_5 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  47.2088;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_5_Infiltration,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0124578652654673,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0374;  !- Quantity 

People,
  ZN_1_FLR_2_SEC_5 People,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  5.0749,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  15.2248;  !- Quantity 

Lights,
  ZN_1_FLR_2_SEC_5_Lights,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  304.7325,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_2_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  63.4958,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_2_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.1905;  !- Quantity 

GasEquipment,
  ZN_1_FLR_2_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  7.0813,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_2_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_2_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0212;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_2_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0197686651449389,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_2_SEC_5 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_5 Thermostat,  !- Name 
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_2_SEC_5 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_5 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_5,  !- Zone Name 
  ZN_1_FLR_2_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_2_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Name 
  ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_5 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_2_SEC_5 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_5 VAV Box,  !- Name 
  ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_2_SEC_5 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_2_SEC_5 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_2_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_2_SEC_5 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0198,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Zone,
  ZN_1_FLR_3_SEC_5,  !- Name 
  0.0000,  !- Direction of Relative North 
  3.6560,  !- X Origin 
  3.6560,  !- Y Origin 
  15.2000,  !- Z Origin 
  1,  !- Type 
  1,  !- Multiplier 
  3.8000,  !- Ceiling Height {m}
  89.6966,  !- Volume {m3}
  AutoCalculate,  !- Floor Area {m2}
  ,  !- Zone Inside Convection Algorithm 
  ,  !- Zone Outside Convection Algorithm 
  Yes;  !- Part of Total Floor Area 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_1,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_1_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_2,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_2_Wall_3,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2 
  11.4390,  2.0635,  0.0000,  !- X3, Y3, Z3 
  11.4390,  2.0635,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_3,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_3_Wall_1,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  11.4390,  2.0635,  3.8000,  !- X1, Y1, Z1 
  11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2 
  0.0000,  2.0635,  0.0000,  !- X3, Y3, Z3 
  0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Wall_4,  !- Name 
  Wall,  !- Surface Type 
  Standard_Int-Wall,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_4_Wall_2,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.0635,  3.8000,  !- X1, Y1, Z1 
  0.0000,  2.0635,  0.0000,  !- X2, Y2, Z2 
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Floor,  !- Name 
  Floor,  !- Surface Type 
  INT-FLOOR-TOPSIDE,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Surface,  !- Outside Boundary Condition 
  ZN_1_FLR_3_SEC_5_Floor,  !- Outside Boundary Condition Object 
  NoSun,  !- Sun Exposure 
  NoWind,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  2.0635,  0.0000,  !- X1, Y1, Z1 
  11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2 
  11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3 
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4 

BuildingSurface:Detailed,
  ZN_1_FLR_3_SEC_5_Ceiling,  !- Name 
  Roof,  !- Surface Type 
  IEAD_R-20 ci_Roof,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Outdoors,  !- Outside Boundary Condition 
  ,  !- Outside Boundary Condition Object 
  SunExposed,  !- Sun Exposure 
  WindExposed,  !- Wind Exposure 
  AutoCalculate,  !- View Factor to Ground 
  4,  !- Number of Vertices 
  0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1 
  11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2 
  11.4390,  2.0635,  3.8000,  !- X3, Y3, Z3 
  0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4 

InternalMass,
  ZN_1_FLR_3_SEC_5 Internal Mass,  !- Name 
  InteriorFurnishings,  !- Construction Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  47.2088;  !- Surface Area 

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_3_SEC_5_Infiltration,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  INFIL_SCH,  !- Schedule Name 
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method 
  0.0124578652654673,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient 
  0.0000,  !- Temperature Term Coefficient 
  0.0000,  !- Velocity Term Coefficient 
  0.0000;  !- Velocity Squared Term Coefficient 

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0125;  !- Quantity 

People,
  ZN_1_FLR_3_SEC_5 People,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  BLDG_OCC_SCH,  !- Schedule Name 
  People,  !- Number of People Calculation Method 
  5.0749,  !- Number of People 
  ,  !- People per Zone Area 
  ,  !- Zone Area per Person 
  0.3000,  !- Fraction Radiant 
  AUTOCALCULATE,  !- User Specified Sensible Fraction 
  ACTIVITY_SCH,  !- Activity Level Schedule Name 
  3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings 
  ZoneAveraged,  !- MRT Calculation 
  ,  !- Surface Name 
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name 
  CLOTHING_SCH,  !- Clothing Schedule Name 
  AIR_VELO_SCH,  !- Air Velocity Schedule Name 
  FANGER;  !- Thermal Comfort Report 

ComponentCost:LineItem,
  People:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  5.0749;  !- Quantity 

Lights,
  ZN_1_FLR_3_SEC_5_Lights,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  BLDG_LIGHT_SCH,  !- Schedule Name 
  LightingLevel,  !- Design Level Calculation Method 
  304.7325,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction 
  0.7000,  !- Fraction Radiant 
  0.2000,  !- Fraction Visible 
  1.0000,  !- Fraction Replaceable 
  General,  !- End-Use Subcategory 
  No;  !- Return Air Fraction is Calculated from Plenum Temperature 

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each 
  ,  !- Cost per Area 
  1.0000,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  ;  !- Quantity 

ElectricEquipment,
  ZN_1_FLR_3_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  63.4958,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  ElectricEquipment:ZN_1_FLR_3_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0635;  !- Quantity 

GasEquipment,
  ZN_1_FLR_3_SEC_5_PlugMisc_Equip,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  BLDG_EQUIP_SCH,  !- Schedule Name 
  EquipmentLevel,  !- Design Level Calculation Method 
  7.0813,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent 
  0.5000,  !- Fraction Radiant 
  0.0000,  !- Fraction Lost 
  3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
  PlugMisc;  !- End-Use Subcategory 

ComponentCost:LineItem,
  GasEquipment:ZN_1_FLR_3_SEC_5:PlugMisc,  !- Name of Cost Estimate 
  ,  !- Type  [Not Used]
  General,  !- Line Item Type 
  ZN_1_FLR_3_SEC_5,  !- Item Name 
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each 
  ,  !- Cost per Area 
  ,  !- Cost per Unit of Output Capacity 
  ,  !- Cost per Unit of Output Capacity per COP 
  ,  !- Cost per Volume 
  ,  !- Cost per Cubic Meter per Second 
  ,  !- Cost per Energy per Temperature Difference 
  0.0071;  !- Quantity 

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name 
  ,  !- Zone Heating Sizing Factor 
  ,  !- Zone Cooling Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  0.0,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ,  !- Heating Maximum Air Flow Fraction 
  ZN_1_FLR_3_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
  0.0197686651449389,  !- Outdoor Air Flow Per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

DesignSpecification:ZoneAirDistribution,
  ZN_1_FLR_3_SEC_5 Air Dist Design Spec,  !- Name 
  1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode 
  1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode 
  ,  !- Zone Air Distribution Effectiveness Schedule Name 
  0.0;  !- Zone Secondary Recirculation Fraction 

ZoneControl:Thermostat,
  ZN_1_FLR_3_SEC_5 Thermostat,  !- Name 
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  ZN_1_FLR_3_SEC_5 DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_3_SEC_5 DualSPSched,  !- Name 
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name 
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name 

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_3_SEC_5,  !- Zone Name 
  ZN_1_FLR_3_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name 
  ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  ZN_1_FLR_3_SEC_5 Air Node,  !- Zone Air Node Name 
  ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Name 
  ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name 

ZoneHVAC:EquipmentList,
  ZN_1_FLR_3_SEC_5 Equipment,  !- Name 
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type 
  ZN_1_FLR_3_SEC_5 VAV Box,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_3_SEC_5 VAV Box,  !- Name 
  ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name 
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type 
  ZN_1_FLR_3_SEC_5 VAV Box Component;  !- Air Terminal Name 

AirTerminal:SingleDuct:VAV:Reheat,
  ZN_1_FLR_3_SEC_5 VAV Box Component,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name 
  ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name 
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method 
  0.3000,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate {m3/s}
  ,  !- Minimum Air Flow Fraction Schedule Name 
  Coil:Heating:Water,  !- Reheat Coil Object Type 
  ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name 
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  0.001,  !- Convergence Tolerance {}
  Reverse,  !- Damper Heating Action 
  AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
  AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
  50.0,  !- Maximum Reheat Air Temperature {C}
  ZN_1_FLR_3_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name 

DesignSpecification:OutdoorAir,
  ZN_1_FLR_3_SEC_5 VAV Box OA Design Spec,  !- Name 
  Flow/Zone,  !- Outdoor Air Method 
  0.0,  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0198,  !- Outdoor Air Flow per Zone {m3/s}
  0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;  !- Outdoor Air Flow Rate Fraction Schedule Name 

Coil:Heating:Water,
  ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name 
  ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name 
  ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name 
  ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

!***** Air Loop: PVAV_REHEAT_1 *****

AirLoopHVAC,
  PVAV_REHEAT_1,  !- Name 
  PVAV_REHEAT_1_Controllers,  !- Controller List Name 
  PVAV_REHEAT_1 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PVAV_REHEAT_1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PVAV_REHEAT_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:ControllerList,
  PVAV_REHEAT_1_Controllers,  !- Name 
  Controller:WaterCoil,  !- Controller 1 Object Type 
  PVAV_REHEAT_1_HeatC 1_Controller;  !- Controller 1 Name  

Controller:WaterCoil,
  PVAV_REHEAT_1_HeatC 1_Controller,  !- Name 
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Sensor Node Name 
  PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Actuator Node Name 
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  PVAV_REHEAT_1 SAT Setpoint,  !- Name 
  Temperature,  !- Control Variable {Temperature | Others}
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name 
  PVAV_REHEAT_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PVAV_REHEAT_1_CoolC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name 
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PVAV_REHEAT_1_HeatC 1 SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name 
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PVAV_REHEAT_1,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  0.0,  !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
  1.0;  !- Zone Maximum Outdoor Air Fraction 

AvailabilityManagerAssignmentList,
  PVAV_REHEAT_1 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PVAV_REHEAT_1 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PVAV_REHEAT_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PVAV_REHEAT_1 Air Loop Branches,  !- Name 
  PVAV_REHEAT_1 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PVAV_REHEAT_1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PVAV_REHEAT_1_OA,  !- Component 1 Name 
  PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  CoilSystem:Cooling:DX,  !- Component 2 Object Type 
  PVAV_REHEAT_1_CoolC 1,  !- Component 2 Name 
  PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Component 2 Inlet Node Name 
  PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type 
  PVAV_REHEAT_1_HeatC 1,  !- Component 3 Name 
  PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Component 3 Inlet Node Name 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type 
  PVAV_REHEAT_1_Fan,  !- Component 4 Name 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Component 4 Inlet Node Name 
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PVAV_REHEAT_1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller 1 Object Type 
  PVAV_REHEAT_1_OA_Controller;  !- Controller 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PVAV_REHEAT_1_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PVAV_REHEAT_1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PVAV_REHEAT_1_OA,  !- Name 
  PVAV_REHEAT_1_OA_Controllers,  !- Controller List Name 
  PVAV_REHEAT_1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PVAV_REHEAT_1 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PVAV_REHEAT_1_OANode List;  !- Node or NodeList Name 1 

NodeList,
  PVAV_REHEAT_1_OANode List,  !- Name 
  PVAV_REHEAT_1_OAInlet Node;  !- Node 1 Name 

OutdoorAir:Mixer,
  PVAV_REHEAT_1_OAMixing Box,  !- Name 
  PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Mixed Air Node Name 
  PVAV_REHEAT_1_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PVAV_REHEAT_1_OARelief Node,  !- Relief Air Stream Node Name 
  PVAV_REHEAT_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PVAV_REHEAT_1 OA Mixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name 
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node;  !- Setpoint Node or NodeList Name 

Controller:OutdoorAir,
  PVAV_REHEAT_1_OA_Controller,  !- Name 
  PVAV_REHEAT_1_OARelief Node,  !- Relief Air Outlet Node Name 
  PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Mixed Air Node Name 
  PVAV_REHEAT_1_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ,  !- Maximum Fraction of Outdoor Air Schedule Name 
  ,  !- Mechanical Ventilation Controller Name 
  ,  !- Time of Day Economizer Control Schedule Name 
  No,  !- High Humidity Control 
  ,  !- Humidistat Control Zone Name 
  ,  !- High Humidity Outdoor Air Flow Ratio 
  ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio 
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type 

CoilSystem:Cooling:DX,
  PVAV_REHEAT_1_CoolC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name 
  PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- DX Cooling Coil System Outlet Node Name 
  PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type 
  PVAV_REHEAT_1_CoolC 1 DXCoil;  !- Cooling Coil Name 

Coil:Cooling:DX:TwoSpeed,
  PVAV_REHEAT_1_CoolC 1 DXCoil,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  4.46029,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Air Inlet Node Name 
  PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Air Outlet Node Name 
  PVAV_REHEAT_1_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name 
  PVAV_REHEAT_1_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name 
  PVAV_REHEAT_1_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name 
  PVAV_REHEAT_1_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  PVAV_REHEAT_1_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name 
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio 
  4.46029,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate 
  PVAV_REHEAT_1_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name 
  PVAV_REHEAT_1_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name 
  PVAV_REHEAT_1_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name 
  AirCooled,  !- Condenser Type 
  ,  !- High Speed Evaporative Condenser Effectiveness {}
  ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Low Speed Evaporative Condenser Effectiveness {}
  ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,  !- Supply Water Storage Tank Name 
  ,  !- Condensate Collection Water Storage Tank Name 
  10.0,  !- Basin Heater Capacity {W/K}
  2.0,  !- Basin Heater Setpoint Temperature {C}
  ;  !- Basin Heater Operating Schedule Name 

OutdoorAir:Node,
  PVAV_REHEAT_1_CoolC 1_CondAirInletNode;  !- Node Name 

Curve:Biquadratic,
  PVAV_REHEAT_1_CoolC 1_ClgCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PVAV_REHEAT_1_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name 
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Biquadratic,
  PVAV_REHEAT_1_CoolC 1_ClgEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  PVAV_REHEAT_1_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name 
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  PVAV_REHEAT_1_CoolC 1_ClgPlrCurve,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

Curve:Biquadratic,
  PVAV_REHEAT_1_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name 
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  PVAV_REHEAT_1_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name 
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Coil:Heating:Water,
  PVAV_REHEAT_1_HeatC 1,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name 
  PVAV_REHEAT_1_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name 
  PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Air Inlet Node Name 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Air Outlet Node Name 
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method 
  AUTOSIZE,  !- Nominal Capacity 
  82.2,  !- Design Inlet Water Temperature 
  16.6,  !- Design Inlet Air Temperature 
  71.1,  !- Design Outlet Water Temperature 
  32.2,  !- Design Outlet Air Temperature 
  1.0;  !- Rated Ratio for Air and Water Convection {}

Fan:VariableVolume,
  PVAV_REHEAT_1_Fan,  !- Name 
  HVACOperationSchd,  !- Availability Schedule Name 
  0.253131,  !- Fan Efficiency {}
  600,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
  0.6000,  !- Fan Power Minimum Flow Fraction {}
  ,  !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9240,  !- Motor Efficiency {}
  1.0000,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1 
  0.08804497,  !- Fan Coefficient 2 
  -0.072926120,  !- Fan Coefficient 3 
  0.9437398230,  !- Fan Coefficient 4 
  0,  !- Fan Coefficient 5 
  PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Air Inlet Node Name 
  PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

AirLoopHVAC:SupplyPath,
  PVAV_REHEAT_1 Supply Path,  !- Name 
  PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PVAV_REHEAT_1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PVAV_REHEAT_1 Supply Air Splitter,  !- Name 
  PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name 
  ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name 
  ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name 
  ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name 
  ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name 
  ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name 
  ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name 
  ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name 
  ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name 
  ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name 
  ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name 
  ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name 
  ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name,  !- Outlet 13 Node Name 
  ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name,  !- Outlet 14 Node Name 
  ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name;  !- Outlet 15 Node Name 

AirLoopHVAC:ReturnPath,
  PVAV_REHEAT_1 Return Air Path,  !- Name 
  PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PVAV_REHEAT_1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PVAV_REHEAT_1 Return Air Mixer,  !- Name 
  PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  ZN_1_FLR_1_SEC_1 Return Air Node Name,  !- Inlet 1 Node Name  
  ZN_1_FLR_2_SEC_1 Return Air Node Name,  !- Inlet 2 Node Name  
  ZN_1_FLR_3_SEC_1 Return Air Node Name,  !- Inlet 3 Node Name  
  ZN_1_FLR_1_SEC_2 Return Air Node Name,  !- Inlet 4 Node Name  
  ZN_1_FLR_2_SEC_2 Return Air Node Name,  !- Inlet 5 Node Name  
  ZN_1_FLR_3_SEC_2 Return Air Node Name,  !- Inlet 6 Node Name  
  ZN_1_FLR_1_SEC_3 Return Air Node Name,  !- Inlet 7 Node Name  
  ZN_1_FLR_2_SEC_3 Return Air Node Name,  !- Inlet 8 Node Name  
  ZN_1_FLR_3_SEC_3 Return Air Node Name,  !- Inlet 9 Node Name  
  ZN_1_FLR_1_SEC_4 Return Air Node Name,  !- Inlet 10 Node Name  
  ZN_1_FLR_2_SEC_4 Return Air Node Name,  !- Inlet 11 Node Name  
  ZN_1_FLR_3_SEC_4 Return Air Node Name,  !- Inlet 12 Node Name  
  ZN_1_FLR_1_SEC_5 Return Air Node Name,  !- Inlet 13 Node Name  
  ZN_1_FLR_2_SEC_5 Return Air Node Name,  !- Inlet 14 Node Name  
  ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Inlet 15 Node Name  

!***** Plant Loop: HeatSys1 *****

PlantLoop,
  HeatSys1,  !- Name 
  Water,  !- Fluid Type {WATER}
  ,  !- User Defined Fluid Type 
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name 
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name 
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node 
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node 
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name 
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name 
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node 
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node 
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name 
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name 
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  HeatSys1,  !- Loop Name 
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name 
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name 
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name 

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name 
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name 
  PlantOnSched;  !- Control Scheme 1 Schedule Name 

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name 
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name 

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name 
  Boiler:HotWater,  !- Equipment 1 Object Type 
  HeatSys1 Boiler;  !- Equipment 1 Name 

BranchList,
  HeatSys1 Supply Branches,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name 
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name 
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name 

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Supply Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Supply Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name 
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name 

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name 
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name 
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name 

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pump:VariableSpeed,  !- Component 1 Object Type 
  HeatSys1 Pump,  !- Component 1 Name 
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Boiler:HotWater,  !- Component 1 Object Type 
  HeatSys1 Boiler,  !- Component 1 Name 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Branch Control Type 

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name 
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name 
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name 
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve 
  1,  !- Coefficient 2 of the Part Load Performance Curve 
  0,  !- Coefficient 3 of the Part Load Performance Curve 
  0,  !- Coefficient 4 of the Part Load Performance Curve 
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 

Boiler:HotWater,
  HeatSys1 Boiler,  !- Name 
  NATURALGAS,  !- Fuel Type 
  AUTOSIZE,  !- Nominal Capacity {W}
  0.8,  !- Nominal Thermal Efficiency 
  LeavingBoiler,  !- Efficiency Curve Temperature Evaluation Variable 
  ,  !- Normalized Boiler Efficiency Curve Name 
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio 
  1.1,  !- Maximum Part Load Ratio 
  1.0,  !- Optimum Part Load Ratio 
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name 
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name 
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,  !- Boiler Flow Mode { ConstantFlow | VariableFlow }
  0.0000,  !- Parasitic Electric Load 
  1.0000;  !- Sizing Factor 

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name 
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name 
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name 
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name 

BranchList,
  HeatSys1 Demand Branches,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name 
  HeatSys1 Demand Load Branch 1,  !- Branch 2 Name 
  HeatSys1 Demand Load Branch 2,  !- Branch 3 Name 
  HeatSys1 Demand Load Branch 3,  !- Branch 4 Name 
  HeatSys1 Demand Load Branch 4,  !- Branch 5 Name 
  HeatSys1 Demand Load Branch 5,  !- Branch 6 Name 
  HeatSys1 Demand Load Branch 6,  !- Branch 7 Name 
  HeatSys1 Demand Load Branch 7,  !- Branch 8 Name 
  HeatSys1 Demand Load Branch 8,  !- Branch 9 Name 
  HeatSys1 Demand Load Branch 9,  !- Branch 10 Name 
  HeatSys1 Demand Load Branch 10,  !- Branch 11 Name 
  HeatSys1 Demand Load Branch 11,  !- Branch 12 Name 
  HeatSys1 Demand Load Branch 12,  !- Branch 13 Name 
  HeatSys1 Demand Load Branch 13,  !- Branch 14 Name 
  HeatSys1 Demand Load Branch 14,  !- Branch 15 Name 
  HeatSys1 Demand Load Branch 15,  !- Branch 16 Name 
  HeatSys1 Demand Load Branch 16,  !- Branch 17 Name 
  HeatSys1 Demand Bypass Branch,  !- Branch 18 Name 
  HeatSys1 Demand Outlet Branch;  !- Branch 19 Name 

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name 
  Connector:Splitter,  !- Connector 1 Object Type 
  HeatSys1 Demand Splitter,  !- Connector 1 Name 
  Connector:Mixer,  !- Connector 2 Object Type 
  HeatSys1 Demand Mixer;  !- Connector 2 Name 

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name 
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name 
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 17 Name 

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name 
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name 
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name 
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name 
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name 
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name 
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name 
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name 
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name 
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name 
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name 
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name 
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name 
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name 
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name 
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name 
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name 
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name 
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 17 Name 

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name 
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 1 Object Type 
  ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name 
  ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name 
  ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Active;  !- Component 1 Control Type 

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 2 Object Type 
  ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Component 2 Name 
  ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 2 Inlet Node Name 
  ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 2 Outlet Node Name 
  Active;  !- Component 2 Control Type 

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 3 Object Type 
  ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Component 3 Name 
  ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 3 Inlet Node Name 
  ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 3 Outlet Node Name 
  Active;  !- Component 3 Control Type 

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 4 Object Type 
  ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Component 4 Name 
  ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 4 Inlet Node Name 
  ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Control Type 

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 5 Object Type 
  ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Component 5 Name 
  ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 5 Inlet Node Name 
  ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 5 Outlet Node Name 
  Active;  !- Component 5 Control Type 

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 6 Object Type 
  ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Component 6 Name 
  ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 6 Inlet Node Name 
  ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 6 Outlet Node Name 
  Active;  !- Component 6 Control Type 

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 7 Object Type 
  ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Component 7 Name 
  ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 7 Inlet Node Name 
  ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 7 Outlet Node Name 
  Active;  !- Component 7 Control Type 

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 8 Object Type 
  ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Component 8 Name 
  ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 8 Inlet Node Name 
  ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 8 Outlet Node Name 
  Active;  !- Component 8 Control Type 

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 9 Object Type 
  ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Component 9 Name 
  ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 9 Inlet Node Name 
  ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 9 Outlet Node Name 
  Active;  !- Component 9 Control Type 

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 10 Object Type 
  ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Component 10 Name 
  ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 10 Inlet Node Name 
  ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 10 Outlet Node Name 
  Active;  !- Component 10 Control Type 

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 11 Object Type 
  ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Component 11 Name 
  ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 11 Inlet Node Name 
  ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 11 Outlet Node Name 
  Active;  !- Component 11 Control Type 

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 12 Object Type 
  ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Component 12 Name 
  ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 12 Inlet Node Name 
  ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 12 Outlet Node Name 
  Active;  !- Component 12 Control Type 

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 13 Object Type 
  ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Component 13 Name 
  ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 13 Inlet Node Name 
  ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 13 Outlet Node Name 
  Active;  !- Component 13 Control Type 

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 14 Object Type 
  ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Component 14 Name 
  ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 14 Inlet Node Name 
  ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 14 Outlet Node Name 
  Active;  !- Component 14 Control Type 

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 15 Object Type 
  ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Component 15 Name 
  ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 15 Inlet Node Name 
  ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 15 Outlet Node Name 
  Active;  !- Component 15 Control Type 

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Coil:Heating:Water,  !- Component 16 Object Type 
  PVAV_REHEAT_1_HeatC 1,  !- Component 16 Name 
  PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Component 16 Inlet Node Name 
  PVAV_REHEAT_1_HeatC 1 Demand Outlet Node,  !- Component 16 Outlet Node Name 
  Active;  !- Component 16 Control Type 

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name 
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name 
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name 
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name 

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name 
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name 
  Pipe:Adiabatic,  !- Component 1 Object Type 
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name 
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name 
  Passive;  !- Component 1 Control Type 

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name 
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name 
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name 

Output:PreprocessorMessage,
  EPXMLPreProc2,  !- Preprocessor Name 
  Warning,  !- Error Severity 
  Problem with the width for requested floor area and,  !- Message Line 1 
  perimeter depth.  Reduced perimeter depth from 4.57 to,  !- Message Line 2 
  3.656 to accomodate perimeter and core layout.;  !- Message Line 3 

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
! Indiana electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.546,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  3.417E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.186E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.472E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.222E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  8.028E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.872E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.739E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.019E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.639E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.778E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.4309556,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  PSI_LLF_LowLoadFactorService,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.00,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  300,                     !- Block Size 1 Value or Variable Name
  0.108222,                !- Block 1 Cost per Unit Value or Variable Name
  700,                     !- Block Size 2 Value or Variable Name
  0.087021,                !- Block 2 Cost per Unit Value or Variable Name
  1500,                    !- Block Size 3 Value or Variable Name
  0.078420,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.058320;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualDemandBaseCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  190,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  110,                     !- Block Size 2 Value or Variable Name
  0.051773,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.046965;                !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostAdjustEnergyCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.002028;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  QualPollutionControlAdjustEnergyCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000536;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SoxNoxRiderAdjustEnergyCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.001127;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DSMRiderAdjustEnergyCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000370;               !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  PurchPowerTrackerAdjustEnergyCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000031;               !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  MidwestISOAdjustEnergyCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000216;               !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CleanCoalRiderEnergyCharge,  !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000833;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand75kw,           !- Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  75,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofeightPercent,       !- Charge Variable Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PSI_LLF_LowLoadFactorService
 
UtilityCost:Tariff,
  PSI_CS_CommercialElectricService,  !- Name
  ElectricityNet:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  9.40,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  300,                     !- Block Size 1 Value or Variable Name
  0.082409,                !- Block 1 Cost per Unit Value or Variable Name
  700,                     !- Block Size 2 Value or Variable Name
  0.072873,                !- Block 2 Cost per Unit Value or Variable Name
  1500,                    !- Block Size 3 Value or Variable Name
  0.061696,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.041179;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostAdjustEnergyCharge,  !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.002028;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  QualPollutionControlAdjustEnergyCharge,  !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000536;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SoxNoxRiderAdjustEnergyCharge,  !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.001127;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DSMRiderAdjustEnergyCharge,  !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000021;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  PurchPowerTrackerAdjustEnergyCharge,  !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000034;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  MidwestISOAdjustEnergyCharge,  !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000203;               !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  CleanCoalRiderEnergyCharge,  !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000807;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand75kw,           !- Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  75,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofeightPercent,       !- Charge Variable Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Tariff,
  IN_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  IN_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  IN_MonthlyGasRates,      !- Name
  IN_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  8.22,                    !- January Value
  7.51,                    !- February Value
  8.97,                    !- March Value
  9.01,                    !- April Value
  9.16,                    !- May Value
  10.44,                   !- June Value
  10.32,                   !- July Value
  10.13,                   !- August Value
  9.20,                    !- September Value
  8.18,                    !- October Value
  7.83,                    !- November Value
  7.63;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  IN_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

!***** Report Variables *****

Output:Surfaces:Drawing,
  DXF;  
 
Output:VariableDictionary, 
  IDF, 
  Unsorted;
 
Output:Constructions,
  Constructions;    
 
OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  ComponentCostEconomicsSummary,  !- Report 2 Name
  InputVerificationandResultsSummary,  !- Report 3 Name
  ClimaticDataSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  EnvelopeSummary;         !- Report 6 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:EnvironmentalImpactFactors,
  Monthly;                 !- Reporting Frequency
 
EnvironmentalImpactFactors,
  0.663,                   !- District Heating Efficiency 
  4.18,                    !- District Cooling COP        
  0.585,                   !- Steam Conversion Efficiency 
  80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
Output:Table:Monthly,
  Source Energy Use Summary, 
  4, 
  Source:Facility,
  SumOrAverage;
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5
  
Output:Table:Monthly,
   Ventilation Load Components,  !- Name
   3,                       !- Digits After Decimal
   Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
   SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
   SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
  
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Meter:MeterFileOnly,
  Electricity:Facility,    !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityProduced:Facility,  !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  ElectricityNet:Facility, !- Name
  hourly;                  !- Reporting Frequency
 
Output:Meter:MeterFileOnly,
  Gas:Facility,            !- Name
  hourly;                  !- Reporting Frequency
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Comfort Report - Simple 55,  !- Name
  2,                       !- Digits After Decimal
  Time Not Comfortable Summer Clothes,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Not Comfortable Winter Clothes,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Meter,Electricity:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityPurchased:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityProduced:Facility,RunPeriod; !- [J]
Output:Meter,ElectricitySurplusSold:Facility,RunPeriod; !- [J]
Output:Meter,ElectricityNet:Facility,RunPeriod; !- [J]  

Output:Meter,Source:Facility ,RunPeriod; !- [J]
Output:Meter,CO2:Facility,RunPeriod; !- [kg]

Output:Meter,Electricity:Building,RunPeriod; !- [J]
Output:Meter,Electricity:Plant,RunPeriod; !- [J]
Output:Meter,Electricity:HVAC,RunPeriod; !- [J]

Output:Meter,InteriorLights:Electricity,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Electricity,RunPeriod; !- [J]
Output:Meter,Refrigeration:Electricity,RunPeriod; !- [J]
Output:Meter,Fans:Electricity,RunPeriod; !- [J]
Output:Meter,Zone Exhaust Fans:Fans:Electricity,RunPeriod; !- [J]
Output:Meter,ExteriorLights:Electricity,RunPeriod; !- [J]
Output:Meter,Cooling:Electricity,RunPeriod; !- [J]
Output:Meter,Pumps:Electricity,RunPeriod; !- [J]
Output:Meter,Heating:Electricity,RunPeriod; !- [J]

Output:Meter,Gas:Facility,RunPeriod; !- [J]  
Output:Meter,InteriorEquipment:Gas,RunPeriod; !- [J]
Output:Meter,Heating:Gas,RunPeriod; !- [J]
Output:Meter,Gas:Plant,RunPeriod; !- [J]
Output:Meter,Water Heater:WaterSystems:Gas,RunPeriod; !- [J]

Output:Meter,Water:Facility,RunPeriod; !- [m3]
  
