  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=        3200
  Number of Object Definitions=         666
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 ! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
      3 ! Created on 07/05/2012 07:46:25
      4 
      5 !***** This data and software ("Data") is provided by the National Renewable *****
      6 !***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
      7 !***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
      8 !***** Energy ("DOE"). *****
      9 
     10 !***** Access to and use of these Data shall impose the following obligations *****
     11 !***** on the user, as set forth in this Agreement.  The user is granted the *****
     12 !***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
     13 !***** and distribute these Data for any purpose whatsoever, provided that this *****
     14 !***** entire notice appears in all copies of the Data.  Further, the user *****
     15 !***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
     16 !***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
     17 !***** be used in any advertising or publicity to endorse or promote any products *****
     18 !***** or commercial entities unless specific written permission is obtained from *****
     19 !***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
     20 !***** not obligated to provide the user with any support, consulting, training *****
     21 !***** or assistance of any kind with regard to the use of these Data or to *****
     22 !***** provide the user with any updates, revisions or new versions of these Data. *****
     23 
     24 !***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
     25 !***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
     26 !***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
     27 !***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
     28 !***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
     29 !***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
     30 !***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
     31 !***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
     32 !***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
     33 !***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
     34 !***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
     35 !***** THESE DATA. *****
     36 
     37 ! Building Description
     38 ! BuildChicago
     39 
     40 ! Start SimMetaData
     41 ! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
     42 ! RoofConstruction=Insulation Entirely Above Deck
     43 ! ExtWallConstruction=Steel-Framed
     44 ! End SimMetaData
     45 
     46 ! Start WebInterface Parameters
     47 ! EMAIL_ADDRESS=joshwentz@gmail.com
     48 ! BUILDING_DESCRIPTION=BuildChicago
     49 ! BUILDING_TYPE=Public Assembly
     50 ! CITY=CHICAGO-OHARE
     51 ! COUNTRY=USA
     52 ! ELECTRICAL_PLUG_INTENSITY=2.69
     53 ! ELECTRICAL_PLUG_INTENSITY_INPUT=CUSTOM
     54 ! ENERGYPLUSVERSION=7.1
     55 ! GAS_APPLIANCE_INTENSITY=0.30
     56 ! GAS_APPLIANCE_INTENSITY_INPUT=CUSTOM
     57 ! GEOCHG=false
     58 ! IDF_UPLOAD=0
     59 ! MODEL=Simple
     60 ! NUMBER_OF_FLOORS=5
     61 ! PEOPLE_DENSITY=21.50
     62 ! PEOPLE_DENSITY_INPUT=CUSTOM
     63 ! ROOF_TYPE=Insulation Entirely above Deck
     64 ! ROOF_TYPE_INPUT=CUSTOM
     65 ! STATE=IL
     66 ! TARGETED_STANDARD=ASHRAE 90.1-2007
     67 ! TOTAL_FLOOR_AREA=879
     68 ! VERSION=7.1
     69 ! WALL_TYPE=Steel-Framed
     70 ! WALL_TYPE_INPUT=CUSTOM
     71 ! WEATHER_FILE=USA_IL_Chicago-OHare_TMY2.epw
     72 ! WEATHER_FILE_KEY=USA_IL_CHICAGO-OHARE
     73 ! WEBINTERFACEVERSION=6.0
     74 !
     75 ! End WebInterface Parameters
     76 ! Number of Zones: 15
     77 
     78 Version,
     79   7.1.0;  !- Version
     80 
     81 Timestep,
     82   4;  !- Number of Timesteps per Hour
     83 
     84 SimulationControl,
     85   Yes,  !- Do Zone Sizing Calculation
     86   Yes,  !- Do System Sizing Calculation
     87   Yes,  !- Do Plant Sizing Calculation
     88   No,  !- Run Simulation for Sizing Periods
     89   Yes;  !- Run Simulation for Weather File Run Periods
     90 
     91 RunPeriod,
     92   ,  !- Name
     93   1,  !- Begin Month
     94   1,  !- Begin Day of Month
     95   12,  !- End Month
     96   31,  !- End Day of Month
     97   Sunday,  !- Day of Week for Start Day
     98   No,  !- Use Weather File Holidays and Special Days
     99   No,  !- Use Weather File Daylight Saving Period
    100   No,  !- Apply Weekend Holiday Rule
    101   Yes,  !- Use Weather File Rain Indicators
    102   Yes,  !- Use Weather File Snow Indicators
    103   1.0000,  !- Number of Times Runperiod to be Done
    104   Yes,  !- Increment Day of Week on Repeat
    105   2012;  !- Start Year
    106 
    107 SurfaceConvectionAlgorithm:Inside,
    108   TARP;  !- Algorithm
    109 
    110 SurfaceConvectionAlgorithm:Outside,
    111   DOE-2;  !- Algorithm
    112 
    113 HeatBalanceAlgorithm,
    114   ConductionTransferFunction,  !- Solution Algorithm
    115   200.0000;  !- Surface Temperature Upper Limit
    116 
    117 ZoneAirHeatBalanceAlgorithm,
    118   AnalyticalSolution;  !- Solution Algorithm
    119 
    120 Sizing:Parameters,
    121   1.2,  !- Heating Sizing Factor
    122   1.2,  !- Cooling Sizing Factor
    123   4;  !- Time Steps in Averaging Window
    124 
    125 ConvergenceLimits,
    126   5,  !- Minimum System Timestep
    127   25;  !- Maximum HVAC Iterations
    128 
    129 ShadowCalculation,
    130   30,  !- Calculation Frequency
    131   15000;  !- Maximum Figures in Shadow Overlap Calculations
    132 
    133 GlobalGeometryRules,
    134   UpperLeftCorner,  !- Starting Vertex Position
    135   Counterclockwise,  !- Vertex Entry Direction
    136   Relative,  !- Coordinate System
    137   Relative;  !- Daylighting Reference Point Coordinate System
    138 
    139 Building,
    140   BuildChicago,  !- Name
    141   0.0000,  !- North Axis
    142   City,  !- Terrain
    143   0.0400,  !- Loads Convergence Tolerance Value
    144   0.2000,  !- Temperature Convergence Tolerance Value
    145   FullInteriorAndExterior,  !- Solar Distribution
    146   25,  !- Maximum Number of Warmup Days
    147   6;  !- Minimum Number of Warmup Days
    148 
    149 
    150 ! US National Holidays
    151 
    152 RunPeriodControl:SpecialDays,
    153   New Years Day,           !- Name
    154   January 1,               !- Start Date
    155   1,                       !- Duration {days}
    156   Holiday;                 !- Special Day Type
    157 
    158 RunPeriodControl:SpecialDays,
    159   Veterans Day,            !- Name
    160   November 11,             !- Start Date
    161   1,                       !- Duration {days}
    162   Holiday;                 !- Special Day Type
    163 
    164 RunPeriodControl:SpecialDays,
    165   Christmas,               !- Name
    166   December 25,             !- Start Date
    167   1,                       !- Duration {days}
    168   Holiday;                 !- Special Day Type
    169 
    170 RunPeriodControl:SpecialDays,
    171   Independence Day,        !- Name
    172   July 4,                  !- Start Date
    173   1,                       !- Duration {days}
    174   Holiday;                 !- Special Day Type
    175 
    176 RunPeriodControl:SpecialDays,
    177   MLK Day,                 !- Name
    178   3rd Monday in January,   !- Start Date
    179   1,                       !- Duration {days}
    180   Holiday;                 !- Special Day Type
    181 
    182 RunPeriodControl:SpecialDays,
    183   Presidents Day,          !- Name
    184   3rd Monday in February,  !- Start Date
    185   1,                       !- Duration {days}
    186   Holiday;                 !- Special Day Type
    187 
    188 RunPeriodControl:SpecialDays,
    189   Memorial Day,            !- Name
    190   Last Monday in May,      !- Start Date
    191   1,                       !- Duration {days}
    192   Holiday;                 !- Special Day Type
    193 
    194 RunPeriodControl:SpecialDays,
    195   Labor Day,               !- Name
    196   1st Monday in September, !- Start Date
    197   1,                       !- Duration {days}
    198   Holiday;                 !- Special Day Type
    199 
    200 RunPeriodControl:SpecialDays,
    201   Columbus Day,            !- Name
    202   2nd Monday in October,   !- Start Date
    203   1,                       !- Duration {days}
    204   Holiday;                 !- Special Day Type
    205 
    206 RunPeriodControl:SpecialDays,
    207   Thanksgiving,            !- Name
    208   4th Thursday in November,!- Start Date
    209   1,                       !- Duration {days}
    210   Holiday;                 !- Special Day Type
    211 
    212 ! Daylight Saving Period in US
    213 
    214 RunPeriodControl:DaylightSavingTime,
    215   2nd Sunday in March,     !- Start Date
    216   1st Sunday in November;  !- End Date
    217 
    218 
    219 
    220 Site:Location,
    221   USA IL-CHICAGO-OHARE,    !- Name
    222   41.77,                   !- Latitude {deg}
    223   -87.75,                  !- Longitude {deg}
    224   -6.00,                   !- Time Zone {hr}
    225   190;                     !- Elevation {m}
    226 
    227 Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;
    228 
    229 Site:WaterMainsTemperature,
    230   CORRELATION,             !- Calculation Method
    231   ,                        !- Temperature Schedule Name
    232   9.69,                    !- Annual Average Outdoor Air Temperature {C}
    233   28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    234 
    235 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
    236 
    237 SizingPeriod:DesignDay,
    238   CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    239   1,                       !- Month
    240   21,                      !- Day of Month
    241   WinterDesignDay,         !- Day Type
    242   -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    243   0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    244   ,                        !- Dry-Bulb Temperature Range Modifier Type
    245   ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    246   Wetbulb,                 !- Humidity Condition Type
    247   -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    248   ,                        !- Humidity Condition Day Schedule Name
    249   ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    250   ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    251   ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    252   99063.,                  !- Barometric Pressure {Pa}
    253   4.9,                     !- Wind Speed {m/s}
    254   270,                     !- Wind Direction {deg}
    255   No,                      !- Rain Indicator
    256   No,                      !- Snow Indicator
    257   No,                      !- Daylight Saving Time Indicator
    258   ASHRAEClearSky,          !- Solar Model Indicator
    259   ,                        !- Beam Solar Day Schedule Name
    260   ,                        !- Diffuse Solar Day Schedule Name
    261   ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    262   ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    263   0.00;                    !- Sky Clearness
    264 
    265 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C
    266 
    267 SizingPeriod:DesignDay,
    268   CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    269   7,                       !- Month
    270   21,                      !- Day of Month
    271   SummerDesignDay,         !- Day Type
    272   33.2,                    !- Maximum Dry-Bulb Temperature {C}
    273   10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    274   ,                        !- Dry-Bulb Temperature Range Modifier Type
    275   ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    276   Wetbulb,                 !- Humidity Condition Type
    277   23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    278   ,                        !- Humidity Condition Day Schedule Name
    279   ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    280   ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    281   ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    282   99063.,                  !- Barometric Pressure {Pa}
    283   5.3,                     !- Wind Speed {m/s}
    284   230,                     !- Wind Direction {deg}
    285   No,                      !- Rain Indicator
    286   No,                      !- Snow Indicator
    287   No,                      !- Daylight Saving Time Indicator
    288   ASHRAEClearSky,          !- Solar Model Indicator
    289   ,                        !- Beam Solar Day Schedule Name
    290   ,                        !- Diffuse Solar Day Schedule Name
    291   ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    292   ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    293   1.00;                    !- Sky Clearness
    294 
    295 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
    296 
    297 SizingPeriod:DesignDay,
    298   CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    299   7,                       !- Month
    300   21,                      !- Day of Month
    301   SummerDesignDay,         !- Day Type
    302   31.2,                    !- Maximum Dry-Bulb Temperature {C}
    303   10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    304   ,                        !- Dry-Bulb Temperature Range Modifier Type
    305   ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    306   Wetbulb,                 !- Humidity Condition Type
    307   25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    308   ,                        !- Humidity Condition Day Schedule Name
    309   ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    310   ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    311   ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    312   99063.,                  !- Barometric Pressure {Pa}
    313   5.3,                     !- Wind Speed {m/s}
    314   230,                     !- Wind Direction {deg}
    315   No,                      !- Rain Indicator
    316   No,                      !- Snow Indicator
    317   No,                      !- Daylight Saving Time Indicator
    318   ASHRAEClearSky,          !- Solar Model Indicator
    319   ,                        !- Beam Solar Day Schedule Name
    320   ,                        !- Diffuse Solar Day Schedule Name
    321   ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    322   ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    323   1.00;                    !- Sky Clearness
    324 
    325 
    326 !***** Schedule Set *****
    327 
    328 ScheduleTypeLimits,
    329   Any Number;              !- Name
    330 
    331 ScheduleTypeLimits,
    332   Fraction,                !- Name
    333   0.0,                     !- Lower Limit Value
    334   1.0,                     !- Upper Limit Value
    335   CONTINUOUS;              !- Numeric Type
    336 
    337 ScheduleTypeLimits,
    338   Temperature,             !- Name
    339   -60,                     !- Lower Limit Value
    340   200,                     !- Upper Limit Value
    341   CONTINUOUS;              !- Numeric Type
    342 
    343 ScheduleTypeLimits,
    344   On/Off,                  !- Name
    345   0,                       !- Lower Limit Value
    346   1,                       !- Upper Limit Value
    347   DISCRETE;                !- Numeric Type
    348 
    349 ScheduleTypeLimits,
    350   Control Type,            !- Name
    351   0,                       !- Lower Limit Value
    352   4,                       !- Upper Limit Value
    353   DISCRETE;                !- Numeric Type
    354 
    355 ScheduleTypeLimits,
    356   Humidity,                !- Name
    357   10,                      !- Lower Limit Value
    358   90,                      !- Upper Limit Value
    359   CONTINUOUS;              !- Numeric Type
    360 
    361 ScheduleTypeLimits,
    362   Number;                  !- Name
    363 
    364 
    365 ! Schedule set    Schedule_Assembly_ASHRAE_90.1-1989_TypTstatSetback[]
    366 
    367 ! Hours: Weekly: 124, Yearly: 6466
    368 Schedule:Compact,
    369   Hours_of_operation,      !- Name
    370   on/off,                  !- Schedule Type Limits Name
    371   Through: 12/31,          !- Field 1
    372   For: Weekdays SummerDesignDay,  !- Field 2
    373   Until: 06:00,            !- Field 3
    374   0.0,                     !- Field 4
    375   Until: 23:00,            !- Field 5
    376   1.0,                     !- Field 6
    377   Until: 24:00,            !- Field 7
    378   0.0,                     !- Field 8
    379   For: Saturday WinterDesignDay,  !- Field 9
    380   Until: 06:00,            !- Field 10
    381   0.0,                     !- Field 11
    382   Until: 23:00,            !- Field 12
    383   1.0,                     !- Field 13
    384   Until: 24:00,            !- Field 14
    385   0.0,                     !- Field 15
    386   For: Sunday Holidays AllOtherDays,  !- Field 16
    387   Until: 06:00,            !- Field 17
    388   0.0,                     !- Field 18
    389   Until: 23:00,            !- Field 19
    390   1.0,                     !- Field 20
    391   Until: 24:00,            !- Field 21
    392   0.0;                     !- Field 22
    393 
    394 Schedule:Compact,
    395   ALWAYS_ON,               !- Name
    396   Fraction,                !- Schedule Type Limits Name
    397   Through: 12/31,          !- Field 1
    398   For: AllDays,            !- Field 2
    399   Until: 24:00,            !- Field 3
    400   1.0;                     !- Field 4
    401 
    402 Schedule:Compact,
    403   ALWAYS_OFF,              !- Name
    404   Fraction,                !- Schedule Type Limits Name
    405   Through: 12/31,          !- Field 1
    406   For: AllDays,            !- Field 2
    407   Until: 24:00,            !- Field 3
    408   0.0;                     !- Field 4
    409 
    410 ! Schedule Assembly HVAC Systems, ASHRAE 90.1-1989, Section 13
    411 ! Equivalent Full-Load Hours: Weekdays 18, Saturday 17, Sunday/Holidays 17
    412 Schedule:Compact,
    413   HVACOperationSchd,       !- Name
    414   on/off,                  !- Schedule Type Limits Name
    415   Through: 12/31,          !- Field 1
    416   For: Weekdays SummerDesignDay,  !- Field 2
    417   Until: 06:00,            !- Field 3
    418   0.0,                     !- Field 4
    419   Until: 23:00,            !- Field 5
    420   1.0,                     !- Field 6
    421   Until: 24:00,            !- Field 7
    422   0.0,                     !- Field 8
    423   For: Saturday WinterDesignDay,  !- Field 9
    424   Until: 06:00,            !- Field 10
    425   0.0,                     !- Field 11
    426   Until: 23:00,            !- Field 12
    427   1.0,                     !- Field 13
    428   Until: 24:00,            !- Field 14
    429   0.0,                     !- Field 15
    430   For: Sunday Holidays AllOtherDays,  !- Field 16
    431   Until: 06:00,            !- Field 17
    432   0.0,                     !- Field 18
    433   Until: 23:00,            !- Field 19
    434   1.0,                     !- Field 20
    435   Until: 24:00,            !- Field 21
    436   0.0;                     !- Field 22
    437 
    438 ! Schedule Assembly Lighting , ASHRAE 90.1-1989, Section 13
    439 ! Equivalent Full-Load Hours: Weekdays 11.2, Saturday 7.6, Sunday/Holidays 8
    440 Schedule:Compact,
    441   BLDG_LIGHT_SCH,          !- Name
    442   Fraction,                !- Schedule Type Limits Name
    443   Through: 12/31,          !- Field 1
    444   For: Weekdays SummerDesignDay,  !- Field 2
    445   Until: 08:00,            !- Field 3
    446   0.0,                     !- Field 4
    447   Until: 11:00,            !- Field 5
    448   0.4,                     !- Field 6
    449   Until: 22:00,            !- Field 7
    450   0.75,                    !- Field 8
    451   Until: 23:00,            !- Field 9
    452   0.25,                    !- Field 10
    453   Until: 24:00,            !- Field 11
    454   0.0,                     !- Field 12
    455   For: Saturday,           !- Field 13
    456   Until: 07:00,            !- Field 14
    457   0.0,                     !- Field 15
    458   Until: 09:00,            !- Field 16
    459   0.3,                     !- Field 17
    460   Until: 23:00,            !- Field 18
    461   0.5,                     !- Field 19
    462   Until: 24:00,            !- Field 20
    463   0.0,                     !- Field 21
    464   For: WinterDesignDay,    !- Field 22
    465   Until: 24:00,            !- Field 23
    466   0.0,                     !- Field 24
    467   For: Sunday Holidays AllOtherDays,  !- Field 25
    468   Until: 07:00,            !- Field 26
    469   0.0,                     !- Field 27
    470   Until: 12:00,            !- Field 28
    471   0.3,                     !- Field 29
    472   Until: 22:00,            !- Field 30
    473   0.65,                    !- Field 31
    474   Until: 24:00,            !- Field 32
    475   0.0;                     !- Field 33
    476 
    477 ! Schedule Assembly Occupancy, ASHRAE 90.1-1989, Section 13
    478 ! Equivalent Full-Load Hours: Weekdays 7.1, Saturday 7.5, Sunday/Holidays 7
    479 Schedule:Compact,
    480   BLDG_OCC_SCH,            !- Name
    481   Fraction,                !- Schedule Type Limits Name
    482   Through: 12/31,          !- Field 1
    483   For: Weekdays,           !- Field 2
    484   Until: 08:00,            !- Field 3
    485   0.0,                     !- Field 4
    486   Until: 11:00,            !- Field 5
    487   0.2,                     !- Field 6
    488   Until: 18:00,            !- Field 7
    489   0.8,                     !- Field 8
    490   Until: 22:00,            !- Field 9
    491   0.2,                     !- Field 10
    492   Until: 23:00,            !- Field 11
    493   0.1,                     !- Field 12
    494   Until: 24:00,            !- Field 13
    495   0.0,                     !- Field 14
    496   For: SummerDesignDay,    !- Field 15
    497   Until: 05:00,            !- Field 16
    498   0.0,                     !- Field 17
    499   Until: 23:00,            !- Field 18
    500   1.0,                     !- Field 19
    501   Until: 24:00,            !- Field 20
    502   0.0,                     !- Field 21
    503   For: Saturday,           !- Field 22
    504   Until: 08:00,            !- Field 23
    505   0.0,                     !- Field 24
    506   Until: 12:00,            !- Field 25
    507   0.2,                     !- Field 26
    508   Until: 21:00,            !- Field 27
    509   0.6,                     !- Field 28
    510   Until: 22:00,            !- Field 29
    511   0.8,                     !- Field 30
    512   Until: 23:00,            !- Field 31
    513   0.1,                     !- Field 32
    514   Until: 24:00,            !- Field 33
    515   0.0,                     !- Field 34
    516   For: WinterDesignDay,    !- Field 35
    517   Until: 24:00,            !- Field 36
    518   0.0,                     !- Field 37
    519   For: Sunday Holidays AllOtherDays,  !- Field 38
    520   Until: 08:00,            !- Field 39
    521   0.0,                     !- Field 40
    522   Until: 13:00,            !- Field 41
    523   0.1,                     !- Field 42
    524   Until: 22:00,            !- Field 43
    525   0.7,                     !- Field 44
    526   Until: 23:00,            !- Field 45
    527   0.2,                     !- Field 46
    528   Until: 24:00,            !- Field 47
    529   0.0;                     !- Field 48
    530 
    531 ! Schedule Assebly Receptacle,
    532 ! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
    533 ! Hours: Weekly: 104.6, Yearly: 5454
    534 Schedule:Compact,
    535   BLDG_EQUIP_SCH,          !- Name
    536   Fraction,                !- Schedule Type Limits Name
    537   Through: 12/31,          !- Field 1
    538   For: Weekdays SummerDesignDay,  !- Field 2
    539   Until: 08:00,            !- Field 3
    540   0.20,                    !- Field 4
    541   Until: 11:00,            !- Field 5
    542   0.80,                    !- Field 6
    543   Until: 22:00,            !- Field 7
    544   0.90,                    !- Field 8
    545   Until: 23:00,            !- Field 9
    546   0.70,                    !- Field 10
    547   Until: 24:00,            !- Field 11
    548   0.20,                    !- Field 12
    549   For: Saturday,           !- Field 13
    550   Until: 07:00,            !- Field 14
    551   0.20,                    !- Field 15
    552   Until: 09:00,            !- Field 16
    553   0.70,                    !- Field 17
    554   Until: 23:00,            !- Field 18
    555   0.80,                    !- Field 19
    556   Until: 24:00,            !- Field 20
    557   0.20,                    !- Field 21
    558   For: WinterDesignDay,    !- Field 22
    559   Until: 24:00,            !- Field 23
    560   0.0,                     !- Field 24
    561   For: Sunday Holidays AllOtherDays,  !- Field 25
    562   Until: 07:00,            !- Field 26
    563   0.20,                    !- Field 27
    564   Until: 12:00,            !- Field 28
    565   0.70,                    !- Field 29
    566   Until: 22:00,            !- Field 30
    567   0.80,                    !- Field 31
    568   Until: 24:00,            !- Field 32
    569   0.20;                    !- Field 33
    570 
    571 ! Schedule Elevator
    572 
    573 Schedule:Compact,
    574   BLDG_ELEVATORS,          !- Name
    575   Fraction,                !- Schedule Type Limits Name
    576   Through: 12/31,          !- Field 1
    577   For: Weekdays SummerDesignDay,  !- Field 2
    578   Until: 24:00,            !- Field 3
    579   0.00,                    !- Field 4
    580   For: Saturday WinterDesignDay,  !- Field 5
    581   Until: 24:00,            !- Field 6
    582   0.00,                    !- Field 7
    583   For: Sunday Holidays AllOtherDays,  !- Field 8
    584   Until: 24:00,            !- Field 9
    585   0.0;                     !- Field 10
    586 
    587 ! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
    588 Schedule:Compact,
    589   BLDG_SWH_SCH,            !- Name
    590   Fraction,                !- Schedule Type Limits Name
    591   Through: 12/31,          !- Field 1
    592   For: Weekdays SummerDesignDay,  !- Field 2
    593   Until: 09:00,            !- Field 3
    594   0.0,                     !- Field 4
    595   Until: 11:00,            !- Field 5
    596   0.05,                    !- Field 6
    597   Until: 12:00,            !- Field 7
    598   0.35,                    !- Field 8
    599   Until: 17:00,            !- Field 9
    600   0.05,                    !- Field 10
    601   Until: 24:00,            !- Field 11
    602   0.0,                     !- Field 12
    603   For: Saturday WinterDesignDay,  !- Field 13
    604   Until: 09:00,            !- Field 14
    605   0.0,                     !- Field 15
    606   Until: 11:00,            !- Field 16
    607   0.05,                    !- Field 17
    608   Until: 12:00,            !- Field 18
    609   0.2,                     !- Field 19
    610   Until: 19:00,            !- Field 20
    611   0.0,                     !- Field 21
    612   Until: 20:00,            !- Field 22
    613   0.65,                    !- Field 23
    614   Until: 21:00,            !- Field 24
    615   0.3,                     !- Field 25
    616   Until: 24:00,            !- Field 26
    617   0.0,                     !- Field 27
    618   For: Sunday Holidays AllOtherDays,  !- Field 28
    619   Until: 09:00,            !- Field 29
    620   0.0,                     !- Field 30
    621   Until: 11:00,            !- Field 31
    622   0.05,                    !- Field 32
    623   Until: 12:00,            !- Field 33
    624   0.1,                     !- Field 34
    625   Until: 20:00,            !- Field 35
    626   0.0,                     !- Field 36
    627   Until: 21:00,            !- Field 37
    628   0.65,                    !- Field 38
    629   Until: 22:00,            !- Field 39
    630   0.3,                     !- Field 40
    631   Until: 24:00,            !- Field 41
    632   0.0;                     !- Field 42
    633 
    634 Schedule:Compact,
    635   ACTIVITY_SCH,            !- Name
    636   Any Number,              !- Schedule Type Limits Name
    637   Through: 12/31,          !- Field 1
    638   For: AllDays,            !- Field 2
    639   Until: 24:00,            !- Field 3
    640   120.;                    !- Field 4
    641 
    642 Schedule:Compact,
    643   WORK_EFF_SCH,            !- Name
    644   Fraction,                !- Schedule Type Limits Name
    645   Through: 12/31,          !- Field 1
    646   For: AllDays,            !- Field 2
    647   Until: 24:00,            !- Field 3
    648   0.0;                     !- Field 4
    649 
    650 Schedule:Compact,
    651   AIR_VELO_SCH,            !- Name
    652   Any Number,              !- Schedule Type Limits Name
    653   Through: 12/31,          !- Field 1
    654   For: AllDays,            !- Field 2
    655   Until: 24:00,            !- Field 3
    656   0.2;                     !- Field 4
    657 
    658 Schedule:Compact,
    659   CLOTHING_SCH,            !- Name
    660   Any Number,              !- Schedule Type Limits Name
    661   Through: 04/30,          !- Field 1
    662   For: AllDays,            !- Field 2
    663   Until: 24:00,            !- Field 3
    664   1.0,                     !- Field 4
    665   Through: 09/30,          !- Field 5
    666   For: AllDays,            !- Field 6
    667   Until: 24:00,            !- Field 7
    668   0.5,                     !- Field 8
    669   Through: 12/31,          !- Field 9
    670   For: AllDays,            !- Field 10
    671   Until: 24:00,            !- Field 11
    672   1.0;                     !- Field 12
    673 
    674 Schedule:Compact,
    675   INFIL_SCH,               !- Name
    676   fraction,                !- Schedule Type Limits Name
    677   Through: 12/31,          !- Field 1
    678   For: Weekdays SummerDesignDay,  !- Field 2
    679   Until: 06:00,            !- Field 3
    680   1.0,                     !- Field 4
    681   Until: 23:00,            !- Field 5
    682   0.0,                     !- Field 6
    683   Until: 24:00,            !- Field 7
    684   1.0,                     !- Field 8
    685   For: Saturday WinterDesignDay,  !- Field 9
    686   Until: 06:00,            !- Field 10
    687   1.0,                     !- Field 11
    688   Until: 23:00,            !- Field 12
    689   0.0,                     !- Field 13
    690   Until: 24:00,            !- Field 14
    691   1.0,                     !- Field 15
    692   For: Sunday Holidays AllOtherDays,  !- Field 16
    693   Until: 06:00,            !- Field 17
    694   1.0,                     !- Field 18
    695   Until: 23:00,            !- Field 19
    696   0.0,                     !- Field 20
    697   Until: 24:00,            !- Field 21
    698   1.0;                     !- Field 22
    699 
    700 Schedule:Compact,
    701   INFIL_HALF_ON_SCH,       !- Name
    702   fraction,                !- Schedule Type Limits Name
    703   Through: 12/31,          !- Field 1
    704   For: Weekdays SummerDesignDay,  !- Field 2
    705   Until: 06:00,            !- Field 3
    706   1.0,                     !- Field 4
    707   Until: 23:00,            !- Field 5
    708   0.5,                     !- Field 6
    709   Until: 24:00,            !- Field 7
    710   1.0,                     !- Field 8
    711   For: Saturday WinterDesignDay,  !- Field 9
    712   Until: 06:00,            !- Field 10
    713   1.0,                     !- Field 11
    714   Until: 23:00,            !- Field 12
    715   0.5,                     !- Field 13
    716   Until: 24:00,            !- Field 14
    717   1.0,                     !- Field 15
    718   For: Sunday Holidays AllOtherDays,  !- Field 16
    719   Until: 06:00,            !- Field 17
    720   1.0,                     !- Field 18
    721   Until: 23:00,            !- Field 19
    722   0.5,                     !- Field 20
    723   Until: 24:00,            !- Field 21
    724   1.0;                     !- Field 22
    725 
    726 Schedule:Compact,
    727   SHADING_SCH,             !- Name
    728   Any Number,              !- Schedule Type Limits Name
    729   Through: 12/31,          !- Field 1
    730   For: AllDays,            !- Field 2
    731   Until: 24:00,            !- Field 3
    732   0.0;                     !- Field 4
    733 
    734 Schedule:Compact,
    735   PlantOnSched,            !- Name
    736   On/Off,                  !- Schedule Type Limits Name
    737   Through: 12/31,          !- Field 1
    738   For: AllDays,            !- Field 2
    739   Until: 24:00,            !- Field 3
    740   1.0;                     !- Field 4
    741 
    742 Schedule:Compact,
    743   FAN_SCH,                 !- Name
    744   Fraction,                !- Schedule Type Limits Name
    745   Through: 12/31,          !- Field 1
    746   For: AllDays,            !- Field 2
    747   Until: 24:00,            !- Field 3
    748   1.0;                     !- Field 4
    749 
    750 Schedule:Compact,
    751   ReheatCoilAvailSched,    !- Name
    752   Fraction,                !- Schedule Type Limits Name
    753   Through: 12/31,          !- Field 1
    754   For: AllDays,            !- Field 2
    755   Until: 24:00,            !- Field 3
    756   1.0;                     !- Field 4
    757 
    758 Schedule:Compact,
    759   CoolingCoilAvailSched,   !- Name
    760   Fraction,                !- Schedule Type Limits Name
    761   Through: 12/31,          !- Field 1
    762   For: AllDays,            !- Field 2
    763   Until: 24:00,            !- Field 3
    764   1.0;                     !- Field 4
    765 
    766 Schedule:Compact,
    767   HTGSETP_SCH,             !- Name
    768   Temperature,             !- Schedule Type Limits Name
    769   Through: 12/31,          !- Field 1
    770   For: Weekdays WinterDesignDay,  !- Field 2
    771   Until: 06:00,            !- Field 3
    772   13.,                     !- Field 4
    773   Until: 23:00,            !- Field 5
    774   21.0,                    !- Field 6
    775   Until: 24:00,            !- Field 7
    776   13.,                     !- Field 8
    777   For SummerDesignDay,     !- Field 9
    778   Until: 24:00,            !- Field 10
    779   13.,                     !- Field 11
    780   For: Saturday,           !- Field 12
    781   Until: 06:00,            !- Field 13
    782   13.,                     !- Field 14
    783   Until: 23:00,            !- Field 15
    784   21.0,                    !- Field 16
    785   Until: 24:00,            !- Field 17
    786   13.,                     !- Field 18
    787   For: Sunday Holidays AllOtherDays,  !- Field 19
    788   Until: 06:00,            !- Field 20
    789   13.,                     !- Field 21
    790   Until: 23:00,            !- Field 22
    791   21.0,                    !- Field 23
    792   Until: 24:00,            !- Field 24
    793   13.;                     !- Field 25
    794 
    795 Schedule:Compact,
    796   CLGSETP_SCH,             !- Name
    797   Temperature,             !- Schedule Type Limits Name
    798   Through: 12/31,          !- Field 1
    799   For: Weekdays SummerDesignDay,  !- Field 2
    800   Until: 06:00,            !- Field 3
    801   33.0,                    !- Field 4
    802   Until: 23:00,            !- Field 5
    803   24.0,                    !- Field 6
    804   Until: 24:00,            !- Field 7
    805   33.0,                    !- Field 8
    806   For: Saturday,           !- Field 9
    807   Until: 06:00,            !- Field 10
    808   33.0,                    !- Field 11
    809   Until: 23:00,            !- Field 12
    810   24.0,                    !- Field 13
    811   Until: 24:00,            !- Field 14
    812   33.0,                    !- Field 15
    813   For WinterDesignDay,     !- Field 16
    814   Until: 24:00,            !- Field 17
    815   33.0,                    !- Field 18
    816   For: Sunday Holidays AllOtherDays,  !- Field 19
    817   Until: 06:00,            !- Field 20
    818   33.0,                    !- Field 21
    819   Until: 23:00,            !- Field 22
    820   24.0,                    !- Field 23
    821   Until: 24:00,            !- Field 24
    822   33.0;                    !- Field 25
    823 
    824 Schedule:Compact,
    825   Humidity Setpoint Schedule,  !- Name
    826   Humidity,                !- Schedule Type Limits Name
    827   Through: 12/31,          !- Field 1
    828   For: Weekdays SummerDesignDay,  !- Field 2
    829   Until: 24:00,            !- Field 3
    830   50,                      !- Field 4
    831   For: Saturday WinterDesignDay,  !- Field 5
    832   Until: 24:00,            !- Field 6
    833   50,                      !- Field 7
    834   For: Sunday Holidays AllOtherDays,  !- Field 8
    835   Until: 24:00,            !- Field 9
    836   50;                      !- Field 10
    837 
    838  Schedule:Compact,
    839   MinRelHumSetSch,
    840   Humidity,
    841   Through: 12/31,
    842   For: AllDays,
    843   Until: 24:00,
    844   30;
    845 
    846 Schedule:Compact,
    847   MaxRelHumSetSch,
    848   Humidity,
    849   Through: 12/31,
    850   For: AllDays,
    851   Until: 24:00,
    852   60;
    853 
    854  Schedule:Compact,
    855   MinOA_MotorizedDamper_Sched,  !- Name
    856   fraction,                !- Schedule Type Limits Name
    857   Through: 12/31,          !- Field 1
    858   For: Weekdays SummerDesignDay,  !- Field 2
    859   Until: 07:00,            !- Field 3
    860   0.0,                     !- Field 4
    861   Until: 23:00,            !- Field 5
    862   1.0,                     !- Field 6
    863   Until: 24:00,            !- Field 7
    864   0.0,                     !- Field 8
    865   For: Saturday WinterDesignDay,  !- Field 9
    866   Until: 06:00,            !- Field 10
    867   0.0,                     !- Field 11
    868   Until: 23:00,            !- Field 12
    869   1.0,                     !- Field 13
    870   Until: 24:00,            !- Field 14
    871   0.0,                     !- Field 15
    872   For: Sunday Holidays AllOtherDays,  !- Field 16
    873   Until: 06:00,            !- Field 17
    874   0.0,                     !- Field 18
    875   Until: 23:00,            !- Field 19
    876   1.0,                     !- Field 20
    877   Until: 24:00,            !- Field 21
    878   0.0;                     !- Field 22
    879 
    880 Schedule:Compact,
    881   MinOA_Sched,             !- Name
    882   fraction,                !- Schedule Type Limits Name
    883   Through: 12/31,          !- Field 1
    884   For: AllDays,            !- Field 2
    885   Until: 24:00,            !- Field 3
    886   1.0;                     !- Field 4
    887 
    888 Schedule:Compact,
    889   Dual Zone Control Type Sched,  !- Name
    890   Control Type,            !- Schedule Type Limits Name
    891   Through: 12/31,          !- Field 1
    892   For: AllDays,            !- Field 2
    893   Until: 24:00,            !- Field 3
    894   4;                       !- Field 4
    895 
    896 Schedule:Compact,
    897   Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    898   Temperature,             !- Schedule Type Limits Name
    899   Through: 3/31,           !- Field 1
    900   For: AllDays,            !- Field 2
    901   Until: 24:00,            !- Field 3
    902   16.0,                    !- Field 4
    903   Through: 9/30,           !- Field 5
    904   For: AllDays,            !- Field 6
    905   Until: 24:00,            !- Field 7
    906   13.0,                    !- Field 8
    907   Through: 12/31,          !- Field 9
    908   For: AllDays,            !- Field 10
    909   Until: 24:00,            !- Field 11
    910   16.0;                    !- Field 12
    911 
    912 Schedule:Compact,
    913   CW-Loop-Temp-Schedule,   !- Name
    914   Temperature,             !- Schedule Type Limits Name
    915   Through: 12/31,          !- Field 1
    916   For: AllDays,            !- Field 2
    917   Until: 24:00,            !- Field 3
    918   6.7;                     !- Field 4
    919 
    920 Schedule:Compact,
    921   HW-Loop-Temp-Schedule,   !- Name
    922   Temperature,             !- Schedule Type Limits Name
    923   Through: 12/31,          !- Field 1
    924   For: AllDays,            !- Field 2
    925   Until: 24:00,            !- Field 3
    926   60.;                     !- Field 4
    927 
    928 Schedule:Compact,
    929   Heating-Supply-Air-Temp-Sch,  !- Name
    930   Temperature,             !- Schedule Type Limits Name
    931   Through: 12/31,          !- Field 1
    932   For: AllDays,            !- Field 2
    933   Until: 24:00,            !- Field 3
    934   16.0;                    !- Field 4
    935 
    936 
    937 WindowMaterial:Glazing,
    938   Theoretical Glass [182],  !- Name
    939   SpectralAverage,  !- Optical Data Type
    940   ,  !- Window Glass Spectral Data Set Name
    941   0.0030,  !- Thickness
    942   0.3933,  !- Solar Transmittance at Normal Incidence
    943   0.5567,  !- Front Side Solar Reflectance at Normal Incidence
    944   0.5567,  !- Back Side Solar Reflectance at Normal Incidence
    945   0.5079,  !- Visible Transmittance at Normal Incidence
    946   0.4421,  !- Front Side Visible Reflectance at Normal Incidence
    947   0.4421,  !- Back Side Visible Reflectance at Normal Incidence
    948   0.0000,  !- Infrared Transmittance at Normal Incidence
    949   0.9000,  !- Front Side Infrared Hemispherical Emissivity
    950   0.9000,  !- Back Side Infrared Hemispherical Emissivity
    951   0.0185,  !- Conductivity
    952   1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
    953   No;  !- Solar Diffusing
    954 
    955 WindowMaterial:Glazing,
    956   Theoretical Glass [146],  !- Name
    957   SpectralAverage,  !- Optical Data Type
    958   ,  !- Window Glass Spectral Data Set Name
    959   0.0030,  !- Thickness
    960   0.4818,  !- Solar Transmittance at Normal Incidence
    961   0.4682,  !- Front Side Solar Reflectance at Normal Incidence
    962   0.4682,  !- Back Side Solar Reflectance at Normal Incidence
    963   0.6216,  !- Visible Transmittance at Normal Incidence
    964   0.3284,  !- Front Side Visible Reflectance at Normal Incidence
    965   0.3284,  !- Back Side Visible Reflectance at Normal Incidence
    966   0.0000,  !- Infrared Transmittance at Normal Incidence
    967   0.9000,  !- Front Side Infrared Hemispherical Emissivity
    968   0.9000,  !- Back Side Infrared Hemispherical Emissivity
    969   0.0303,  !- Conductivity
    970   1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
    971   No;  !- Solar Diffusing
    972 
    973 Material,
    974   Roof Membrane,  !- Name
    975   VeryRough,  !- Roughness
    976   0.0095,  !- Thickness
    977   0.1600,  !- Conductivity
    978   1121.2900,  !- Density
    979   1460.0000,  !- Specific Heat
    980   0.9000,  !- Thermal Absorptance
    981   0.7000,  !- Solar Absorptance
    982   0.7000;  !- Visible Absorptance
    983 
    984 Material,
    985   Roof Insulation [14],  !- Name
    986   MediumRough,  !- Roughness
    987   0.1673,  !- Thickness
    988   0.0490,  !- Conductivity
    989   265.0000,  !- Density
    990   836.8000,  !- Specific Heat
    991   0.9000,  !- Thermal Absorptance
    992   0.7000,  !- Solar Absorptance
    993   0.7000;  !- Visible Absorptance
    994 
    995 Material,
    996   Metal Decking,  !- Name
    997   MediumSmooth,  !- Roughness
    998   0.0015,  !- Thickness
    999   45.0060,  !- Conductivity
   1000   7680.0000,  !- Density
   1001   418.4000,  !- Specific Heat
   1002   0.9000,  !- Thermal Absorptance
   1003   0.7000,  !- Solar Absorptance
   1004   0.3000;  !- Visible Absorptance
   1005 
   1006 Material,
   1007   GP01 1/2 GYPSUM,  !- Name
   1008   Smooth,  !- Roughness
   1009   0.0127,  !- Thickness
   1010   0.1600,  !- Conductivity
   1011   800.0000,  !- Density
   1012   1090.0000,  !- Specific Heat
   1013   0.9000,  !- Thermal Absorptance
   1014   0.7000,  !- Solar Absorptance
   1015   0.5000;  !- Visible Absorptance
   1016 
   1017 Material:NoMass,
   1018   MAT-SHEATH,  !- Name
   1019   Rough,  !- Roughness
   1020   0.3626,  !- Thermal Resistance {(m2-K)/W}
   1021   0.9000,  !- Thermal Absorptance
   1022   0.7000,  !- Solar Absorptance
   1023   0.7000;  !- Visible Absorptance
   1024 
   1025 Material,
   1026   Wall Insulation [10],  !- Name
   1027   MediumRough,  !- Roughness
   1028   0.0971,  !- Thickness
   1029   0.0450,  !- Conductivity
   1030   265.0000,  !- Density
   1031   836.8000,  !- Specific Heat
   1032   0.9000,  !- Thermal Absorptance
   1033   0.7000,  !- Solar Absorptance
   1034   0.7000;  !- Visible Absorptance
   1035 
   1036 Material,
   1037   1/2IN Gypsum,  !- Name
   1038   Smooth,  !- Roughness
   1039   0.0127,  !- Thickness
   1040   0.1600,  !- Conductivity
   1041   784.9000,  !- Density
   1042   830.0000,  !- Specific Heat
   1043   0.9000,  !- Thermal Absorptance
   1044   0.9200,  !- Solar Absorptance
   1045   0.9200;  !- Visible Absorptance
   1046 
   1047 Material,
   1048   MAT-CC05 8 HW CONCRETE,  !- Name
   1049   Rough,  !- Roughness
   1050   0.2032,  !- Thickness
   1051   1.3110,  !- Conductivity
   1052   2240.0000,  !- Density
   1053   836.8000,  !- Specific Heat
   1054   0.9000,  !- Thermal Absorptance
   1055   0.7000,  !- Solar Absorptance
   1056   0.7000;  !- Visible Absorptance
   1057 
   1058 Material:NoMass,
   1059   CP02 CARPET PAD,  !- Name
   1060   VeryRough,  !- Roughness
   1061   0.2165,  !- Thermal Resistance {(m2-K)/W}
   1062   0.9000,  !- Thermal Absorptance
   1063   0.7000,  !- Solar Absorptance
   1064   0.8000;  !- Visible Absorptance
   1065 
   1066 Material,
   1067   Floor Insulation [4],  !- Name
   1068   MediumRough,  !- Roughness
   1069   0.0795,  !- Thickness
   1070   0.0450,  !- Conductivity
   1071   265.0000,  !- Density
   1072   836.8000,  !- Specific Heat
   1073   0.9000,  !- Thermal Absorptance
   1074   0.7000,  !- Solar Absorptance
   1075   0.7000;  !- Visible Absorptance
   1076 
   1077 Material,
   1078   METAL Door Medium 18Ga_1,  !- Name
   1079   Smooth,  !- Roughness
   1080   0.0013,  !- Thickness
   1081   45.3149,  !- Conductivity
   1082   7833.0300,  !- Density
   1083   502.0800,  !- Specific Heat
   1084   0.8000,  !- Thermal Absorptance
   1085   0.5000,  !- Solar Absorptance
   1086   0.5000;  !- Visible Absorptance
   1087 
   1088 Material:NoMass,
   1089   AIR,  !- Name
   1090   Smooth,  !- Roughness
   1091   0.2515,  !- Thermal Resistance {(m2-K)/W}
   1092   0.8000,  !- Thermal Absorptance
   1093   0.5000,  !- Solar Absorptance
   1094   0.5000;  !- Visible Absorptance
   1095 
   1096 Material,
   1097   METAL Door Medium 18Ga_2,  !- Name
   1098   Smooth,  !- Roughness
   1099   0.0013,  !- Thickness
   1100   45.3149,  !- Conductivity
   1101   7833.0300,  !- Density
   1102   502.0800,  !- Specific Heat
   1103   0.8000,  !- Thermal Absorptance
   1104   0.5000,  !- Solar Absorptance
   1105   0.5000;  !- Visible Absorptance
   1106 
   1107 Material,
   1108   METAL Door Medium 18Ga,  !- Name
   1109   Smooth,  !- Roughness
   1110   0.0013,  !- Thickness
   1111   45.3149,  !- Conductivity
   1112   7833.0300,  !- Density
   1113   502.0800,  !- Specific Heat
   1114   0.8000,  !- Thermal Absorptance
   1115   0.5000,  !- Solar Absorptance
   1116   0.5000;  !- Visible Absorptance
   1117 
   1118 Material:NoMass,
   1119   AIR [2],  !- Name
   1120   Smooth,  !- Roughness
   1121   0.3521,  !- Thermal Resistance {(m2-K)/W}
   1122   0.8000,  !- Thermal Absorptance
   1123   0.5000,  !- Solar Absorptance
   1124   0.5000;  !- Visible Absorptance
   1125 
   1126 
   1127 
   1128 Material,
   1129   Std Wood 6inch,          !- Name
   1130   MediumSmooth,            !- Roughness
   1131   0.15,                    !- Thickness {m}
   1132   0.12,                    !- Conductivity {W/m-K}
   1133   540.0000,                !- Density {kg/m3}
   1134   1210,                    !- Specific Heat {J/kg-K}
   1135   0.9000000,               !- Thermal Absorptance
   1136   0.7000000,               !- Solar Absorptance
   1137   0.7000000;               !- Visible Absorptance
   1138 
   1139 Material,
   1140   Std 1.5  MW CONCRETE,    !- Name
   1141   Rough,                   !- Roughness
   1142   0.038,                   !- Thickness {m}
   1143   0.858,                   !- Conductivity {W/m-K}
   1144   1968,                    !- Density {kg/m3}
   1145   836.8,                   !- Specific Heat {J/kg-K}
   1146   0.9,                     !- Thermal Absorptance
   1147   0.7,                     !- Solar Absorptance
   1148   0.7;                     !- Visible Absorptance
   1149 
   1150 Material,
   1151   Std AC02,                !- Name
   1152   MediumSmooth,            !- Roughness
   1153   1.2700000E-02,           !- Thickness {m}
   1154   5.7000000E-02,           !- Conductivity {W/m-K}
   1155   288.0000,                !- Density {kg/m3}
   1156   1339.000,                !- Specific Heat {J/kg-K}
   1157   0.9000000,               !- Thermal Absorptance
   1158   0.7000000,               !- Solar Absorptance
   1159   0.2000000;               !- Visible Absorptance
   1160 
   1161 Material:NoMass,
   1162   Std CP02 CARPET PAD,     !- Name
   1163   VeryRough,               !- Roughness
   1164   0.21648,                 !- Thermal Resistance {m2-K/W}
   1165   0.9,                     !- Thermal Absorptance
   1166   0.7,                     !- Solar Absorptance
   1167   0.8;                     !- Visible Absorptance
   1168 
   1169 Material,
   1170   Std MAT-CC05 4  MW CONCRETE,  !- Name
   1171   Rough,                   !- Roughness
   1172   0.1000,                  !- Thickness {m}
   1173   0.858,                   !- Conductivity {W/m-K}
   1174   1968,                    !- Density {kg/m3}
   1175   836.8,                   !- Specific Heat {J/kg-K}
   1176   0.9,                     !- Thermal Absorptance
   1177   0.7,                     !- Solar Absorptance
   1178   0.2;                     !- Visible Absorptance
   1179 
   1180 Material,
   1181   Std Very High Reflectivity Surface,  !- Name
   1182   Smooth,                  !- Roughness
   1183   0.0005,                  !- Thickness {m}
   1184   237,                     !- Conductivity {W/m-K}
   1185   2702,                    !- Density {kg/m3}
   1186   903,                     !- Specific Heat {J/kg-K}
   1187   0.90,                    !- Thermal Absorptance
   1188   0.05,                    !- Solar Absorptance
   1189   0.05;                    !- Visible Absorptance
   1190 
   1191 WindowMaterial:Glazing,
   1192   Std Clear Acrylic Plastic,  !- Name
   1193   SpectralAverage,         !- Optical Data Type
   1194   ,                        !- Window Glass Spectral Data Set Name
   1195   0.003,                   !- Thickness {m}
   1196   0.92,                    !- Solar Transmittance at Normal Incidence
   1197   0.05,                    !- Front Side Solar Reflectance at Normal Incidence
   1198   0.05,                    !- Back Side Solar Reflectance at Normal Incidence
   1199   0.92,                    !- Visible Transmittance at Normal Incidence
   1200   0.05,                    !- Front Side Visible Reflectance at Normal Incidence
   1201   0.05,                    !- Back Side Visible Reflectance at Normal Incidence
   1202   0.00,                    !- Infrared Transmittance at Normal Incidence
   1203   0.90,                    !- Front Side Infrared Hemispherical Emissivity
   1204   0.90,                    !- Back Side Infrared Hemispherical Emissivity
   1205   0.90;                    !- Conductivity {W/m-K}
   1206 
   1207 WindowMaterial:Glazing,
   1208   Std Diffusing Acrylic Plastic,  !- Name
   1209   SpectralAverage,         !- Optical Data Type
   1210   ,                        !- Window Glass Spectral Data Set Name
   1211   0.0022,                  !- Thickness {m}
   1212   0.90,                    !- Solar Transmittance at Normal Incidence
   1213   0.08,                    !- Front Side Solar Reflectance at Normal Incidence
   1214   0.08,                    !- Back Side Solar Reflectance at Normal Incidence
   1215   0.90,                    !- Visible Transmittance at Normal Incidence
   1216   0.08,                    !- Front Side Visible Reflectance at Normal Incidence
   1217   0.08,                    !- Back Side Visible Reflectance at Normal Incidence
   1218   0.00,                    !- Infrared Transmittance at Normal Incidence
   1219   0.90,                    !- Front Side Infrared Hemispherical Emissivity
   1220   0.90,                    !- Back Side Infrared Hemispherical Emissivity
   1221   0.90;                    !- Conductivity {W/m-K}
   1222 
   1223 Material,
   1224   Std PW05,                !- Name
   1225   MediumSmooth,            !- Roughness
   1226   1.9099999E-02,           !- Thickness {m}
   1227   0.1150000,               !- Conductivity {W/m-K}
   1228   545.0000,                !- Density {kg/m3}
   1229   1213.000,                !- Specific Heat {J/kg-K}
   1230   0.9000000,               !- Thermal Absorptance
   1231   0.7800000,               !- Solar Absorptance
   1232   0.7800000;               !- Visible Absorptance
   1233 
   1234 Material,
   1235   Std Steel_Brown_Regular, !- Name
   1236   Smooth,                  !- Roughness
   1237   1.5000000E-03,           !- Thickness {m}
   1238   44.96960,                !- Conductivity {W/m-K}
   1239   7689.000,                !- Density {kg/m3}
   1240   418.0000,                !- Specific Heat {J/kg-K}
   1241   0.9000000,               !- Thermal Absorptance
   1242   0.9200000,               !- Solar Absorptance
   1243   0.92000000;              !- Visible Absorptance
   1244 
   1245 Material,
   1246   Std Steel_Brown_Cool,    !- Name
   1247   Smooth,                  !- Roughness
   1248   1.5000000E-03,           !- Thickness {m}
   1249   44.96960,                !- Conductivity {W/m-K}
   1250   7689.000,                !- Density {kg/m3}
   1251   418.0000,                !- Specific Heat {J/kg-K}
   1252   0.9000000,               !- Thermal Absorptance
   1253   0.7300000,               !- Solar Absorptance
   1254   0.73000000;              !- Visible Absorptance
   1255 
   1256 Material,
   1257   PW05_Plywood3/4_in,  !- Name
   1258   MediumSmooth,  !- Roughness
   1259   0.0191,  !- Thickness
   1260   0.1150,  !- Conductivity
   1261   545.0000,  !- Density
   1262   1213.0000,  !- Specific Heat
   1263   0.9000,  !- Thermal Absorptance
   1264   0.7000,  !- Solar Absorptance
   1265   0.7800;  !- Visible Absorptance
   1266 
   1267 Material:NoMass,
   1268   MAT-AIR-WALL,            !- Name
   1269   Rough,                   !- Roughness
   1270   0.2079491,               !- Thermal Resistance {m2-K/W}
   1271   0.9,                     !- Thermal Absorptance
   1272   0.7;                     !- Solar Absorptance
   1273 
   1274 Material:NoMass,
   1275   Std Opaque Door panel_con,  !- Name
   1276   MediumRough,             !- Roughness
   1277   0.12327,                 !- Thermal Resistance {m2-K/W}
   1278   0.9,                     !- Thermal Absorptance
   1279   0.7,                     !- Solar Absorptance
   1280   0.7;                     !- Visible Absorptance
   1281 
   1282 Material:NoMass,
   1283   Std Opaque Door panel_semi,  !- Name
   1284   MediumRough,             !- Roughness
   1285   0.12327,                 !- Thermal Resistance {m2-K/W}
   1286   0.9,                     !- Thermal Absorptance
   1287   0.7,                     !- Solar Absorptance
   1288   0.7;                     !- Visible Absorptance
   1289 
   1290 Material:NoMass,
   1291   Std Overhead Door Panel, !- Name
   1292   MediumRough,             !- Roughness
   1293   0.255345,                !- Thermal Resistance {m2-K/W}
   1294   0.9,                     !- Thermal Absorptance
   1295   0.7,                     !- Solar Absorptance
   1296   0.7;                     !- Visible Absorptance
   1297 
   1298 Construction,
   1299   InteriorFurnishings,     !- Name
   1300   Std Wood 6inch;          !- Outside Layer
   1301 
   1302 ComponentCost:LineItem,
   1303   Interior Furnishings,    !- Name
   1304   ,                        !- Type
   1305   Construction,            !- Line Item Type
   1306   InteriorFurnishings,     !- Item Name
   1307   ,                        !- Object End Use Key
   1308   ,                        !- Cost per Each {$}
   1309   1,                       !- Cost per Area {$/m2}
   1310   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1311   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1312   ,                        !- Cost per Volume {$/m3}
   1313   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1314   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1315 
   1316 Construction,
   1317   INT-FLOOR-TOPSIDE,       !- Name
   1318   Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
   1319   Std CP02 CARPET PAD;     !- Layer 2
   1320 
   1321 Construction,
   1322   INT-FLOOR-UNDERSIDE,     !- Name
   1323   Std CP02 CARPET PAD,     !- Outside Layer
   1324   Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
   1325 
   1326 ComponentCost:LineItem,
   1327   Interior Floor,          !- Name
   1328   ,                        !- Type
   1329   Construction,            !- Line Item Type
   1330   INT-FLOOR-UNDERSIDE,     !- Item Name
   1331   ,                        !- Object End Use Key
   1332   ,                        !- Cost per Each {$}
   1333   15,                      !- Cost per Area {$/m2}
   1334   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1335   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1336   ,                        !- Cost per Volume {$/m3}
   1337   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1338   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1339 
   1340 Construction,
   1341   INT-FLOOR-SLAB,          !- Name
   1342   Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
   1343 
   1344 ComponentCost:LineItem,
   1345   Interior Floor Slab,     !- Name
   1346   ,                        !- Type
   1347   Construction,            !- Line Item Type
   1348   INT-FLOOR-SLAB,          !- Item Name
   1349   ,                        !- Object End Use Key
   1350   ,                        !- Cost per Each {$}
   1351   35,                      !- Cost per Area {$/m2}
   1352   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1353   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1354   ,                        !- Cost per Volume {$/m3}
   1355   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1356   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1357 
   1358 Construction,
   1359   DropCeiling,             !- Name
   1360   Std AC02;                !- Outside Layer
   1361 
   1362 ComponentCost:LineItem,
   1363   Drop Ceiling,            !- Name
   1364   ,                        !- Type
   1365   Construction,            !- Line Item Type
   1366   DropCeiling,             !- Item Name
   1367   ,                        !- Object End Use Key
   1368   ,                        !- Cost per Each {$}
   1369   10,                      !- Cost per Area {$/m2}
   1370   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1371   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1372   ,                        !- Cost per Volume {$/m3}
   1373   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1374   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1375 
   1376 Construction,
   1377   INT-CEILING_SIMPLE,  !- Name
   1378   PW05_Plywood3/4_in;  !- Layer 1
   1379 
   1380 Construction,
   1381   Raised-Floor-TopSide,    !- Name
   1382   Std 1.5  MW CONCRETE,    !- Outside Layer
   1383   Std CP02 CARPET PAD;     !- Layer 2
   1384 
   1385 Construction,
   1386   Raised-Floor-UnderSide,  !- Name
   1387   Std CP02 CARPET PAD,     !- Outside Layer
   1388   Std 1.5  MW CONCRETE;    !- Layer 2
   1389 
   1390 Construction,
   1391   TDD_Pipe,                !- Name
   1392   Std Very High Reflectivity Surface;  !- Outside Layer
   1393 
   1394 Construction,
   1395   TDD_Dome,                !- Name
   1396   Std Clear Acrylic Plastic;  !- Outside Layer
   1397 
   1398 Construction,
   1399   TDD_Diffuser,            !- Name
   1400   Std Diffusing Acrylic Plastic;  !- Outside Layer
   1401 
   1402 Construction,
   1403   Sloped_Metal_Roof,       !- Name
   1404   Std Steel_Brown_Regular, !- Outside Layer
   1405   Std PW05;                !- Layer 2
   1406 
   1407 ComponentCost:LineItem,
   1408   Sloped Metal Roof,       !- Name
   1409   ,                        !- Type
   1410   Construction,            !- Line Item Type
   1411   Sloped_Metal_Roof,       !- Item Name
   1412   ,                        !- Object End Use Key
   1413   ,                        !- Cost per Each {$}
   1414   1,                       !- Cost per Area {$/m2}
   1415   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1416   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1417   ,                        !- Cost per Volume {$/m3}
   1418   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1419   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1420 
   1421 Construction,
   1422   Gable_Wall,              !- Name
   1423   Std PW05;                !- Outside Layer
   1424 
   1425 ComponentCost:LineItem,
   1426   Gable Wall,              !- Name
   1427   ,                        !- Type
   1428   Construction,            !- Line Item Type
   1429   Gable_Wall,              !- Item Name
   1430   ,                        !- Object End Use Key
   1431   ,                        !- Cost per Each {$}
   1432   1,                       !- Cost per Area {$/m2}
   1433   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1434   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1435   ,                        !- Cost per Volume {$/m3}
   1436   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1437   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1438 
   1439 Construction,
   1440   AIR-WALL,                !- Name
   1441   MAT-AIR-WALL;            !- Outside Layer
   1442 
   1443 ComponentCost:LineItem,
   1444   Air Wall,                !- Name
   1445   ,                        !- Type
   1446   Construction,            !- Line Item Type
   1447   AIR-WALL,                !- Item Name
   1448   ,                        !- Object End Use Key
   1449   ,                        !- Cost per Each {$}
   1450   1,                       !- Cost per Area {$/m2}
   1451   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1452   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1453   ,                        !- Cost per Volume {$/m3}
   1454   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1455   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1456 
   1457 Construction,
   1458   Std Swinging Door_con,   !- Name
   1459   Std Opaque Door panel_con;  !- Outside Layer
   1460 
   1461 ComponentCost:LineItem,
   1462   Swinging Door Conditioned,  !- Name
   1463   ,                        !- Type
   1464   Construction,            !- Line Item Type
   1465   Std Swinging Door_con,   !- Item Name
   1466   ,                        !- Object End Use Key
   1467   ,                        !- Cost per Each {$}
   1468   1,                       !- Cost per Area {$/m2}
   1469   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1470   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1471   ,                        !- Cost per Volume {$/m3}
   1472   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1473   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1474 
   1475 Construction,
   1476   Std Swinging Door_semi,  !- Name
   1477   Std Opaque Door panel_semi;  !- Outside Layer
   1478 
   1479 ComponentCost:LineItem,
   1480   Swinging Door Semi-conditioned,  !- Name
   1481   ,                        !- Type
   1482   Construction,            !- Line Item Type
   1483   Std Swinging Door_semi,  !- Item Name
   1484   ,                        !- Object End Use Key
   1485   ,                        !- Cost per Each {$}
   1486   1,                       !- Cost per Area {$/m2}
   1487   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1488   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1489   ,                        !- Cost per Volume {$/m3}
   1490   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1491   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1492 
   1493 Construction,
   1494   Std Overhead Door,       !- Name
   1495   Std Overhead Door Panel; !- Outside Layer
   1496 
   1497 ComponentCost:LineItem,
   1498   Overhead Door,           !- Name
   1499   ,                        !- Type
   1500   Construction,            !- Line Item Type
   1501   Std Overhead Door,       !- Item Name
   1502   ,                        !- Object End Use Key
   1503   ,                        !- Cost per Each {$}
   1504   1,                       !- Cost per Area {$/m2}
   1505   ,                        !- Cost per Unit of Output Capacity {$/kW}
   1506   ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   1507   ,                        !- Cost per Volume {$/m3}
   1508   ,                        !- Cost per Volume Rate {$/(m3/s)}
   1509   ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   1510 
   1511 
   1512 Construction,
   1513   std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Name
   1514   Theoretical Glass [182];  !- Layer 1
   1515 
   1516 ComponentCost:LineItem,
   1517   south:std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Name of Cost Estimate
   1518   ,  !- Type  [Not Used]
   1519   Construction,  !- Line Item Type
   1520   std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Item Name
   1521   ,  !- Object End Use Key  [Not Used]
   1522   ,  !- Cost per Each
   1523   219.5200,  !- Cost per Area
   1524   ,  !- Cost per Unit of Output Capacity
   1525   ,  !- Cost per Unit of Output Capacity per COP
   1526   ,  !- Cost per Volume
   1527   ,  !- Cost per Cubic Meter per Second
   1528   ,  !- Cost per Energy per Temperature Difference
   1529   ;  !- Quantity
   1530 
   1531 Construction,
   1532   std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Name
   1533   Theoretical Glass [182];  !- Layer 1
   1534 
   1535 ComponentCost:LineItem,
   1536   east:std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Name of Cost Estimate
   1537   ,  !- Type  [Not Used]
   1538   Construction,  !- Line Item Type
   1539   std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Item Name
   1540   ,  !- Object End Use Key  [Not Used]
   1541   ,  !- Cost per Each
   1542   219.5200,  !- Cost per Area
   1543   ,  !- Cost per Unit of Output Capacity
   1544   ,  !- Cost per Unit of Output Capacity per COP
   1545   ,  !- Cost per Volume
   1546   ,  !- Cost per Cubic Meter per Second
   1547   ,  !- Cost per Energy per Temperature Difference
   1548   ;  !- Quantity
   1549 
   1550 Construction,
   1551   std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Name
   1552   Theoretical Glass [182];  !- Layer 1
   1553 
   1554 ComponentCost:LineItem,
   1555   north:std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Name of Cost Estimate
   1556   ,  !- Type  [Not Used]
   1557   Construction,  !- Line Item Type
   1558   std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Item Name
   1559   ,  !- Object End Use Key  [Not Used]
   1560   ,  !- Cost per Each
   1561   219.5200,  !- Cost per Area
   1562   ,  !- Cost per Unit of Output Capacity
   1563   ,  !- Cost per Unit of Output Capacity per COP
   1564   ,  !- Cost per Volume
   1565   ,  !- Cost per Cubic Meter per Second
   1566   ,  !- Cost per Energy per Temperature Difference
   1567   ;  !- Quantity
   1568 
   1569 Construction,
   1570   std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Name
   1571   Theoretical Glass [182];  !- Layer 1
   1572 
   1573 ComponentCost:LineItem,
   1574   west:std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Name of Cost Estimate
   1575   ,  !- Type  [Not Used]
   1576   Construction,  !- Line Item Type
   1577   std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Item Name
   1578   ,  !- Object End Use Key  [Not Used]
   1579   ,  !- Cost per Each
   1580   219.5200,  !- Cost per Area
   1581   ,  !- Cost per Unit of Output Capacity
   1582   ,  !- Cost per Unit of Output Capacity per COP
   1583   ,  !- Cost per Volume
   1584   ,  !- Cost per Cubic Meter per Second
   1585   ,  !- Cost per Energy per Temperature Difference
   1586   ;  !- Quantity
   1587 
   1588 Construction,
   1589   std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name
   1590   Theoretical Glass [146];  !- Layer 1
   1591 
   1592 ComponentCost:LineItem,
   1593   SkylightConst:std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name of Cost Estimate
   1594   ,  !- Type  [Not Used]
   1595   Construction,  !- Line Item Type
   1596   std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Item Name
   1597   ,  !- Object End Use Key  [Not Used]
   1598   ,  !- Cost per Each
   1599   215.9700,  !- Cost per Area
   1600   ,  !- Cost per Unit of Output Capacity
   1601   ,  !- Cost per Unit of Output Capacity per COP
   1602   ,  !- Cost per Volume
   1603   ,  !- Cost per Cubic Meter per Second
   1604   ,  !- Cost per Energy per Temperature Difference
   1605   ;  !- Quantity
   1606 
   1607 Construction,
   1608   IEAD_R-20 ci_Roof,  !- Name
   1609   Roof Membrane,  !- Layer 1
   1610   Roof Insulation [14],  !- Layer 2
   1611   Metal Decking;  !- Layer 3
   1612 
   1613 ComponentCost:LineItem,
   1614   roofs:IEAD_R-20 ci_Roof,  !- Name of Cost Estimate
   1615   ,  !- Type  [Not Used]
   1616   Construction,  !- Line Item Type
   1617   IEAD_R-20 ci_Roof,  !- Item Name
   1618   ,  !- Object End Use Key  [Not Used]
   1619   ,  !- Cost per Each
   1620   36.9496,  !- Cost per Area
   1621   ,  !- Cost per Unit of Output Capacity
   1622   ,  !- Cost per Unit of Output Capacity per COP
   1623   ,  !- Cost per Volume
   1624   ,  !- Cost per Cubic Meter per Second
   1625   ,  !- Cost per Energy per Temperature Difference
   1626   ;  !- Quantity
   1627 
   1628 Construction,
   1629   Standard_Int-Wall,  !- Name
   1630   GP01 1/2 GYPSUM,  !- Layer 1
   1631   GP01 1/2 GYPSUM;  !- Layer 2
   1632 
   1633 ComponentCost:LineItem,
   1634   int-walls:Standard_Int-Wall,  !- Name of Cost Estimate
   1635   ,  !- Type  [Not Used]
   1636   Construction,  !- Line Item Type
   1637   Standard_Int-Wall,  !- Item Name
   1638   ,  !- Object End Use Key  [Not Used]
   1639   ,  !- Cost per Each
   1640   1.0000,  !- Cost per Area
   1641   ,  !- Cost per Unit of Output Capacity
   1642   ,  !- Cost per Unit of Output Capacity per COP
   1643   ,  !- Cost per Volume
   1644   ,  !- Cost per Cubic Meter per Second
   1645   ,  !- Cost per Energy per Temperature Difference
   1646   ;  !- Quantity
   1647 
   1648 Construction,
   1649   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Name
   1650   MAT-SHEATH,  !- Layer 1
   1651   Wall Insulation [10],  !- Layer 2
   1652   1/2IN Gypsum;  !- Layer 3
   1653 
   1654 ComponentCost:LineItem,
   1655   ext-walls:Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Name of Cost Estimate
   1656   ,  !- Type  [Not Used]
   1657   Construction,  !- Line Item Type
   1658   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Item Name
   1659   ,  !- Object End Use Key  [Not Used]
   1660   ,  !- Cost per Each
   1661   41.5357,  !- Cost per Area
   1662   ,  !- Cost per Unit of Output Capacity
   1663   ,  !- Cost per Unit of Output Capacity per COP
   1664   ,  !- Cost per Volume
   1665   ,  !- Cost per Cubic Meter per Second
   1666   ,  !- Cost per Energy per Temperature Difference
   1667   ;  !- Quantity
   1668 
   1669 Construction,
   1670   Unheated - 8in Slab with Carpet_Ext-slab,  !- Name
   1671   MAT-CC05 8 HW CONCRETE,  !- Layer 1
   1672   CP02 CARPET PAD;  !- Layer 2
   1673 
   1674 ComponentCost:LineItem,
   1675   ext-slab:Unheated - 8in Slab with Carpet_Ext-slab,  !- Name of Cost Estimate
   1676   ,  !- Type  [Not Used]
   1677   Construction,  !- Line Item Type
   1678   Unheated - 8in Slab with Carpet_Ext-slab,  !- Item Name
   1679   ,  !- Object End Use Key  [Not Used]
   1680   ,  !- Cost per Each
   1681   24.8600,  !- Cost per Area
   1682   ,  !- Cost per Unit of Output Capacity
   1683   ,  !- Cost per Unit of Output Capacity per COP
   1684   ,  !- Cost per Volume
   1685   ,  !- Cost per Cubic Meter per Second
   1686   ,  !- Cost per Energy per Temperature Difference
   1687   ;  !- Quantity
   1688 
   1689 Construction,
   1690   Mass_R-10.4 ci_ExposedFloor,  !- Name
   1691   Floor Insulation [4],  !- Layer 1
   1692   MAT-CC05 8 HW CONCRETE,  !- Layer 2
   1693   CP02 CARPET PAD;  !- Layer 3
   1694 
   1695 ComponentCost:LineItem,
   1696   exposed-floor:Mass_R-10.4 ci_ExposedFloor,  !- Name of Cost Estimate
   1697   ,  !- Type  [Not Used]
   1698   Construction,  !- Line Item Type
   1699   Mass_R-10.4 ci_ExposedFloor,  !- Item Name
   1700   ,  !- Object End Use Key  [Not Used]
   1701   ,  !- Cost per Each
   1702   36.1693,  !- Cost per Area
   1703   ,  !- Cost per Unit of Output Capacity
   1704   ,  !- Cost per Unit of Output Capacity per COP
   1705   ,  !- Cost per Volume
   1706   ,  !- Cost per Cubic Meter per Second
   1707   ,  !- Cost per Energy per Temperature Difference
   1708   ;  !- Quantity
   1709 
   1710 Construction,
   1711   Swinging_door,  !- Name
   1712   METAL Door Medium 18Ga_1,  !- Layer 1
   1713   AIR,  !- Layer 2
   1714   METAL Door Medium 18Ga_2;  !- Layer 3
   1715 
   1716 ComponentCost:LineItem,
   1717   door:Swinging_door,  !- Name of Cost Estimate
   1718   ,  !- Type  [Not Used]
   1719   Construction,  !- Line Item Type
   1720   Swinging_door,  !- Item Name
   1721   ,  !- Object End Use Key  [Not Used]
   1722   ,  !- Cost per Each
   1723   1.0000,  !- Cost per Area
   1724   ,  !- Cost per Unit of Output Capacity
   1725   ,  !- Cost per Unit of Output Capacity per COP
   1726   ,  !- Cost per Volume
   1727   ,  !- Cost per Cubic Meter per Second
   1728   ,  !- Cost per Energy per Temperature Difference
   1729   ;  !- Quantity
   1730 
   1731 Construction,
   1732   Non-Swinging_NR_door,  !- Name
   1733   METAL Door Medium 18Ga,  !- Layer 1
   1734   AIR [2],  !- Layer 2
   1735   METAL Door Medium 18Ga_2;  !- Layer 3
   1736 
   1737 ComponentCost:LineItem,
   1738   non-swinging-door:Non-Swinging_NR_door,  !- Name of Cost Estimate
   1739   ,  !- Type  [Not Used]
   1740   Construction,  !- Line Item Type
   1741   Non-Swinging_NR_door,  !- Item Name
   1742   ,  !- Object End Use Key  [Not Used]
   1743   ,  !- Cost per Each
   1744   1.0000,  !- Cost per Area
   1745   ,  !- Cost per Unit of Output Capacity
   1746   ,  !- Cost per Unit of Output Capacity per COP
   1747   ,  !- Cost per Volume
   1748   ,  !- Cost per Cubic Meter per Second
   1749   ,  !- Cost per Energy per Temperature Difference
   1750   ;  !- Quantity
   1751 
   1752 Zone,
   1753   ZN_1_FLR_1_SEC_1,  !- Name
   1754   0.0000,  !- Direction of Relative North
   1755   0.0000,  !- X Origin
   1756   0.0000,  !- Y Origin
   1757   0.0000,  !- Z Origin
   1758   1,  !- Type
   1759   1,  !- Multiplier
   1760   3.8000,  !- Ceiling Height {m}
   1761   209.7118,  !- Volume {m3}
   1762   AutoCalculate,  !- Floor Area {m2}
   1763   ,  !- Zone Inside Convection Algorithm
   1764   ,  !- Zone Outside Convection Algorithm
   1765   Yes;  !- Part of Total Floor Area
   1766 
   1767 BuildingSurface:Detailed,
   1768   ZN_1_FLR_1_SEC_1_Wall_1,  !- Name
   1769   Wall,  !- Surface Type
   1770   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   1771   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1772   Outdoors,  !- Outside Boundary Condition
   1773   ,  !- Outside Boundary Condition Object
   1774   SunExposed,  !- Sun Exposure
   1775   WindExposed,  !- Wind Exposure
   1776   AutoCalculate,  !- View Factor to Ground
   1777   4,  !- Number of Vertices
   1778   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   1779   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   1780   18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3
   1781   18.7510,  0.0000,  3.8000;  !- X4, Y4, Z4
   1782 
   1783 FenestrationSurface:Detailed,
   1784   ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name
   1785   Window,  !- Surface Type
   1786   std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Construction Name
   1787   ZN_1_FLR_1_SEC_1_Wall_1,  !- Building Surface Name
   1788   ,  !- Outside Boundary Condition Object
   1789   AutoCalculate,  !- View Factor to Ground
   1790   ,  !- Shading Control Name
   1791   ,  !- Frame and Divider Name
   1792   1.0000,  !- Multiplier
   1793   4,  !- Number of Vertices
   1794   0.0500,  0.0000,  2.6281,  !- X1, Y1, Z1
   1795   0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
   1796   18.7010,  0.0000,  1.1000,  !- X3, Y3, Z3
   1797   18.7010,  0.0000,  2.6281;  !- X4, Y4, Z4
   1798 
   1799 BuildingSurface:Detailed,
   1800   ZN_1_FLR_1_SEC_1_Wall_2,  !- Name
   1801   Wall,  !- Surface Type
   1802   Standard_Int-Wall,  !- Construction Name
   1803   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1804   Surface,  !- Outside Boundary Condition
   1805   ZN_1_FLR_1_SEC_2_Wall_4,  !- Outside Boundary Condition Object
   1806   NoSun,  !- Sun Exposure
   1807   NoWind,  !- Wind Exposure
   1808   AutoCalculate,  !- View Factor to Ground
   1809   4,  !- Number of Vertices
   1810   18.7510,  0.0000,  3.8000,  !- X1, Y1, Z1
   1811   18.7510,  0.0000,  0.0000,  !- X2, Y2, Z2
   1812   15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3
   1813   15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4
   1814 
   1815 BuildingSurface:Detailed,
   1816   ZN_1_FLR_1_SEC_1_Wall_3,  !- Name
   1817   Wall,  !- Surface Type
   1818   Standard_Int-Wall,  !- Construction Name
   1819   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1820   Surface,  !- Outside Boundary Condition
   1821   ZN_1_FLR_1_SEC_5_Wall_1,  !- Outside Boundary Condition Object
   1822   NoSun,  !- Sun Exposure
   1823   NoWind,  !- Wind Exposure
   1824   AutoCalculate,  !- View Factor to Ground
   1825   4,  !- Number of Vertices
   1826   15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1
   1827   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   1828   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   1829   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   1830 
   1831 BuildingSurface:Detailed,
   1832   ZN_1_FLR_1_SEC_1_Wall_4,  !- Name
   1833   Wall,  !- Surface Type
   1834   Standard_Int-Wall,  !- Construction Name
   1835   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1836   Surface,  !- Outside Boundary Condition
   1837   ZN_1_FLR_1_SEC_4_Wall_1,  !- Outside Boundary Condition Object
   1838   NoSun,  !- Sun Exposure
   1839   NoWind,  !- Wind Exposure
   1840   AutoCalculate,  !- View Factor to Ground
   1841   4,  !- Number of Vertices
   1842   3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   1843   3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   1844   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   1845   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   1846 
   1847 BuildingSurface:Detailed,
   1848   ZN_1_FLR_1_SEC_1_Floor,  !- Name
   1849   Floor,  !- Surface Type
   1850   Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   1851   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1852   Ground,  !- Outside Boundary Condition
   1853   ,  !- Outside Boundary Condition Object
   1854   NoSun,  !- Sun Exposure
   1855   NoWind,  !- Wind Exposure
   1856   AutoCalculate,  !- View Factor to Ground
   1857   4,  !- Number of Vertices
   1858   3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   1859   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   1860   18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3
   1861   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   1862 
   1863 BuildingSurface:Detailed,
   1864   ZN_1_FLR_1_SEC_1_Ceiling,  !- Name
   1865   Ceiling,  !- Surface Type
   1866   INT-FLOOR-UNDERSIDE,  !- Construction Name
   1867   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1868   Surface,  !- Outside Boundary Condition
   1869   ZN_1_FLR_1_SEC_1_Ceiling,  !- Outside Boundary Condition Object
   1870   NoSun,  !- Sun Exposure
   1871   NoWind,  !- Wind Exposure
   1872   AutoCalculate,  !- View Factor to Ground
   1873   4,  !- Number of Vertices
   1874   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   1875   18.7510,  0.0000,  3.8000,  !- X2, Y2, Z2
   1876   15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3
   1877   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   1878 
   1879 InternalMass,
   1880   ZN_1_FLR_1_SEC_1 Internal Mass,  !- Name
   1881   InteriorFurnishings,  !- Construction Name
   1882   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1883   110.3746;  !- Surface Area
   1884 
   1885 ZoneInfiltration:DesignFlowRate,
   1886   ZN_1_FLR_1_SEC_1_Infiltration,  !- Name
   1887   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1888   INFIL_SCH,  !- Schedule Name
   1889   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   1890   0.029126641059659,  !- Design Flow Rate {m3/s}
   1891   ,  !- Flow per Zone Area {m3/s/m2}
   1892   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   1893   ,  !- Air Changes Per Hour {ACH}
   1894   1.0000,  !- Constant Term Coefficient
   1895   0.0000,  !- Temperature Term Coefficient
   1896   0.0000,  !- Velocity Term Coefficient
   1897   0.0000;  !- Velocity Squared Term Coefficient
   1898 
   1899 ComponentCost:LineItem,
   1900   Infiltration:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate
   1901   ,  !- Type  [Not Used]
   1902   General,  !- Line Item Type
   1903   ZN_1_FLR_1_SEC_1,  !- Item Name
   1904   ,  !- Object End Use Key  [Not Used]
   1905   1.0000,  !- Cost per Each
   1906   ,  !- Cost per Area
   1907   ,  !- Cost per Unit of Output Capacity
   1908   ,  !- Cost per Unit of Output Capacity per COP
   1909   ,  !- Cost per Volume
   1910   ,  !- Cost per Cubic Meter per Second
   1911   ,  !- Cost per Energy per Temperature Difference
   1912   0.0291;  !- Quantity
   1913 
   1914 People,
   1915   ZN_1_FLR_1_SEC_1 People,  !- Name
   1916   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1917   BLDG_OCC_SCH,  !- Schedule Name
   1918   People,  !- Number of People Calculation Method
   1919   11.8653,  !- Number of People
   1920   ,  !- People per Zone Area
   1921   ,  !- Zone Area per Person
   1922   0.3000,  !- Fraction Radiant
   1923   AUTOCALCULATE,  !- User Specified Sensible Fraction
   1924   ACTIVITY_SCH,  !- Activity Level Schedule Name
   1925   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   1926   No,  !- Enable ASHRAE 55 Comfort Warnings
   1927   ZoneAveraged,  !- MRT Calculation
   1928   ,  !- Surface Name
   1929   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   1930   CLOTHING_SCH,  !- Clothing Schedule Name
   1931   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   1932   FANGER;  !- Thermal Comfort Report
   1933 
   1934 ComponentCost:LineItem,
   1935   People:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate
   1936   ,  !- Type  [Not Used]
   1937   General,  !- Line Item Type
   1938   ZN_1_FLR_1_SEC_1,  !- Item Name
   1939   ,  !- Object End Use Key  [Not Used]
   1940   1.0000,  !- Cost per Each
   1941   ,  !- Cost per Area
   1942   ,  !- Cost per Unit of Output Capacity
   1943   ,  !- Cost per Unit of Output Capacity per COP
   1944   ,  !- Cost per Volume
   1945   ,  !- Cost per Cubic Meter per Second
   1946   ,  !- Cost per Energy per Temperature Difference
   1947   11.8653;  !- Quantity
   1948 
   1949 Lights,
   1950   ZN_1_FLR_1_SEC_1_Lights,  !- Name
   1951   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1952   BLDG_LIGHT_SCH,  !- Schedule Name
   1953   LightingLevel,  !- Design Level Calculation Method
   1954   712.4683,  !- Design Level {W}
   1955   ,  !- Watts per Zone Area {W/m2}
   1956   ,  !- Watts per Person {W/person}
   1957   0.0000,  !- Return Air Fraction
   1958   0.7000,  !- Fraction Radiant
   1959   0.2000,  !- Fraction Visible
   1960   1.0000,  !- Fraction Replaceable
   1961   General,  !- End-Use Subcategory
   1962   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   1963 
   1964 ComponentCost:LineItem,
   1965   LIGHTING EQUIP:ZN_1_FLR_1_SEC_1,  !- Name of Cost Estimate
   1966   ,  !- Type  [Not Used]
   1967   Lights,  !- Line Item Type
   1968   ZN_1_FLR_1_SEC_1,  !- Item Name
   1969   ,  !- Object End Use Key  [Not Used]
   1970   ,  !- Cost per Each
   1971   ,  !- Cost per Area
   1972   1.0000,  !- Cost per Unit of Output Capacity
   1973   ,  !- Cost per Unit of Output Capacity per COP
   1974   ,  !- Cost per Volume
   1975   ,  !- Cost per Cubic Meter per Second
   1976   ,  !- Cost per Energy per Temperature Difference
   1977   ;  !- Quantity
   1978 
   1979 ElectricEquipment,
   1980   ZN_1_FLR_1_SEC_1_PlugMisc_Equip,  !- Name
   1981   ZN_1_FLR_1_SEC_1,  !- Zone Name
   1982   BLDG_EQUIP_SCH,  !- Schedule Name
   1983   EquipmentLevel,  !- Design Level Calculation Method
   1984   148.4539,  !- Design Level {W}
   1985   ,  !- Watts per Zone Floor Area {W/m2}
   1986   ,  !- Watts per Person {W/person}
   1987   0.0000,  !- Fraction Latent
   1988   0.5000,  !- Fraction Radiant
   1989   0.0000,  !- Fraction Lost
   1990   PlugMisc;  !- End-Use Subcategory
   1991 
   1992 ComponentCost:LineItem,
   1993   ElectricEquipment:ZN_1_FLR_1_SEC_1:PlugMisc,  !- Name of Cost Estimate
   1994   ,  !- Type  [Not Used]
   1995   General,  !- Line Item Type
   1996   ZN_1_FLR_1_SEC_1,  !- Item Name
   1997   ,  !- Object End Use Key  [Not Used]
   1998   1.0000,  !- Cost per Each
   1999   ,  !- Cost per Area
   2000   ,  !- Cost per Unit of Output Capacity
   2001   ,  !- Cost per Unit of Output Capacity per COP
   2002   ,  !- Cost per Volume
   2003   ,  !- Cost per Cubic Meter per Second
   2004   ,  !- Cost per Energy per Temperature Difference
   2005   0.1485;  !- Quantity
   2006 
   2007 GasEquipment,
   2008   ZN_1_FLR_1_SEC_1_PlugMisc_Equip,  !- Name
   2009   ZN_1_FLR_1_SEC_1,  !- Zone Name
   2010   BLDG_EQUIP_SCH,  !- Schedule Name
   2011   EquipmentLevel,  !- Design Level Calculation Method
   2012   16.5562,  !- Design Level {W}
   2013   ,  !- Watts per Zone Floor Area {W/m2}
   2014   ,  !- Watts per Person {W/person}
   2015   0.0000,  !- Fraction Latent
   2016   0.5000,  !- Fraction Radiant
   2017   0.0000,  !- Fraction Lost
   2018   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   2019   PlugMisc;  !- End-Use Subcategory
   2020 
   2021 ComponentCost:LineItem,
   2022   GasEquipment:ZN_1_FLR_1_SEC_1:PlugMisc,  !- Name of Cost Estimate
   2023   ,  !- Type  [Not Used]
   2024   General,  !- Line Item Type
   2025   ZN_1_FLR_1_SEC_1,  !- Item Name
   2026   ,  !- Object End Use Key  [Not Used]
   2027   1.0000,  !- Cost per Each
   2028   ,  !- Cost per Area
   2029   ,  !- Cost per Unit of Output Capacity
   2030   ,  !- Cost per Unit of Output Capacity per COP
   2031   ,  !- Cost per Volume
   2032   ,  !- Cost per Cubic Meter per Second
   2033   ,  !- Cost per Energy per Temperature Difference
   2034   0.0166;  !- Quantity
   2035 
   2036 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****
   2037 
   2038 Sizing:Zone,
   2039   ZN_1_FLR_1_SEC_1,  !- Zone Name
   2040   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   2041   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   2042   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   2043   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   2044   ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   2045   ,  !- Zone Heating Sizing Factor
   2046   ,  !- Zone Cooling Sizing Factor
   2047   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   2048   ,  !- Cooling Design Air Flow Rate
   2049   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   2050   ,  !- Cooling Minimum Air Flow
   2051   0.0,  !- Cooling Minimum Air Flow Fraction
   2052   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   2053   0.0,  !- Heating Design Air Flow Rate
   2054   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   2055   ,  !- Heating Maximum Air Flow
   2056   ,  !- Heating Maximum Air Flow Fraction
   2057   ZN_1_FLR_1_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   2058 
   2059 DesignSpecification:OutdoorAir,
   2060   ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Name
   2061   Flow/Zone,  !- Outdoor Air Method
   2062   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   2063   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   2064   0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
   2065   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2066   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   2067 
   2068 DesignSpecification:ZoneAirDistribution,
   2069   ZN_1_FLR_1_SEC_1 Air Dist Design Spec,  !- Name
   2070   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   2071   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   2072   ,  !- Zone Air Distribution Effectiveness Schedule Name
   2073   0.0;  !- Zone Secondary Recirculation Fraction
   2074 
   2075 ZoneControl:Thermostat,
   2076   ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
   2077   ZN_1_FLR_1_SEC_1,  !- Zone Name
   2078   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   2079   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   2080   ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name
   2081 
   2082 ThermostatSetpoint:DualSetpoint,
   2083   ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name
   2084   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   2085   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   2086 
   2087 ZoneHVAC:EquipmentConnections,
   2088   ZN_1_FLR_1_SEC_1,  !- Zone Name
   2089   ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
   2090   ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   2091   ,  !- Zone Air Exhaust Node or NodeList Name
   2092   ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
   2093   ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name
   2094 
   2095 NodeList,
   2096   ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
   2097   ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name
   2098 
   2099 ZoneHVAC:EquipmentList,
   2100   ZN_1_FLR_1_SEC_1 Equipment,  !- Name
   2101   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2102   ZN_1_FLR_1_SEC_1 VAV Box,  !- Zone Equipment 1 Name
   2103   1,  !- Zone Equipment 1 Cooling Priority
   2104   1;  !- Zone Equipment 1 Heating Priority
   2105 
   2106 ZoneHVAC:AirDistributionUnit,
   2107   ZN_1_FLR_1_SEC_1 VAV Box,  !- Name
   2108   ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   2109   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2110   ZN_1_FLR_1_SEC_1 VAV Box Component;  !- Air Terminal Name
   2111 
   2112 AirTerminal:SingleDuct:VAV:Reheat,
   2113   ZN_1_FLR_1_SEC_1 VAV Box Component,  !- Name
   2114   ALWAYS_ON,  !- Availability Schedule Name
   2115   ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   2116   ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   2117   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   2118   Constant,  !- Zone Minimum Air Flow Input Method
   2119   0.3000,  !- Constant Minimum Air Flow Fraction {}
   2120   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   2121   ,  !- Minimum Air Flow Fraction Schedule Name
   2122   Coil:Heating:Water,  !- Reheat Coil Object Type
   2123   ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   2124   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2125   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2126   ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   2127   0.001,  !- Convergence Tolerance {}
   2128   Reverse,  !- Damper Heating Action
   2129   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   2130   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   2131   50.0,  !- Maximum Reheat Air Temperature {C}
   2132   ZN_1_FLR_1_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   2133 
   2134 DesignSpecification:OutdoorAir,
   2135   ZN_1_FLR_1_SEC_1 VAV Box OA Design Spec,  !- Name
   2136   Flow/Zone,  !- Outdoor Air Method
   2137   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   2138   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2139   0.0462,  !- Outdoor Air Flow per Zone {m3/s}
   2140   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2141   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   2142 
   2143 Coil:Heating:Water,
   2144   ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Name
   2145   ALWAYS_ON,  !- Availability Schedule Name
   2146   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   2147   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   2148   ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   2149   ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   2150   ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
   2151   ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   2152   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   2153   AUTOSIZE,  !- Nominal Capacity
   2154   82.2,  !- Design Inlet Water Temperature
   2155   16.6,  !- Design Inlet Air Temperature
   2156   71.1,  !- Design Outlet Water Temperature
   2157   32.2,  !- Design Outlet Air Temperature
   2158   1.0;  !- Rated Ratio for Air and Water Convection {}
   2159 
   2160 Zone,
   2161   ZN_1_FLR_2_SEC_1,  !- Name
   2162   0.0000,  !- Direction of Relative North
   2163   0.0000,  !- X Origin
   2164   0.0000,  !- Y Origin
   2165   7.6000,  !- Z Origin
   2166   1,  !- Type
   2167   3,  !- Multiplier
   2168   3.8000,  !- Ceiling Height {m}
   2169   209.7118,  !- Volume {m3}
   2170   AutoCalculate,  !- Floor Area {m2}
   2171   ,  !- Zone Inside Convection Algorithm
   2172   ,  !- Zone Outside Convection Algorithm
   2173   Yes;  !- Part of Total Floor Area
   2174 
   2175 BuildingSurface:Detailed,
   2176   ZN_1_FLR_2_SEC_1_Wall_1,  !- Name
   2177   Wall,  !- Surface Type
   2178   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   2179   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2180   Outdoors,  !- Outside Boundary Condition
   2181   ,  !- Outside Boundary Condition Object
   2182   SunExposed,  !- Sun Exposure
   2183   WindExposed,  !- Wind Exposure
   2184   AutoCalculate,  !- View Factor to Ground
   2185   4,  !- Number of Vertices
   2186   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   2187   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   2188   18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3
   2189   18.7510,  0.0000,  3.8000;  !- X4, Y4, Z4
   2190 
   2191 FenestrationSurface:Detailed,
   2192   ZN_1_FLR_2_SEC_1_Wall_1_window_1,  !- Name
   2193   Window,  !- Surface Type
   2194   std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Construction Name
   2195   ZN_1_FLR_2_SEC_1_Wall_1,  !- Building Surface Name
   2196   ,  !- Outside Boundary Condition Object
   2197   AutoCalculate,  !- View Factor to Ground
   2198   ,  !- Shading Control Name
   2199   ,  !- Frame and Divider Name
   2200   1.0000,  !- Multiplier
   2201   4,  !- Number of Vertices
   2202   0.0500,  0.0000,  2.6281,  !- X1, Y1, Z1
   2203   0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
   2204   18.7010,  0.0000,  1.1000,  !- X3, Y3, Z3
   2205   18.7010,  0.0000,  2.6281;  !- X4, Y4, Z4
   2206 
   2207 BuildingSurface:Detailed,
   2208   ZN_1_FLR_2_SEC_1_Wall_2,  !- Name
   2209   Wall,  !- Surface Type
   2210   Standard_Int-Wall,  !- Construction Name
   2211   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2212   Surface,  !- Outside Boundary Condition
   2213   ZN_1_FLR_2_SEC_2_Wall_4,  !- Outside Boundary Condition Object
   2214   NoSun,  !- Sun Exposure
   2215   NoWind,  !- Wind Exposure
   2216   AutoCalculate,  !- View Factor to Ground
   2217   4,  !- Number of Vertices
   2218   18.7510,  0.0000,  3.8000,  !- X1, Y1, Z1
   2219   18.7510,  0.0000,  0.0000,  !- X2, Y2, Z2
   2220   15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3
   2221   15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4
   2222 
   2223 BuildingSurface:Detailed,
   2224   ZN_1_FLR_2_SEC_1_Wall_3,  !- Name
   2225   Wall,  !- Surface Type
   2226   Standard_Int-Wall,  !- Construction Name
   2227   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2228   Surface,  !- Outside Boundary Condition
   2229   ZN_1_FLR_2_SEC_5_Wall_1,  !- Outside Boundary Condition Object
   2230   NoSun,  !- Sun Exposure
   2231   NoWind,  !- Wind Exposure
   2232   AutoCalculate,  !- View Factor to Ground
   2233   4,  !- Number of Vertices
   2234   15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1
   2235   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   2236   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   2237   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   2238 
   2239 BuildingSurface:Detailed,
   2240   ZN_1_FLR_2_SEC_1_Wall_4,  !- Name
   2241   Wall,  !- Surface Type
   2242   Standard_Int-Wall,  !- Construction Name
   2243   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2244   Surface,  !- Outside Boundary Condition
   2245   ZN_1_FLR_2_SEC_4_Wall_1,  !- Outside Boundary Condition Object
   2246   NoSun,  !- Sun Exposure
   2247   NoWind,  !- Wind Exposure
   2248   AutoCalculate,  !- View Factor to Ground
   2249   4,  !- Number of Vertices
   2250   3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   2251   3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   2252   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   2253   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   2254 
   2255 BuildingSurface:Detailed,
   2256   ZN_1_FLR_2_SEC_1_Floor,  !- Name
   2257   Floor,  !- Surface Type
   2258   INT-FLOOR-TOPSIDE,  !- Construction Name
   2259   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2260   Surface,  !- Outside Boundary Condition
   2261   ZN_1_FLR_2_SEC_1_Ceiling,  !- Outside Boundary Condition Object
   2262   NoSun,  !- Sun Exposure
   2263   NoWind,  !- Wind Exposure
   2264   AutoCalculate,  !- View Factor to Ground
   2265   4,  !- Number of Vertices
   2266   3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   2267   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   2268   18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3
   2269   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   2270 
   2271 BuildingSurface:Detailed,
   2272   ZN_1_FLR_2_SEC_1_Ceiling,  !- Name
   2273   Ceiling,  !- Surface Type
   2274   INT-FLOOR-UNDERSIDE,  !- Construction Name
   2275   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2276   Surface,  !- Outside Boundary Condition
   2277   ZN_1_FLR_2_SEC_1_Floor,  !- Outside Boundary Condition Object
   2278   NoSun,  !- Sun Exposure
   2279   NoWind,  !- Wind Exposure
   2280   AutoCalculate,  !- View Factor to Ground
   2281   4,  !- Number of Vertices
   2282   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   2283   18.7510,  0.0000,  3.8000,  !- X2, Y2, Z2
   2284   15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3
   2285   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   2286 
   2287 InternalMass,
   2288   ZN_1_FLR_2_SEC_1 Internal Mass,  !- Name
   2289   InteriorFurnishings,  !- Construction Name
   2290   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2291   110.3746;  !- Surface Area
   2292 
   2293 ZoneInfiltration:DesignFlowRate,
   2294   ZN_1_FLR_2_SEC_1_Infiltration,  !- Name
   2295   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2296   INFIL_SCH,  !- Schedule Name
   2297   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   2298   0.029126641059659,  !- Design Flow Rate {m3/s}
   2299   ,  !- Flow per Zone Area {m3/s/m2}
   2300   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   2301   ,  !- Air Changes Per Hour {ACH}
   2302   1.0000,  !- Constant Term Coefficient
   2303   0.0000,  !- Temperature Term Coefficient
   2304   0.0000,  !- Velocity Term Coefficient
   2305   0.0000;  !- Velocity Squared Term Coefficient
   2306 
   2307 ComponentCost:LineItem,
   2308   Infiltration:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate
   2309   ,  !- Type  [Not Used]
   2310   General,  !- Line Item Type
   2311   ZN_1_FLR_2_SEC_1,  !- Item Name
   2312   ,  !- Object End Use Key  [Not Used]
   2313   1.0000,  !- Cost per Each
   2314   ,  !- Cost per Area
   2315   ,  !- Cost per Unit of Output Capacity
   2316   ,  !- Cost per Unit of Output Capacity per COP
   2317   ,  !- Cost per Volume
   2318   ,  !- Cost per Cubic Meter per Second
   2319   ,  !- Cost per Energy per Temperature Difference
   2320   0.0874;  !- Quantity
   2321 
   2322 People,
   2323   ZN_1_FLR_2_SEC_1 People,  !- Name
   2324   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2325   BLDG_OCC_SCH,  !- Schedule Name
   2326   People,  !- Number of People Calculation Method
   2327   11.8653,  !- Number of People
   2328   ,  !- People per Zone Area
   2329   ,  !- Zone Area per Person
   2330   0.3000,  !- Fraction Radiant
   2331   AUTOCALCULATE,  !- User Specified Sensible Fraction
   2332   ACTIVITY_SCH,  !- Activity Level Schedule Name
   2333   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   2334   No,  !- Enable ASHRAE 55 Comfort Warnings
   2335   ZoneAveraged,  !- MRT Calculation
   2336   ,  !- Surface Name
   2337   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   2338   CLOTHING_SCH,  !- Clothing Schedule Name
   2339   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   2340   FANGER;  !- Thermal Comfort Report
   2341 
   2342 ComponentCost:LineItem,
   2343   People:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate
   2344   ,  !- Type  [Not Used]
   2345   General,  !- Line Item Type
   2346   ZN_1_FLR_2_SEC_1,  !- Item Name
   2347   ,  !- Object End Use Key  [Not Used]
   2348   1.0000,  !- Cost per Each
   2349   ,  !- Cost per Area
   2350   ,  !- Cost per Unit of Output Capacity
   2351   ,  !- Cost per Unit of Output Capacity per COP
   2352   ,  !- Cost per Volume
   2353   ,  !- Cost per Cubic Meter per Second
   2354   ,  !- Cost per Energy per Temperature Difference
   2355   35.5958;  !- Quantity
   2356 
   2357 Lights,
   2358   ZN_1_FLR_2_SEC_1_Lights,  !- Name
   2359   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2360   BLDG_LIGHT_SCH,  !- Schedule Name
   2361   LightingLevel,  !- Design Level Calculation Method
   2362   712.4683,  !- Design Level {W}
   2363   ,  !- Watts per Zone Area {W/m2}
   2364   ,  !- Watts per Person {W/person}
   2365   0.0000,  !- Return Air Fraction
   2366   0.7000,  !- Fraction Radiant
   2367   0.2000,  !- Fraction Visible
   2368   1.0000,  !- Fraction Replaceable
   2369   General,  !- End-Use Subcategory
   2370   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   2371 
   2372 ComponentCost:LineItem,
   2373   LIGHTING EQUIP:ZN_1_FLR_2_SEC_1,  !- Name of Cost Estimate
   2374   ,  !- Type  [Not Used]
   2375   Lights,  !- Line Item Type
   2376   ZN_1_FLR_2_SEC_1,  !- Item Name
   2377   ,  !- Object End Use Key  [Not Used]
   2378   ,  !- Cost per Each
   2379   ,  !- Cost per Area
   2380   1.0000,  !- Cost per Unit of Output Capacity
   2381   ,  !- Cost per Unit of Output Capacity per COP
   2382   ,  !- Cost per Volume
   2383   ,  !- Cost per Cubic Meter per Second
   2384   ,  !- Cost per Energy per Temperature Difference
   2385   ;  !- Quantity
   2386 
   2387 ElectricEquipment,
   2388   ZN_1_FLR_2_SEC_1_PlugMisc_Equip,  !- Name
   2389   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2390   BLDG_EQUIP_SCH,  !- Schedule Name
   2391   EquipmentLevel,  !- Design Level Calculation Method
   2392   148.4539,  !- Design Level {W}
   2393   ,  !- Watts per Zone Floor Area {W/m2}
   2394   ,  !- Watts per Person {W/person}
   2395   0.0000,  !- Fraction Latent
   2396   0.5000,  !- Fraction Radiant
   2397   0.0000,  !- Fraction Lost
   2398   PlugMisc;  !- End-Use Subcategory
   2399 
   2400 ComponentCost:LineItem,
   2401   ElectricEquipment:ZN_1_FLR_2_SEC_1:PlugMisc,  !- Name of Cost Estimate
   2402   ,  !- Type  [Not Used]
   2403   General,  !- Line Item Type
   2404   ZN_1_FLR_2_SEC_1,  !- Item Name
   2405   ,  !- Object End Use Key  [Not Used]
   2406   1.0000,  !- Cost per Each
   2407   ,  !- Cost per Area
   2408   ,  !- Cost per Unit of Output Capacity
   2409   ,  !- Cost per Unit of Output Capacity per COP
   2410   ,  !- Cost per Volume
   2411   ,  !- Cost per Cubic Meter per Second
   2412   ,  !- Cost per Energy per Temperature Difference
   2413   0.4454;  !- Quantity
   2414 
   2415 GasEquipment,
   2416   ZN_1_FLR_2_SEC_1_PlugMisc_Equip,  !- Name
   2417   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2418   BLDG_EQUIP_SCH,  !- Schedule Name
   2419   EquipmentLevel,  !- Design Level Calculation Method
   2420   16.5562,  !- Design Level {W}
   2421   ,  !- Watts per Zone Floor Area {W/m2}
   2422   ,  !- Watts per Person {W/person}
   2423   0.0000,  !- Fraction Latent
   2424   0.5000,  !- Fraction Radiant
   2425   0.0000,  !- Fraction Lost
   2426   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   2427   PlugMisc;  !- End-Use Subcategory
   2428 
   2429 ComponentCost:LineItem,
   2430   GasEquipment:ZN_1_FLR_2_SEC_1:PlugMisc,  !- Name of Cost Estimate
   2431   ,  !- Type  [Not Used]
   2432   General,  !- Line Item Type
   2433   ZN_1_FLR_2_SEC_1,  !- Item Name
   2434   ,  !- Object End Use Key  [Not Used]
   2435   1.0000,  !- Cost per Each
   2436   ,  !- Cost per Area
   2437   ,  !- Cost per Unit of Output Capacity
   2438   ,  !- Cost per Unit of Output Capacity per COP
   2439   ,  !- Cost per Volume
   2440   ,  !- Cost per Cubic Meter per Second
   2441   ,  !- Cost per Energy per Temperature Difference
   2442   0.0497;  !- Quantity
   2443 
   2444 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_1 *****
   2445 
   2446 Sizing:Zone,
   2447   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2448   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   2449   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   2450   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   2451   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   2452   ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   2453   ,  !- Zone Heating Sizing Factor
   2454   ,  !- Zone Cooling Sizing Factor
   2455   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   2456   ,  !- Cooling Design Air Flow Rate
   2457   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   2458   ,  !- Cooling Minimum Air Flow
   2459   0.0,  !- Cooling Minimum Air Flow Fraction
   2460   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   2461   0.0,  !- Heating Design Air Flow Rate
   2462   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   2463   ,  !- Heating Maximum Air Flow
   2464   ,  !- Heating Maximum Air Flow Fraction
   2465   ZN_1_FLR_2_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   2466 
   2467 DesignSpecification:OutdoorAir,
   2468   ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Name
   2469   Flow/Zone,  !- Outdoor Air Method
   2470   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   2471   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   2472   0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
   2473   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2474   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   2475 
   2476 DesignSpecification:ZoneAirDistribution,
   2477   ZN_1_FLR_2_SEC_1 Air Dist Design Spec,  !- Name
   2478   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   2479   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   2480   ,  !- Zone Air Distribution Effectiveness Schedule Name
   2481   0.0;  !- Zone Secondary Recirculation Fraction
   2482 
   2483 ZoneControl:Thermostat,
   2484   ZN_1_FLR_2_SEC_1 Thermostat,  !- Name
   2485   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2486   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   2487   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   2488   ZN_1_FLR_2_SEC_1 DualSPSched;  !- Control 1 Name
   2489 
   2490 ThermostatSetpoint:DualSetpoint,
   2491   ZN_1_FLR_2_SEC_1 DualSPSched,  !- Name
   2492   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   2493   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   2494 
   2495 ZoneHVAC:EquipmentConnections,
   2496   ZN_1_FLR_2_SEC_1,  !- Zone Name
   2497   ZN_1_FLR_2_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
   2498   ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   2499   ,  !- Zone Air Exhaust Node or NodeList Name
   2500   ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Air Node Name
   2501   ZN_1_FLR_2_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name
   2502 
   2503 NodeList,
   2504   ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Name
   2505   ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name
   2506 
   2507 ZoneHVAC:EquipmentList,
   2508   ZN_1_FLR_2_SEC_1 Equipment,  !- Name
   2509   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2510   ZN_1_FLR_2_SEC_1 VAV Box,  !- Zone Equipment 1 Name
   2511   1,  !- Zone Equipment 1 Cooling Priority
   2512   1;  !- Zone Equipment 1 Heating Priority
   2513 
   2514 ZoneHVAC:AirDistributionUnit,
   2515   ZN_1_FLR_2_SEC_1 VAV Box,  !- Name
   2516   ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   2517   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2518   ZN_1_FLR_2_SEC_1 VAV Box Component;  !- Air Terminal Name
   2519 
   2520 AirTerminal:SingleDuct:VAV:Reheat,
   2521   ZN_1_FLR_2_SEC_1 VAV Box Component,  !- Name
   2522   ALWAYS_ON,  !- Availability Schedule Name
   2523   ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   2524   ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   2525   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   2526   Constant,  !- Zone Minimum Air Flow Input Method
   2527   0.3000,  !- Constant Minimum Air Flow Fraction {}
   2528   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   2529   ,  !- Minimum Air Flow Fraction Schedule Name
   2530   Coil:Heating:Water,  !- Reheat Coil Object Type
   2531   ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   2532   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2533   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2534   ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   2535   0.001,  !- Convergence Tolerance {}
   2536   Reverse,  !- Damper Heating Action
   2537   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   2538   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   2539   50.0,  !- Maximum Reheat Air Temperature {C}
   2540   ZN_1_FLR_2_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   2541 
   2542 DesignSpecification:OutdoorAir,
   2543   ZN_1_FLR_2_SEC_1 VAV Box OA Design Spec,  !- Name
   2544   Flow/Zone,  !- Outdoor Air Method
   2545   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   2546   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2547   0.0462,  !- Outdoor Air Flow per Zone {m3/s}
   2548   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2549   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   2550 
   2551 Coil:Heating:Water,
   2552   ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Name
   2553   ALWAYS_ON,  !- Availability Schedule Name
   2554   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   2555   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   2556   ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   2557   ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   2558   ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
   2559   ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   2560   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   2561   AUTOSIZE,  !- Nominal Capacity
   2562   82.2,  !- Design Inlet Water Temperature
   2563   16.6,  !- Design Inlet Air Temperature
   2564   71.1,  !- Design Outlet Water Temperature
   2565   32.2,  !- Design Outlet Air Temperature
   2566   1.0;  !- Rated Ratio for Air and Water Convection {}
   2567 
   2568 Zone,
   2569   ZN_1_FLR_3_SEC_1,  !- Name
   2570   0.0000,  !- Direction of Relative North
   2571   0.0000,  !- X Origin
   2572   0.0000,  !- Y Origin
   2573   15.2000,  !- Z Origin
   2574   1,  !- Type
   2575   1,  !- Multiplier
   2576   3.8000,  !- Ceiling Height {m}
   2577   209.7118,  !- Volume {m3}
   2578   AutoCalculate,  !- Floor Area {m2}
   2579   ,  !- Zone Inside Convection Algorithm
   2580   ,  !- Zone Outside Convection Algorithm
   2581   Yes;  !- Part of Total Floor Area
   2582 
   2583 BuildingSurface:Detailed,
   2584   ZN_1_FLR_3_SEC_1_Wall_1,  !- Name
   2585   Wall,  !- Surface Type
   2586   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   2587   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2588   Outdoors,  !- Outside Boundary Condition
   2589   ,  !- Outside Boundary Condition Object
   2590   SunExposed,  !- Sun Exposure
   2591   WindExposed,  !- Wind Exposure
   2592   AutoCalculate,  !- View Factor to Ground
   2593   4,  !- Number of Vertices
   2594   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   2595   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   2596   18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3
   2597   18.7510,  0.0000,  3.8000;  !- X4, Y4, Z4
   2598 
   2599 FenestrationSurface:Detailed,
   2600   ZN_1_FLR_3_SEC_1_Wall_1_window_1,  !- Name
   2601   Window,  !- Surface Type
   2602   std_window_UValue_3.124_SHGC_0.4_VT_0.508,  !- Construction Name
   2603   ZN_1_FLR_3_SEC_1_Wall_1,  !- Building Surface Name
   2604   ,  !- Outside Boundary Condition Object
   2605   AutoCalculate,  !- View Factor to Ground
   2606   ,  !- Shading Control Name
   2607   ,  !- Frame and Divider Name
   2608   1.0000,  !- Multiplier
   2609   4,  !- Number of Vertices
   2610   0.0500,  0.0000,  2.6281,  !- X1, Y1, Z1
   2611   0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
   2612   18.7010,  0.0000,  1.1000,  !- X3, Y3, Z3
   2613   18.7010,  0.0000,  2.6281;  !- X4, Y4, Z4
   2614 
   2615 BuildingSurface:Detailed,
   2616   ZN_1_FLR_3_SEC_1_Wall_2,  !- Name
   2617   Wall,  !- Surface Type
   2618   Standard_Int-Wall,  !- Construction Name
   2619   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2620   Surface,  !- Outside Boundary Condition
   2621   ZN_1_FLR_3_SEC_2_Wall_4,  !- Outside Boundary Condition Object
   2622   NoSun,  !- Sun Exposure
   2623   NoWind,  !- Wind Exposure
   2624   AutoCalculate,  !- View Factor to Ground
   2625   4,  !- Number of Vertices
   2626   18.7510,  0.0000,  3.8000,  !- X1, Y1, Z1
   2627   18.7510,  0.0000,  0.0000,  !- X2, Y2, Z2
   2628   15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3
   2629   15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4
   2630 
   2631 BuildingSurface:Detailed,
   2632   ZN_1_FLR_3_SEC_1_Wall_3,  !- Name
   2633   Wall,  !- Surface Type
   2634   Standard_Int-Wall,  !- Construction Name
   2635   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2636   Surface,  !- Outside Boundary Condition
   2637   ZN_1_FLR_3_SEC_5_Wall_1,  !- Outside Boundary Condition Object
   2638   NoSun,  !- Sun Exposure
   2639   NoWind,  !- Wind Exposure
   2640   AutoCalculate,  !- View Factor to Ground
   2641   4,  !- Number of Vertices
   2642   15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1
   2643   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   2644   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   2645   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   2646 
   2647 BuildingSurface:Detailed,
   2648   ZN_1_FLR_3_SEC_1_Wall_4,  !- Name
   2649   Wall,  !- Surface Type
   2650   Standard_Int-Wall,  !- Construction Name
   2651   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2652   Surface,  !- Outside Boundary Condition
   2653   ZN_1_FLR_3_SEC_4_Wall_1,  !- Outside Boundary Condition Object
   2654   NoSun,  !- Sun Exposure
   2655   NoWind,  !- Wind Exposure
   2656   AutoCalculate,  !- View Factor to Ground
   2657   4,  !- Number of Vertices
   2658   3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   2659   3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   2660   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   2661   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   2662 
   2663 BuildingSurface:Detailed,
   2664   ZN_1_FLR_3_SEC_1_Floor,  !- Name
   2665   Floor,  !- Surface Type
   2666   INT-FLOOR-TOPSIDE,  !- Construction Name
   2667   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2668   Surface,  !- Outside Boundary Condition
   2669   ZN_1_FLR_3_SEC_1_Floor,  !- Outside Boundary Condition Object
   2670   NoSun,  !- Sun Exposure
   2671   NoWind,  !- Wind Exposure
   2672   AutoCalculate,  !- View Factor to Ground
   2673   4,  !- Number of Vertices
   2674   3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   2675   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   2676   18.7510,  0.0000,  0.0000,  !- X3, Y3, Z3
   2677   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   2678 
   2679 BuildingSurface:Detailed,
   2680   ZN_1_FLR_3_SEC_1_Ceiling,  !- Name
   2681   Roof,  !- Surface Type
   2682   IEAD_R-20 ci_Roof,  !- Construction Name
   2683   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2684   Outdoors,  !- Outside Boundary Condition
   2685   ,  !- Outside Boundary Condition Object
   2686   SunExposed,  !- Sun Exposure
   2687   WindExposed,  !- Wind Exposure
   2688   AutoCalculate,  !- View Factor to Ground
   2689   4,  !- Number of Vertices
   2690   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   2691   18.7510,  0.0000,  3.8000,  !- X2, Y2, Z2
   2692   15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3
   2693   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   2694 
   2695 InternalMass,
   2696   ZN_1_FLR_3_SEC_1 Internal Mass,  !- Name
   2697   InteriorFurnishings,  !- Construction Name
   2698   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2699   110.3746;  !- Surface Area
   2700 
   2701 ZoneInfiltration:DesignFlowRate,
   2702   ZN_1_FLR_3_SEC_1_Infiltration,  !- Name
   2703   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2704   INFIL_SCH,  !- Schedule Name
   2705   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   2706   0.029126641059659,  !- Design Flow Rate {m3/s}
   2707   ,  !- Flow per Zone Area {m3/s/m2}
   2708   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   2709   ,  !- Air Changes Per Hour {ACH}
   2710   1.0000,  !- Constant Term Coefficient
   2711   0.0000,  !- Temperature Term Coefficient
   2712   0.0000,  !- Velocity Term Coefficient
   2713   0.0000;  !- Velocity Squared Term Coefficient
   2714 
   2715 ComponentCost:LineItem,
   2716   Infiltration:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate
   2717   ,  !- Type  [Not Used]
   2718   General,  !- Line Item Type
   2719   ZN_1_FLR_3_SEC_1,  !- Item Name
   2720   ,  !- Object End Use Key  [Not Used]
   2721   1.0000,  !- Cost per Each
   2722   ,  !- Cost per Area
   2723   ,  !- Cost per Unit of Output Capacity
   2724   ,  !- Cost per Unit of Output Capacity per COP
   2725   ,  !- Cost per Volume
   2726   ,  !- Cost per Cubic Meter per Second
   2727   ,  !- Cost per Energy per Temperature Difference
   2728   0.0291;  !- Quantity
   2729 
   2730 People,
   2731   ZN_1_FLR_3_SEC_1 People,  !- Name
   2732   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2733   BLDG_OCC_SCH,  !- Schedule Name
   2734   People,  !- Number of People Calculation Method
   2735   11.8653,  !- Number of People
   2736   ,  !- People per Zone Area
   2737   ,  !- Zone Area per Person
   2738   0.3000,  !- Fraction Radiant
   2739   AUTOCALCULATE,  !- User Specified Sensible Fraction
   2740   ACTIVITY_SCH,  !- Activity Level Schedule Name
   2741   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   2742   No,  !- Enable ASHRAE 55 Comfort Warnings
   2743   ZoneAveraged,  !- MRT Calculation
   2744   ,  !- Surface Name
   2745   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   2746   CLOTHING_SCH,  !- Clothing Schedule Name
   2747   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   2748   FANGER;  !- Thermal Comfort Report
   2749 
   2750 ComponentCost:LineItem,
   2751   People:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate
   2752   ,  !- Type  [Not Used]
   2753   General,  !- Line Item Type
   2754   ZN_1_FLR_3_SEC_1,  !- Item Name
   2755   ,  !- Object End Use Key  [Not Used]
   2756   1.0000,  !- Cost per Each
   2757   ,  !- Cost per Area
   2758   ,  !- Cost per Unit of Output Capacity
   2759   ,  !- Cost per Unit of Output Capacity per COP
   2760   ,  !- Cost per Volume
   2761   ,  !- Cost per Cubic Meter per Second
   2762   ,  !- Cost per Energy per Temperature Difference
   2763   11.8653;  !- Quantity
   2764 
   2765 Lights,
   2766   ZN_1_FLR_3_SEC_1_Lights,  !- Name
   2767   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2768   BLDG_LIGHT_SCH,  !- Schedule Name
   2769   LightingLevel,  !- Design Level Calculation Method
   2770   712.4683,  !- Design Level {W}
   2771   ,  !- Watts per Zone Area {W/m2}
   2772   ,  !- Watts per Person {W/person}
   2773   0.0000,  !- Return Air Fraction
   2774   0.7000,  !- Fraction Radiant
   2775   0.2000,  !- Fraction Visible
   2776   1.0000,  !- Fraction Replaceable
   2777   General,  !- End-Use Subcategory
   2778   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   2779 
   2780 ComponentCost:LineItem,
   2781   LIGHTING EQUIP:ZN_1_FLR_3_SEC_1,  !- Name of Cost Estimate
   2782   ,  !- Type  [Not Used]
   2783   Lights,  !- Line Item Type
   2784   ZN_1_FLR_3_SEC_1,  !- Item Name
   2785   ,  !- Object End Use Key  [Not Used]
   2786   ,  !- Cost per Each
   2787   ,  !- Cost per Area
   2788   1.0000,  !- Cost per Unit of Output Capacity
   2789   ,  !- Cost per Unit of Output Capacity per COP
   2790   ,  !- Cost per Volume
   2791   ,  !- Cost per Cubic Meter per Second
   2792   ,  !- Cost per Energy per Temperature Difference
   2793   ;  !- Quantity
   2794 
   2795 ElectricEquipment,
   2796   ZN_1_FLR_3_SEC_1_PlugMisc_Equip,  !- Name
   2797   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2798   BLDG_EQUIP_SCH,  !- Schedule Name
   2799   EquipmentLevel,  !- Design Level Calculation Method
   2800   148.4539,  !- Design Level {W}
   2801   ,  !- Watts per Zone Floor Area {W/m2}
   2802   ,  !- Watts per Person {W/person}
   2803   0.0000,  !- Fraction Latent
   2804   0.5000,  !- Fraction Radiant
   2805   0.0000,  !- Fraction Lost
   2806   PlugMisc;  !- End-Use Subcategory
   2807 
   2808 ComponentCost:LineItem,
   2809   ElectricEquipment:ZN_1_FLR_3_SEC_1:PlugMisc,  !- Name of Cost Estimate
   2810   ,  !- Type  [Not Used]
   2811   General,  !- Line Item Type
   2812   ZN_1_FLR_3_SEC_1,  !- Item Name
   2813   ,  !- Object End Use Key  [Not Used]
   2814   1.0000,  !- Cost per Each
   2815   ,  !- Cost per Area
   2816   ,  !- Cost per Unit of Output Capacity
   2817   ,  !- Cost per Unit of Output Capacity per COP
   2818   ,  !- Cost per Volume
   2819   ,  !- Cost per Cubic Meter per Second
   2820   ,  !- Cost per Energy per Temperature Difference
   2821   0.1485;  !- Quantity
   2822 
   2823 GasEquipment,
   2824   ZN_1_FLR_3_SEC_1_PlugMisc_Equip,  !- Name
   2825   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2826   BLDG_EQUIP_SCH,  !- Schedule Name
   2827   EquipmentLevel,  !- Design Level Calculation Method
   2828   16.5562,  !- Design Level {W}
   2829   ,  !- Watts per Zone Floor Area {W/m2}
   2830   ,  !- Watts per Person {W/person}
   2831   0.0000,  !- Fraction Latent
   2832   0.5000,  !- Fraction Radiant
   2833   0.0000,  !- Fraction Lost
   2834   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   2835   PlugMisc;  !- End-Use Subcategory
   2836 
   2837 ComponentCost:LineItem,
   2838   GasEquipment:ZN_1_FLR_3_SEC_1:PlugMisc,  !- Name of Cost Estimate
   2839   ,  !- Type  [Not Used]
   2840   General,  !- Line Item Type
   2841   ZN_1_FLR_3_SEC_1,  !- Item Name
   2842   ,  !- Object End Use Key  [Not Used]
   2843   1.0000,  !- Cost per Each
   2844   ,  !- Cost per Area
   2845   ,  !- Cost per Unit of Output Capacity
   2846   ,  !- Cost per Unit of Output Capacity per COP
   2847   ,  !- Cost per Volume
   2848   ,  !- Cost per Cubic Meter per Second
   2849   ,  !- Cost per Energy per Temperature Difference
   2850   0.0166;  !- Quantity
   2851 
   2852 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_1 *****
   2853 
   2854 Sizing:Zone,
   2855   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2856   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   2857   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   2858   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   2859   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   2860   ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   2861   ,  !- Zone Heating Sizing Factor
   2862   ,  !- Zone Cooling Sizing Factor
   2863   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   2864   ,  !- Cooling Design Air Flow Rate
   2865   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   2866   ,  !- Cooling Minimum Air Flow
   2867   0.0,  !- Cooling Minimum Air Flow Fraction
   2868   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   2869   0.0,  !- Heating Design Air Flow Rate
   2870   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   2871   ,  !- Heating Maximum Air Flow
   2872   ,  !- Heating Maximum Air Flow Fraction
   2873   ZN_1_FLR_3_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   2874 
   2875 DesignSpecification:OutdoorAir,
   2876   ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Name
   2877   Flow/Zone,  !- Outdoor Air Method
   2878   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   2879   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   2880   0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
   2881   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2882   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   2883 
   2884 DesignSpecification:ZoneAirDistribution,
   2885   ZN_1_FLR_3_SEC_1 Air Dist Design Spec,  !- Name
   2886   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   2887   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   2888   ,  !- Zone Air Distribution Effectiveness Schedule Name
   2889   0.0;  !- Zone Secondary Recirculation Fraction
   2890 
   2891 ZoneControl:Thermostat,
   2892   ZN_1_FLR_3_SEC_1 Thermostat,  !- Name
   2893   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2894   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   2895   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   2896   ZN_1_FLR_3_SEC_1 DualSPSched;  !- Control 1 Name
   2897 
   2898 ThermostatSetpoint:DualSetpoint,
   2899   ZN_1_FLR_3_SEC_1 DualSPSched,  !- Name
   2900   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   2901   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   2902 
   2903 ZoneHVAC:EquipmentConnections,
   2904   ZN_1_FLR_3_SEC_1,  !- Zone Name
   2905   ZN_1_FLR_3_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
   2906   ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   2907   ,  !- Zone Air Exhaust Node or NodeList Name
   2908   ZN_1_FLR_3_SEC_1 Air Node,  !- Zone Air Node Name
   2909   ZN_1_FLR_3_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name
   2910 
   2911 NodeList,
   2912   ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Name
   2913   ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name
   2914 
   2915 ZoneHVAC:EquipmentList,
   2916   ZN_1_FLR_3_SEC_1 Equipment,  !- Name
   2917   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   2918   ZN_1_FLR_3_SEC_1 VAV Box,  !- Zone Equipment 1 Name
   2919   1,  !- Zone Equipment 1 Cooling Priority
   2920   1;  !- Zone Equipment 1 Heating Priority
   2921 
   2922 ZoneHVAC:AirDistributionUnit,
   2923   ZN_1_FLR_3_SEC_1 VAV Box,  !- Name
   2924   ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   2925   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   2926   ZN_1_FLR_3_SEC_1 VAV Box Component;  !- Air Terminal Name
   2927 
   2928 AirTerminal:SingleDuct:VAV:Reheat,
   2929   ZN_1_FLR_3_SEC_1 VAV Box Component,  !- Name
   2930   ALWAYS_ON,  !- Availability Schedule Name
   2931   ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   2932   ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   2933   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   2934   Constant,  !- Zone Minimum Air Flow Input Method
   2935   0.3000,  !- Constant Minimum Air Flow Fraction {}
   2936   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   2937   ,  !- Minimum Air Flow Fraction Schedule Name
   2938   Coil:Heating:Water,  !- Reheat Coil Object Type
   2939   ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   2940   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2941   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2942   ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   2943   0.001,  !- Convergence Tolerance {}
   2944   Reverse,  !- Damper Heating Action
   2945   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   2946   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   2947   50.0,  !- Maximum Reheat Air Temperature {C}
   2948   ZN_1_FLR_3_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   2949 
   2950 DesignSpecification:OutdoorAir,
   2951   ZN_1_FLR_3_SEC_1 VAV Box OA Design Spec,  !- Name
   2952   Flow/Zone,  !- Outdoor Air Method
   2953   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   2954   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2955   0.0462,  !- Outdoor Air Flow per Zone {m3/s}
   2956   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2957   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   2958 
   2959 Coil:Heating:Water,
   2960   ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Name
   2961   ALWAYS_ON,  !- Availability Schedule Name
   2962   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   2963   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   2964   ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   2965   ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   2966   ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
   2967   ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   2968   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   2969   AUTOSIZE,  !- Nominal Capacity
   2970   82.2,  !- Design Inlet Water Temperature
   2971   16.6,  !- Design Inlet Air Temperature
   2972   71.1,  !- Design Outlet Water Temperature
   2973   32.2,  !- Design Outlet Air Temperature
   2974   1.0;  !- Rated Ratio for Air and Water Convection {}
   2975 
   2976 Zone,
   2977   ZN_1_FLR_1_SEC_2,  !- Name
   2978   0.0000,  !- Direction of Relative North
   2979   18.7510,  !- X Origin
   2980   0.0000,  !- Y Origin
   2981   0.0000,  !- Z Origin
   2982   1,  !- Type
   2983   1,  !- Multiplier
   2984   3.8000,  !- Ceiling Height {m}
   2985   79.4599,  !- Volume {m3}
   2986   AutoCalculate,  !- Floor Area {m2}
   2987   ,  !- Zone Inside Convection Algorithm
   2988   ,  !- Zone Outside Convection Algorithm
   2989   Yes;  !- Part of Total Floor Area
   2990 
   2991 BuildingSurface:Detailed,
   2992   ZN_1_FLR_1_SEC_2_Wall_1,  !- Name
   2993   Wall,  !- Surface Type
   2994   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   2995   ZN_1_FLR_1_SEC_2,  !- Zone Name
   2996   Outdoors,  !- Outside Boundary Condition
   2997   ,  !- Outside Boundary Condition Object
   2998   SunExposed,  !- Sun Exposure
   2999   WindExposed,  !- Wind Exposure
   3000   AutoCalculate,  !- View Factor to Ground
   3001   4,  !- Number of Vertices
   3002   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   3003   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   3004   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   3005   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   3006 
   3007 FenestrationSurface:Detailed,
   3008   ZN_1_FLR_1_SEC_2_Wall_1_window_1,  !- Name
   3009   Window,  !- Surface Type
   3010   std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Construction Name
   3011   ZN_1_FLR_1_SEC_2_Wall_1,  !- Building Surface Name
   3012   ,  !- Outside Boundary Condition Object
   3013   AutoCalculate,  !- View Factor to Ground
   3014   ,  !- Shading Control Name
   3015   ,  !- Frame and Divider Name
   3016   1.0000,  !- Multiplier
   3017   4,  !- Number of Vertices
   3018   0.0000,  0.0500,  2.6364,  !- X1, Y1, Z1
   3019   0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
   3020   0.0000,  9.3255,  1.1000,  !- X3, Y3, Z3
   3021   0.0000,  9.3255,  2.6364;  !- X4, Y4, Z4
   3022 
   3023 BuildingSurface:Detailed,
   3024   ZN_1_FLR_1_SEC_2_Wall_2,  !- Name
   3025   Wall,  !- Surface Type
   3026   Standard_Int-Wall,  !- Construction Name
   3027   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3028   Surface,  !- Outside Boundary Condition
   3029   ZN_1_FLR_1_SEC_3_Wall_2,  !- Outside Boundary Condition Object
   3030   NoSun,  !- Sun Exposure
   3031   NoWind,  !- Wind Exposure
   3032   AutoCalculate,  !- View Factor to Ground
   3033   4,  !- Number of Vertices
   3034   0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1
   3035   0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2
   3036   -3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3
   3037   -3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4
   3038 
   3039 BuildingSurface:Detailed,
   3040   ZN_1_FLR_1_SEC_2_Wall_3,  !- Name
   3041   Wall,  !- Surface Type
   3042   Standard_Int-Wall,  !- Construction Name
   3043   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3044   Surface,  !- Outside Boundary Condition
   3045   ZN_1_FLR_1_SEC_5_Wall_2,  !- Outside Boundary Condition Object
   3046   NoSun,  !- Sun Exposure
   3047   NoWind,  !- Wind Exposure
   3048   AutoCalculate,  !- View Factor to Ground
   3049   4,  !- Number of Vertices
   3050   -3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1
   3051   -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   3052   -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   3053   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   3054 
   3055 BuildingSurface:Detailed,
   3056   ZN_1_FLR_1_SEC_2_Wall_4,  !- Name
   3057   Wall,  !- Surface Type
   3058   Standard_Int-Wall,  !- Construction Name
   3059   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3060   Surface,  !- Outside Boundary Condition
   3061   ZN_1_FLR_1_SEC_1_Wall_2,  !- Outside Boundary Condition Object
   3062   NoSun,  !- Sun Exposure
   3063   NoWind,  !- Wind Exposure
   3064   AutoCalculate,  !- View Factor to Ground
   3065   4,  !- Number of Vertices
   3066   -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   3067   -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   3068   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   3069   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   3070 
   3071 BuildingSurface:Detailed,
   3072   ZN_1_FLR_1_SEC_2_Floor,  !- Name
   3073   Floor,  !- Surface Type
   3074   Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   3075   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3076   Ground,  !- Outside Boundary Condition
   3077   ,  !- Outside Boundary Condition Object
   3078   NoSun,  !- Sun Exposure
   3079   NoWind,  !- Wind Exposure
   3080   AutoCalculate,  !- View Factor to Ground
   3081   4,  !- Number of Vertices
   3082   -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   3083   -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   3084   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   3085   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   3086 
   3087 BuildingSurface:Detailed,
   3088   ZN_1_FLR_1_SEC_2_Ceiling,  !- Name
   3089   Ceiling,  !- Surface Type
   3090   INT-FLOOR-UNDERSIDE,  !- Construction Name
   3091   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3092   Surface,  !- Outside Boundary Condition
   3093   ZN_1_FLR_1_SEC_2_Ceiling,  !- Outside Boundary Condition Object
   3094   NoSun,  !- Sun Exposure
   3095   NoWind,  !- Wind Exposure
   3096   AutoCalculate,  !- View Factor to Ground
   3097   4,  !- Number of Vertices
   3098   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   3099   0.0000,  9.3755,  3.8000,  !- X2, Y2, Z2
   3100   -3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3
   3101   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   3102 
   3103 InternalMass,
   3104   ZN_1_FLR_1_SEC_2 Internal Mass,  !- Name
   3105   InteriorFurnishings,  !- Construction Name
   3106   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3107   41.8210;  !- Surface Area
   3108 
   3109 ZoneInfiltration:DesignFlowRate,
   3110   ZN_1_FLR_1_SEC_2_Infiltration,  !- Name
   3111   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3112   INFIL_SCH,  !- Schedule Name
   3113   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   3114   0.011036092974274,  !- Design Flow Rate {m3/s}
   3115   ,  !- Flow per Zone Area {m3/s/m2}
   3116   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   3117   ,  !- Air Changes Per Hour {ACH}
   3118   1.0000,  !- Constant Term Coefficient
   3119   0.0000,  !- Temperature Term Coefficient
   3120   0.0000,  !- Velocity Term Coefficient
   3121   0.0000;  !- Velocity Squared Term Coefficient
   3122 
   3123 ComponentCost:LineItem,
   3124   Infiltration:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate
   3125   ,  !- Type  [Not Used]
   3126   General,  !- Line Item Type
   3127   ZN_1_FLR_1_SEC_2,  !- Item Name
   3128   ,  !- Object End Use Key  [Not Used]
   3129   1.0000,  !- Cost per Each
   3130   ,  !- Cost per Area
   3131   ,  !- Cost per Unit of Output Capacity
   3132   ,  !- Cost per Unit of Output Capacity per COP
   3133   ,  !- Cost per Volume
   3134   ,  !- Cost per Cubic Meter per Second
   3135   ,  !- Cost per Energy per Temperature Difference
   3136   0.0110;  !- Quantity
   3137 
   3138 People,
   3139   ZN_1_FLR_1_SEC_2 People,  !- Name
   3140   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3141   BLDG_OCC_SCH,  !- Schedule Name
   3142   People,  !- Number of People Calculation Method
   3143   4.4958,  !- Number of People
   3144   ,  !- People per Zone Area
   3145   ,  !- Zone Area per Person
   3146   0.3000,  !- Fraction Radiant
   3147   AUTOCALCULATE,  !- User Specified Sensible Fraction
   3148   ACTIVITY_SCH,  !- Activity Level Schedule Name
   3149   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   3150   No,  !- Enable ASHRAE 55 Comfort Warnings
   3151   ZoneAveraged,  !- MRT Calculation
   3152   ,  !- Surface Name
   3153   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   3154   CLOTHING_SCH,  !- Clothing Schedule Name
   3155   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   3156   FANGER;  !- Thermal Comfort Report
   3157 
   3158 ComponentCost:LineItem,
   3159   People:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate
   3160   ,  !- Type  [Not Used]
   3161   General,  !- Line Item Type
   3162   ZN_1_FLR_1_SEC_2,  !- Item Name
   3163   ,  !- Object End Use Key  [Not Used]
   3164   1.0000,  !- Cost per Each
   3165   ,  !- Cost per Area
   3166   ,  !- Cost per Unit of Output Capacity
   3167   ,  !- Cost per Unit of Output Capacity per COP
   3168   ,  !- Cost per Volume
   3169   ,  !- Cost per Cubic Meter per Second
   3170   ,  !- Cost per Energy per Temperature Difference
   3171   4.4958;  !- Quantity
   3172 
   3173 Lights,
   3174   ZN_1_FLR_1_SEC_2_Lights,  !- Name
   3175   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3176   BLDG_LIGHT_SCH,  !- Schedule Name
   3177   LightingLevel,  !- Design Level Calculation Method
   3178   269.9545,  !- Design Level {W}
   3179   ,  !- Watts per Zone Area {W/m2}
   3180   ,  !- Watts per Person {W/person}
   3181   0.0000,  !- Return Air Fraction
   3182   0.7000,  !- Fraction Radiant
   3183   0.2000,  !- Fraction Visible
   3184   1.0000,  !- Fraction Replaceable
   3185   General,  !- End-Use Subcategory
   3186   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   3187 
   3188 ComponentCost:LineItem,
   3189   LIGHTING EQUIP:ZN_1_FLR_1_SEC_2,  !- Name of Cost Estimate
   3190   ,  !- Type  [Not Used]
   3191   Lights,  !- Line Item Type
   3192   ZN_1_FLR_1_SEC_2,  !- Item Name
   3193   ,  !- Object End Use Key  [Not Used]
   3194   ,  !- Cost per Each
   3195   ,  !- Cost per Area
   3196   1.0000,  !- Cost per Unit of Output Capacity
   3197   ,  !- Cost per Unit of Output Capacity per COP
   3198   ,  !- Cost per Volume
   3199   ,  !- Cost per Cubic Meter per Second
   3200   ,  !- Cost per Energy per Temperature Difference
   3201   ;  !- Quantity
   3202 
   3203 ElectricEquipment,
   3204   ZN_1_FLR_1_SEC_2_PlugMisc_Equip,  !- Name
   3205   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3206   BLDG_EQUIP_SCH,  !- Schedule Name
   3207   EquipmentLevel,  !- Design Level Calculation Method
   3208   56.2492,  !- Design Level {W}
   3209   ,  !- Watts per Zone Floor Area {W/m2}
   3210   ,  !- Watts per Person {W/person}
   3211   0.0000,  !- Fraction Latent
   3212   0.5000,  !- Fraction Radiant
   3213   0.0000,  !- Fraction Lost
   3214   PlugMisc;  !- End-Use Subcategory
   3215 
   3216 ComponentCost:LineItem,
   3217   ElectricEquipment:ZN_1_FLR_1_SEC_2:PlugMisc,  !- Name of Cost Estimate
   3218   ,  !- Type  [Not Used]
   3219   General,  !- Line Item Type
   3220   ZN_1_FLR_1_SEC_2,  !- Item Name
   3221   ,  !- Object End Use Key  [Not Used]
   3222   1.0000,  !- Cost per Each
   3223   ,  !- Cost per Area
   3224   ,  !- Cost per Unit of Output Capacity
   3225   ,  !- Cost per Unit of Output Capacity per COP
   3226   ,  !- Cost per Volume
   3227   ,  !- Cost per Cubic Meter per Second
   3228   ,  !- Cost per Energy per Temperature Difference
   3229   0.0562;  !- Quantity
   3230 
   3231 GasEquipment,
   3232   ZN_1_FLR_1_SEC_2_PlugMisc_Equip,  !- Name
   3233   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3234   BLDG_EQUIP_SCH,  !- Schedule Name
   3235   EquipmentLevel,  !- Design Level Calculation Method
   3236   6.2731,  !- Design Level {W}
   3237   ,  !- Watts per Zone Floor Area {W/m2}
   3238   ,  !- Watts per Person {W/person}
   3239   0.0000,  !- Fraction Latent
   3240   0.5000,  !- Fraction Radiant
   3241   0.0000,  !- Fraction Lost
   3242   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   3243   PlugMisc;  !- End-Use Subcategory
   3244 
   3245 ComponentCost:LineItem,
   3246   GasEquipment:ZN_1_FLR_1_SEC_2:PlugMisc,  !- Name of Cost Estimate
   3247   ,  !- Type  [Not Used]
   3248   General,  !- Line Item Type
   3249   ZN_1_FLR_1_SEC_2,  !- Item Name
   3250   ,  !- Object End Use Key  [Not Used]
   3251   1.0000,  !- Cost per Each
   3252   ,  !- Cost per Area
   3253   ,  !- Cost per Unit of Output Capacity
   3254   ,  !- Cost per Unit of Output Capacity per COP
   3255   ,  !- Cost per Volume
   3256   ,  !- Cost per Cubic Meter per Second
   3257   ,  !- Cost per Energy per Temperature Difference
   3258   0.0063;  !- Quantity
   3259 
   3260 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****
   3261 
   3262 Sizing:Zone,
   3263   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3264   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   3265   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   3266   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3267   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3268   ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   3269   ,  !- Zone Heating Sizing Factor
   3270   ,  !- Zone Cooling Sizing Factor
   3271   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   3272   ,  !- Cooling Design Air Flow Rate
   3273   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   3274   ,  !- Cooling Minimum Air Flow
   3275   0.0,  !- Cooling Minimum Air Flow Fraction
   3276   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   3277   0.0,  !- Heating Design Air Flow Rate
   3278   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   3279   ,  !- Heating Maximum Air Flow
   3280   ,  !- Heating Maximum Air Flow Fraction
   3281   ZN_1_FLR_1_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   3282 
   3283 DesignSpecification:OutdoorAir,
   3284   ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Name
   3285   Flow/Zone,  !- Outdoor Air Method
   3286   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   3287   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   3288   0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
   3289   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3290   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   3291 
   3292 DesignSpecification:ZoneAirDistribution,
   3293   ZN_1_FLR_1_SEC_2 Air Dist Design Spec,  !- Name
   3294   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   3295   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   3296   ,  !- Zone Air Distribution Effectiveness Schedule Name
   3297   0.0;  !- Zone Secondary Recirculation Fraction
   3298 
   3299 ZoneControl:Thermostat,
   3300   ZN_1_FLR_1_SEC_2 Thermostat,  !- Name
   3301   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3302   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   3303   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   3304   ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name
   3305 
   3306 ThermostatSetpoint:DualSetpoint,
   3307   ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name
   3308   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   3309   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   3310 
   3311 ZoneHVAC:EquipmentConnections,
   3312   ZN_1_FLR_1_SEC_2,  !- Zone Name
   3313   ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
   3314   ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   3315   ,  !- Zone Air Exhaust Node or NodeList Name
   3316   ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
   3317   ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name
   3318 
   3319 NodeList,
   3320   ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
   3321   ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name
   3322 
   3323 ZoneHVAC:EquipmentList,
   3324   ZN_1_FLR_1_SEC_2 Equipment,  !- Name
   3325   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   3326   ZN_1_FLR_1_SEC_2 VAV Box,  !- Zone Equipment 1 Name
   3327   1,  !- Zone Equipment 1 Cooling Priority
   3328   1;  !- Zone Equipment 1 Heating Priority
   3329 
   3330 ZoneHVAC:AirDistributionUnit,
   3331   ZN_1_FLR_1_SEC_2 VAV Box,  !- Name
   3332   ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   3333   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   3334   ZN_1_FLR_1_SEC_2 VAV Box Component;  !- Air Terminal Name
   3335 
   3336 AirTerminal:SingleDuct:VAV:Reheat,
   3337   ZN_1_FLR_1_SEC_2 VAV Box Component,  !- Name
   3338   ALWAYS_ON,  !- Availability Schedule Name
   3339   ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   3340   ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   3341   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   3342   Constant,  !- Zone Minimum Air Flow Input Method
   3343   0.3000,  !- Constant Minimum Air Flow Fraction {}
   3344   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   3345   ,  !- Minimum Air Flow Fraction Schedule Name
   3346   Coil:Heating:Water,  !- Reheat Coil Object Type
   3347   ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   3348   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3349   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3350   ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   3351   0.001,  !- Convergence Tolerance {}
   3352   Reverse,  !- Damper Heating Action
   3353   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   3354   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   3355   50.0,  !- Maximum Reheat Air Temperature {C}
   3356   ZN_1_FLR_1_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   3357 
   3358 DesignSpecification:OutdoorAir,
   3359   ZN_1_FLR_1_SEC_2 VAV Box OA Design Spec,  !- Name
   3360   Flow/Zone,  !- Outdoor Air Method
   3361   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   3362   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3363   0.0175,  !- Outdoor Air Flow per Zone {m3/s}
   3364   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3365   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   3366 
   3367 Coil:Heating:Water,
   3368   ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Name
   3369   ALWAYS_ON,  !- Availability Schedule Name
   3370   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   3371   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   3372   ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   3373   ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   3374   ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
   3375   ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   3376   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   3377   AUTOSIZE,  !- Nominal Capacity
   3378   82.2,  !- Design Inlet Water Temperature
   3379   16.6,  !- Design Inlet Air Temperature
   3380   71.1,  !- Design Outlet Water Temperature
   3381   32.2,  !- Design Outlet Air Temperature
   3382   1.0;  !- Rated Ratio for Air and Water Convection {}
   3383 
   3384 Zone,
   3385   ZN_1_FLR_2_SEC_2,  !- Name
   3386   0.0000,  !- Direction of Relative North
   3387   18.7510,  !- X Origin
   3388   0.0000,  !- Y Origin
   3389   7.6000,  !- Z Origin
   3390   1,  !- Type
   3391   3,  !- Multiplier
   3392   3.8000,  !- Ceiling Height {m}
   3393   79.4599,  !- Volume {m3}
   3394   AutoCalculate,  !- Floor Area {m2}
   3395   ,  !- Zone Inside Convection Algorithm
   3396   ,  !- Zone Outside Convection Algorithm
   3397   Yes;  !- Part of Total Floor Area
   3398 
   3399 BuildingSurface:Detailed,
   3400   ZN_1_FLR_2_SEC_2_Wall_1,  !- Name
   3401   Wall,  !- Surface Type
   3402   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   3403   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3404   Outdoors,  !- Outside Boundary Condition
   3405   ,  !- Outside Boundary Condition Object
   3406   SunExposed,  !- Sun Exposure
   3407   WindExposed,  !- Wind Exposure
   3408   AutoCalculate,  !- View Factor to Ground
   3409   4,  !- Number of Vertices
   3410   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   3411   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   3412   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   3413   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   3414 
   3415 FenestrationSurface:Detailed,
   3416   ZN_1_FLR_2_SEC_2_Wall_1_window_1,  !- Name
   3417   Window,  !- Surface Type
   3418   std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Construction Name
   3419   ZN_1_FLR_2_SEC_2_Wall_1,  !- Building Surface Name
   3420   ,  !- Outside Boundary Condition Object
   3421   AutoCalculate,  !- View Factor to Ground
   3422   ,  !- Shading Control Name
   3423   ,  !- Frame and Divider Name
   3424   1.0000,  !- Multiplier
   3425   4,  !- Number of Vertices
   3426   0.0000,  0.0500,  2.6364,  !- X1, Y1, Z1
   3427   0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
   3428   0.0000,  9.3255,  1.1000,  !- X3, Y3, Z3
   3429   0.0000,  9.3255,  2.6364;  !- X4, Y4, Z4
   3430 
   3431 BuildingSurface:Detailed,
   3432   ZN_1_FLR_2_SEC_2_Wall_2,  !- Name
   3433   Wall,  !- Surface Type
   3434   Standard_Int-Wall,  !- Construction Name
   3435   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3436   Surface,  !- Outside Boundary Condition
   3437   ZN_1_FLR_2_SEC_3_Wall_2,  !- Outside Boundary Condition Object
   3438   NoSun,  !- Sun Exposure
   3439   NoWind,  !- Wind Exposure
   3440   AutoCalculate,  !- View Factor to Ground
   3441   4,  !- Number of Vertices
   3442   0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1
   3443   0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2
   3444   -3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3
   3445   -3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4
   3446 
   3447 BuildingSurface:Detailed,
   3448   ZN_1_FLR_2_SEC_2_Wall_3,  !- Name
   3449   Wall,  !- Surface Type
   3450   Standard_Int-Wall,  !- Construction Name
   3451   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3452   Surface,  !- Outside Boundary Condition
   3453   ZN_1_FLR_2_SEC_5_Wall_2,  !- Outside Boundary Condition Object
   3454   NoSun,  !- Sun Exposure
   3455   NoWind,  !- Wind Exposure
   3456   AutoCalculate,  !- View Factor to Ground
   3457   4,  !- Number of Vertices
   3458   -3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1
   3459   -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   3460   -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   3461   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   3462 
   3463 BuildingSurface:Detailed,
   3464   ZN_1_FLR_2_SEC_2_Wall_4,  !- Name
   3465   Wall,  !- Surface Type
   3466   Standard_Int-Wall,  !- Construction Name
   3467   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3468   Surface,  !- Outside Boundary Condition
   3469   ZN_1_FLR_2_SEC_1_Wall_2,  !- Outside Boundary Condition Object
   3470   NoSun,  !- Sun Exposure
   3471   NoWind,  !- Wind Exposure
   3472   AutoCalculate,  !- View Factor to Ground
   3473   4,  !- Number of Vertices
   3474   -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   3475   -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   3476   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   3477   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   3478 
   3479 BuildingSurface:Detailed,
   3480   ZN_1_FLR_2_SEC_2_Floor,  !- Name
   3481   Floor,  !- Surface Type
   3482   INT-FLOOR-TOPSIDE,  !- Construction Name
   3483   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3484   Surface,  !- Outside Boundary Condition
   3485   ZN_1_FLR_2_SEC_2_Ceiling,  !- Outside Boundary Condition Object
   3486   NoSun,  !- Sun Exposure
   3487   NoWind,  !- Wind Exposure
   3488   AutoCalculate,  !- View Factor to Ground
   3489   4,  !- Number of Vertices
   3490   -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   3491   -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   3492   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   3493   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   3494 
   3495 BuildingSurface:Detailed,
   3496   ZN_1_FLR_2_SEC_2_Ceiling,  !- Name
   3497   Ceiling,  !- Surface Type
   3498   INT-FLOOR-UNDERSIDE,  !- Construction Name
   3499   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3500   Surface,  !- Outside Boundary Condition
   3501   ZN_1_FLR_2_SEC_2_Floor,  !- Outside Boundary Condition Object
   3502   NoSun,  !- Sun Exposure
   3503   NoWind,  !- Wind Exposure
   3504   AutoCalculate,  !- View Factor to Ground
   3505   4,  !- Number of Vertices
   3506   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   3507   0.0000,  9.3755,  3.8000,  !- X2, Y2, Z2
   3508   -3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3
   3509   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   3510 
   3511 InternalMass,
   3512   ZN_1_FLR_2_SEC_2 Internal Mass,  !- Name
   3513   InteriorFurnishings,  !- Construction Name
   3514   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3515   41.8210;  !- Surface Area
   3516 
   3517 ZoneInfiltration:DesignFlowRate,
   3518   ZN_1_FLR_2_SEC_2_Infiltration,  !- Name
   3519   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3520   INFIL_SCH,  !- Schedule Name
   3521   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   3522   0.011036092974274,  !- Design Flow Rate {m3/s}
   3523   ,  !- Flow per Zone Area {m3/s/m2}
   3524   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   3525   ,  !- Air Changes Per Hour {ACH}
   3526   1.0000,  !- Constant Term Coefficient
   3527   0.0000,  !- Temperature Term Coefficient
   3528   0.0000,  !- Velocity Term Coefficient
   3529   0.0000;  !- Velocity Squared Term Coefficient
   3530 
   3531 ComponentCost:LineItem,
   3532   Infiltration:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate
   3533   ,  !- Type  [Not Used]
   3534   General,  !- Line Item Type
   3535   ZN_1_FLR_2_SEC_2,  !- Item Name
   3536   ,  !- Object End Use Key  [Not Used]
   3537   1.0000,  !- Cost per Each
   3538   ,  !- Cost per Area
   3539   ,  !- Cost per Unit of Output Capacity
   3540   ,  !- Cost per Unit of Output Capacity per COP
   3541   ,  !- Cost per Volume
   3542   ,  !- Cost per Cubic Meter per Second
   3543   ,  !- Cost per Energy per Temperature Difference
   3544   0.0331;  !- Quantity
   3545 
   3546 People,
   3547   ZN_1_FLR_2_SEC_2 People,  !- Name
   3548   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3549   BLDG_OCC_SCH,  !- Schedule Name
   3550   People,  !- Number of People Calculation Method
   3551   4.4958,  !- Number of People
   3552   ,  !- People per Zone Area
   3553   ,  !- Zone Area per Person
   3554   0.3000,  !- Fraction Radiant
   3555   AUTOCALCULATE,  !- User Specified Sensible Fraction
   3556   ACTIVITY_SCH,  !- Activity Level Schedule Name
   3557   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   3558   No,  !- Enable ASHRAE 55 Comfort Warnings
   3559   ZoneAveraged,  !- MRT Calculation
   3560   ,  !- Surface Name
   3561   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   3562   CLOTHING_SCH,  !- Clothing Schedule Name
   3563   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   3564   FANGER;  !- Thermal Comfort Report
   3565 
   3566 ComponentCost:LineItem,
   3567   People:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate
   3568   ,  !- Type  [Not Used]
   3569   General,  !- Line Item Type
   3570   ZN_1_FLR_2_SEC_2,  !- Item Name
   3571   ,  !- Object End Use Key  [Not Used]
   3572   1.0000,  !- Cost per Each
   3573   ,  !- Cost per Area
   3574   ,  !- Cost per Unit of Output Capacity
   3575   ,  !- Cost per Unit of Output Capacity per COP
   3576   ,  !- Cost per Volume
   3577   ,  !- Cost per Cubic Meter per Second
   3578   ,  !- Cost per Energy per Temperature Difference
   3579   13.4873;  !- Quantity
   3580 
   3581 Lights,
   3582   ZN_1_FLR_2_SEC_2_Lights,  !- Name
   3583   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3584   BLDG_LIGHT_SCH,  !- Schedule Name
   3585   LightingLevel,  !- Design Level Calculation Method
   3586   269.9545,  !- Design Level {W}
   3587   ,  !- Watts per Zone Area {W/m2}
   3588   ,  !- Watts per Person {W/person}
   3589   0.0000,  !- Return Air Fraction
   3590   0.7000,  !- Fraction Radiant
   3591   0.2000,  !- Fraction Visible
   3592   1.0000,  !- Fraction Replaceable
   3593   General,  !- End-Use Subcategory
   3594   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   3595 
   3596 ComponentCost:LineItem,
   3597   LIGHTING EQUIP:ZN_1_FLR_2_SEC_2,  !- Name of Cost Estimate
   3598   ,  !- Type  [Not Used]
   3599   Lights,  !- Line Item Type
   3600   ZN_1_FLR_2_SEC_2,  !- Item Name
   3601   ,  !- Object End Use Key  [Not Used]
   3602   ,  !- Cost per Each
   3603   ,  !- Cost per Area
   3604   1.0000,  !- Cost per Unit of Output Capacity
   3605   ,  !- Cost per Unit of Output Capacity per COP
   3606   ,  !- Cost per Volume
   3607   ,  !- Cost per Cubic Meter per Second
   3608   ,  !- Cost per Energy per Temperature Difference
   3609   ;  !- Quantity
   3610 
   3611 ElectricEquipment,
   3612   ZN_1_FLR_2_SEC_2_PlugMisc_Equip,  !- Name
   3613   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3614   BLDG_EQUIP_SCH,  !- Schedule Name
   3615   EquipmentLevel,  !- Design Level Calculation Method
   3616   56.2492,  !- Design Level {W}
   3617   ,  !- Watts per Zone Floor Area {W/m2}
   3618   ,  !- Watts per Person {W/person}
   3619   0.0000,  !- Fraction Latent
   3620   0.5000,  !- Fraction Radiant
   3621   0.0000,  !- Fraction Lost
   3622   PlugMisc;  !- End-Use Subcategory
   3623 
   3624 ComponentCost:LineItem,
   3625   ElectricEquipment:ZN_1_FLR_2_SEC_2:PlugMisc,  !- Name of Cost Estimate
   3626   ,  !- Type  [Not Used]
   3627   General,  !- Line Item Type
   3628   ZN_1_FLR_2_SEC_2,  !- Item Name
   3629   ,  !- Object End Use Key  [Not Used]
   3630   1.0000,  !- Cost per Each
   3631   ,  !- Cost per Area
   3632   ,  !- Cost per Unit of Output Capacity
   3633   ,  !- Cost per Unit of Output Capacity per COP
   3634   ,  !- Cost per Volume
   3635   ,  !- Cost per Cubic Meter per Second
   3636   ,  !- Cost per Energy per Temperature Difference
   3637   0.1687;  !- Quantity
   3638 
   3639 GasEquipment,
   3640   ZN_1_FLR_2_SEC_2_PlugMisc_Equip,  !- Name
   3641   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3642   BLDG_EQUIP_SCH,  !- Schedule Name
   3643   EquipmentLevel,  !- Design Level Calculation Method
   3644   6.2731,  !- Design Level {W}
   3645   ,  !- Watts per Zone Floor Area {W/m2}
   3646   ,  !- Watts per Person {W/person}
   3647   0.0000,  !- Fraction Latent
   3648   0.5000,  !- Fraction Radiant
   3649   0.0000,  !- Fraction Lost
   3650   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   3651   PlugMisc;  !- End-Use Subcategory
   3652 
   3653 ComponentCost:LineItem,
   3654   GasEquipment:ZN_1_FLR_2_SEC_2:PlugMisc,  !- Name of Cost Estimate
   3655   ,  !- Type  [Not Used]
   3656   General,  !- Line Item Type
   3657   ZN_1_FLR_2_SEC_2,  !- Item Name
   3658   ,  !- Object End Use Key  [Not Used]
   3659   1.0000,  !- Cost per Each
   3660   ,  !- Cost per Area
   3661   ,  !- Cost per Unit of Output Capacity
   3662   ,  !- Cost per Unit of Output Capacity per COP
   3663   ,  !- Cost per Volume
   3664   ,  !- Cost per Cubic Meter per Second
   3665   ,  !- Cost per Energy per Temperature Difference
   3666   0.0188;  !- Quantity
   3667 
   3668 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_2 *****
   3669 
   3670 Sizing:Zone,
   3671   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3672   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   3673   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   3674   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3675   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3676   ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   3677   ,  !- Zone Heating Sizing Factor
   3678   ,  !- Zone Cooling Sizing Factor
   3679   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   3680   ,  !- Cooling Design Air Flow Rate
   3681   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   3682   ,  !- Cooling Minimum Air Flow
   3683   0.0,  !- Cooling Minimum Air Flow Fraction
   3684   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   3685   0.0,  !- Heating Design Air Flow Rate
   3686   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   3687   ,  !- Heating Maximum Air Flow
   3688   ,  !- Heating Maximum Air Flow Fraction
   3689   ZN_1_FLR_2_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   3690 
   3691 DesignSpecification:OutdoorAir,
   3692   ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Name
   3693   Flow/Zone,  !- Outdoor Air Method
   3694   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   3695   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   3696   0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
   3697   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3698   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   3699 
   3700 DesignSpecification:ZoneAirDistribution,
   3701   ZN_1_FLR_2_SEC_2 Air Dist Design Spec,  !- Name
   3702   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   3703   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   3704   ,  !- Zone Air Distribution Effectiveness Schedule Name
   3705   0.0;  !- Zone Secondary Recirculation Fraction
   3706 
   3707 ZoneControl:Thermostat,
   3708   ZN_1_FLR_2_SEC_2 Thermostat,  !- Name
   3709   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3710   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   3711   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   3712   ZN_1_FLR_2_SEC_2 DualSPSched;  !- Control 1 Name
   3713 
   3714 ThermostatSetpoint:DualSetpoint,
   3715   ZN_1_FLR_2_SEC_2 DualSPSched,  !- Name
   3716   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   3717   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   3718 
   3719 ZoneHVAC:EquipmentConnections,
   3720   ZN_1_FLR_2_SEC_2,  !- Zone Name
   3721   ZN_1_FLR_2_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
   3722   ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   3723   ,  !- Zone Air Exhaust Node or NodeList Name
   3724   ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Air Node Name
   3725   ZN_1_FLR_2_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name
   3726 
   3727 NodeList,
   3728   ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Name
   3729   ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name
   3730 
   3731 ZoneHVAC:EquipmentList,
   3732   ZN_1_FLR_2_SEC_2 Equipment,  !- Name
   3733   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   3734   ZN_1_FLR_2_SEC_2 VAV Box,  !- Zone Equipment 1 Name
   3735   1,  !- Zone Equipment 1 Cooling Priority
   3736   1;  !- Zone Equipment 1 Heating Priority
   3737 
   3738 ZoneHVAC:AirDistributionUnit,
   3739   ZN_1_FLR_2_SEC_2 VAV Box,  !- Name
   3740   ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   3741   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   3742   ZN_1_FLR_2_SEC_2 VAV Box Component;  !- Air Terminal Name
   3743 
   3744 AirTerminal:SingleDuct:VAV:Reheat,
   3745   ZN_1_FLR_2_SEC_2 VAV Box Component,  !- Name
   3746   ALWAYS_ON,  !- Availability Schedule Name
   3747   ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   3748   ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   3749   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   3750   Constant,  !- Zone Minimum Air Flow Input Method
   3751   0.3000,  !- Constant Minimum Air Flow Fraction {}
   3752   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   3753   ,  !- Minimum Air Flow Fraction Schedule Name
   3754   Coil:Heating:Water,  !- Reheat Coil Object Type
   3755   ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   3756   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3757   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3758   ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   3759   0.001,  !- Convergence Tolerance {}
   3760   Reverse,  !- Damper Heating Action
   3761   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   3762   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   3763   50.0,  !- Maximum Reheat Air Temperature {C}
   3764   ZN_1_FLR_2_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   3765 
   3766 DesignSpecification:OutdoorAir,
   3767   ZN_1_FLR_2_SEC_2 VAV Box OA Design Spec,  !- Name
   3768   Flow/Zone,  !- Outdoor Air Method
   3769   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   3770   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3771   0.0175,  !- Outdoor Air Flow per Zone {m3/s}
   3772   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3773   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   3774 
   3775 Coil:Heating:Water,
   3776   ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Name
   3777   ALWAYS_ON,  !- Availability Schedule Name
   3778   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   3779   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   3780   ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   3781   ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   3782   ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
   3783   ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   3784   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   3785   AUTOSIZE,  !- Nominal Capacity
   3786   82.2,  !- Design Inlet Water Temperature
   3787   16.6,  !- Design Inlet Air Temperature
   3788   71.1,  !- Design Outlet Water Temperature
   3789   32.2,  !- Design Outlet Air Temperature
   3790   1.0;  !- Rated Ratio for Air and Water Convection {}
   3791 
   3792 Zone,
   3793   ZN_1_FLR_3_SEC_2,  !- Name
   3794   0.0000,  !- Direction of Relative North
   3795   18.7510,  !- X Origin
   3796   0.0000,  !- Y Origin
   3797   15.2000,  !- Z Origin
   3798   1,  !- Type
   3799   1,  !- Multiplier
   3800   3.8000,  !- Ceiling Height {m}
   3801   79.4599,  !- Volume {m3}
   3802   AutoCalculate,  !- Floor Area {m2}
   3803   ,  !- Zone Inside Convection Algorithm
   3804   ,  !- Zone Outside Convection Algorithm
   3805   Yes;  !- Part of Total Floor Area
   3806 
   3807 BuildingSurface:Detailed,
   3808   ZN_1_FLR_3_SEC_2_Wall_1,  !- Name
   3809   Wall,  !- Surface Type
   3810   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   3811   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3812   Outdoors,  !- Outside Boundary Condition
   3813   ,  !- Outside Boundary Condition Object
   3814   SunExposed,  !- Sun Exposure
   3815   WindExposed,  !- Wind Exposure
   3816   AutoCalculate,  !- View Factor to Ground
   3817   4,  !- Number of Vertices
   3818   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   3819   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   3820   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   3821   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   3822 
   3823 FenestrationSurface:Detailed,
   3824   ZN_1_FLR_3_SEC_2_Wall_1_window_1,  !- Name
   3825   Window,  !- Surface Type
   3826   std_window_UValue_3.124_SHGC_0.4_VT_0.508_east,  !- Construction Name
   3827   ZN_1_FLR_3_SEC_2_Wall_1,  !- Building Surface Name
   3828   ,  !- Outside Boundary Condition Object
   3829   AutoCalculate,  !- View Factor to Ground
   3830   ,  !- Shading Control Name
   3831   ,  !- Frame and Divider Name
   3832   1.0000,  !- Multiplier
   3833   4,  !- Number of Vertices
   3834   0.0000,  0.0500,  2.6364,  !- X1, Y1, Z1
   3835   0.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
   3836   0.0000,  9.3255,  1.1000,  !- X3, Y3, Z3
   3837   0.0000,  9.3255,  2.6364;  !- X4, Y4, Z4
   3838 
   3839 BuildingSurface:Detailed,
   3840   ZN_1_FLR_3_SEC_2_Wall_2,  !- Name
   3841   Wall,  !- Surface Type
   3842   Standard_Int-Wall,  !- Construction Name
   3843   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3844   Surface,  !- Outside Boundary Condition
   3845   ZN_1_FLR_3_SEC_3_Wall_2,  !- Outside Boundary Condition Object
   3846   NoSun,  !- Sun Exposure
   3847   NoWind,  !- Wind Exposure
   3848   AutoCalculate,  !- View Factor to Ground
   3849   4,  !- Number of Vertices
   3850   0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1
   3851   0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2
   3852   -3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3
   3853   -3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4
   3854 
   3855 BuildingSurface:Detailed,
   3856   ZN_1_FLR_3_SEC_2_Wall_3,  !- Name
   3857   Wall,  !- Surface Type
   3858   Standard_Int-Wall,  !- Construction Name
   3859   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3860   Surface,  !- Outside Boundary Condition
   3861   ZN_1_FLR_3_SEC_5_Wall_2,  !- Outside Boundary Condition Object
   3862   NoSun,  !- Sun Exposure
   3863   NoWind,  !- Wind Exposure
   3864   AutoCalculate,  !- View Factor to Ground
   3865   4,  !- Number of Vertices
   3866   -3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1
   3867   -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   3868   -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   3869   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   3870 
   3871 BuildingSurface:Detailed,
   3872   ZN_1_FLR_3_SEC_2_Wall_4,  !- Name
   3873   Wall,  !- Surface Type
   3874   Standard_Int-Wall,  !- Construction Name
   3875   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3876   Surface,  !- Outside Boundary Condition
   3877   ZN_1_FLR_3_SEC_1_Wall_2,  !- Outside Boundary Condition Object
   3878   NoSun,  !- Sun Exposure
   3879   NoWind,  !- Wind Exposure
   3880   AutoCalculate,  !- View Factor to Ground
   3881   4,  !- Number of Vertices
   3882   -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   3883   -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   3884   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   3885   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   3886 
   3887 BuildingSurface:Detailed,
   3888   ZN_1_FLR_3_SEC_2_Floor,  !- Name
   3889   Floor,  !- Surface Type
   3890   INT-FLOOR-TOPSIDE,  !- Construction Name
   3891   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3892   Surface,  !- Outside Boundary Condition
   3893   ZN_1_FLR_3_SEC_2_Floor,  !- Outside Boundary Condition Object
   3894   NoSun,  !- Sun Exposure
   3895   NoWind,  !- Wind Exposure
   3896   AutoCalculate,  !- View Factor to Ground
   3897   4,  !- Number of Vertices
   3898   -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   3899   -3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   3900   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   3901   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   3902 
   3903 BuildingSurface:Detailed,
   3904   ZN_1_FLR_3_SEC_2_Ceiling,  !- Name
   3905   Roof,  !- Surface Type
   3906   IEAD_R-20 ci_Roof,  !- Construction Name
   3907   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3908   Outdoors,  !- Outside Boundary Condition
   3909   ,  !- Outside Boundary Condition Object
   3910   SunExposed,  !- Sun Exposure
   3911   WindExposed,  !- Wind Exposure
   3912   AutoCalculate,  !- View Factor to Ground
   3913   4,  !- Number of Vertices
   3914   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   3915   0.0000,  9.3755,  3.8000,  !- X2, Y2, Z2
   3916   -3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3
   3917   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   3918 
   3919 InternalMass,
   3920   ZN_1_FLR_3_SEC_2 Internal Mass,  !- Name
   3921   InteriorFurnishings,  !- Construction Name
   3922   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3923   41.8210;  !- Surface Area
   3924 
   3925 ZoneInfiltration:DesignFlowRate,
   3926   ZN_1_FLR_3_SEC_2_Infiltration,  !- Name
   3927   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3928   INFIL_SCH,  !- Schedule Name
   3929   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   3930   0.011036092974274,  !- Design Flow Rate {m3/s}
   3931   ,  !- Flow per Zone Area {m3/s/m2}
   3932   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   3933   ,  !- Air Changes Per Hour {ACH}
   3934   1.0000,  !- Constant Term Coefficient
   3935   0.0000,  !- Temperature Term Coefficient
   3936   0.0000,  !- Velocity Term Coefficient
   3937   0.0000;  !- Velocity Squared Term Coefficient
   3938 
   3939 ComponentCost:LineItem,
   3940   Infiltration:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate
   3941   ,  !- Type  [Not Used]
   3942   General,  !- Line Item Type
   3943   ZN_1_FLR_3_SEC_2,  !- Item Name
   3944   ,  !- Object End Use Key  [Not Used]
   3945   1.0000,  !- Cost per Each
   3946   ,  !- Cost per Area
   3947   ,  !- Cost per Unit of Output Capacity
   3948   ,  !- Cost per Unit of Output Capacity per COP
   3949   ,  !- Cost per Volume
   3950   ,  !- Cost per Cubic Meter per Second
   3951   ,  !- Cost per Energy per Temperature Difference
   3952   0.0110;  !- Quantity
   3953 
   3954 People,
   3955   ZN_1_FLR_3_SEC_2 People,  !- Name
   3956   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3957   BLDG_OCC_SCH,  !- Schedule Name
   3958   People,  !- Number of People Calculation Method
   3959   4.4958,  !- Number of People
   3960   ,  !- People per Zone Area
   3961   ,  !- Zone Area per Person
   3962   0.3000,  !- Fraction Radiant
   3963   AUTOCALCULATE,  !- User Specified Sensible Fraction
   3964   ACTIVITY_SCH,  !- Activity Level Schedule Name
   3965   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   3966   No,  !- Enable ASHRAE 55 Comfort Warnings
   3967   ZoneAveraged,  !- MRT Calculation
   3968   ,  !- Surface Name
   3969   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   3970   CLOTHING_SCH,  !- Clothing Schedule Name
   3971   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   3972   FANGER;  !- Thermal Comfort Report
   3973 
   3974 ComponentCost:LineItem,
   3975   People:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate
   3976   ,  !- Type  [Not Used]
   3977   General,  !- Line Item Type
   3978   ZN_1_FLR_3_SEC_2,  !- Item Name
   3979   ,  !- Object End Use Key  [Not Used]
   3980   1.0000,  !- Cost per Each
   3981   ,  !- Cost per Area
   3982   ,  !- Cost per Unit of Output Capacity
   3983   ,  !- Cost per Unit of Output Capacity per COP
   3984   ,  !- Cost per Volume
   3985   ,  !- Cost per Cubic Meter per Second
   3986   ,  !- Cost per Energy per Temperature Difference
   3987   4.4958;  !- Quantity
   3988 
   3989 Lights,
   3990   ZN_1_FLR_3_SEC_2_Lights,  !- Name
   3991   ZN_1_FLR_3_SEC_2,  !- Zone Name
   3992   BLDG_LIGHT_SCH,  !- Schedule Name
   3993   LightingLevel,  !- Design Level Calculation Method
   3994   269.9545,  !- Design Level {W}
   3995   ,  !- Watts per Zone Area {W/m2}
   3996   ,  !- Watts per Person {W/person}
   3997   0.0000,  !- Return Air Fraction
   3998   0.7000,  !- Fraction Radiant
   3999   0.2000,  !- Fraction Visible
   4000   1.0000,  !- Fraction Replaceable
   4001   General,  !- End-Use Subcategory
   4002   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   4003 
   4004 ComponentCost:LineItem,
   4005   LIGHTING EQUIP:ZN_1_FLR_3_SEC_2,  !- Name of Cost Estimate
   4006   ,  !- Type  [Not Used]
   4007   Lights,  !- Line Item Type
   4008   ZN_1_FLR_3_SEC_2,  !- Item Name
   4009   ,  !- Object End Use Key  [Not Used]
   4010   ,  !- Cost per Each
   4011   ,  !- Cost per Area
   4012   1.0000,  !- Cost per Unit of Output Capacity
   4013   ,  !- Cost per Unit of Output Capacity per COP
   4014   ,  !- Cost per Volume
   4015   ,  !- Cost per Cubic Meter per Second
   4016   ,  !- Cost per Energy per Temperature Difference
   4017   ;  !- Quantity
   4018 
   4019 ElectricEquipment,
   4020   ZN_1_FLR_3_SEC_2_PlugMisc_Equip,  !- Name
   4021   ZN_1_FLR_3_SEC_2,  !- Zone Name
   4022   BLDG_EQUIP_SCH,  !- Schedule Name
   4023   EquipmentLevel,  !- Design Level Calculation Method
   4024   56.2492,  !- Design Level {W}
   4025   ,  !- Watts per Zone Floor Area {W/m2}
   4026   ,  !- Watts per Person {W/person}
   4027   0.0000,  !- Fraction Latent
   4028   0.5000,  !- Fraction Radiant
   4029   0.0000,  !- Fraction Lost
   4030   PlugMisc;  !- End-Use Subcategory
   4031 
   4032 ComponentCost:LineItem,
   4033   ElectricEquipment:ZN_1_FLR_3_SEC_2:PlugMisc,  !- Name of Cost Estimate
   4034   ,  !- Type  [Not Used]
   4035   General,  !- Line Item Type
   4036   ZN_1_FLR_3_SEC_2,  !- Item Name
   4037   ,  !- Object End Use Key  [Not Used]
   4038   1.0000,  !- Cost per Each
   4039   ,  !- Cost per Area
   4040   ,  !- Cost per Unit of Output Capacity
   4041   ,  !- Cost per Unit of Output Capacity per COP
   4042   ,  !- Cost per Volume
   4043   ,  !- Cost per Cubic Meter per Second
   4044   ,  !- Cost per Energy per Temperature Difference
   4045   0.0562;  !- Quantity
   4046 
   4047 GasEquipment,
   4048   ZN_1_FLR_3_SEC_2_PlugMisc_Equip,  !- Name
   4049   ZN_1_FLR_3_SEC_2,  !- Zone Name
   4050   BLDG_EQUIP_SCH,  !- Schedule Name
   4051   EquipmentLevel,  !- Design Level Calculation Method
   4052   6.2731,  !- Design Level {W}
   4053   ,  !- Watts per Zone Floor Area {W/m2}
   4054   ,  !- Watts per Person {W/person}
   4055   0.0000,  !- Fraction Latent
   4056   0.5000,  !- Fraction Radiant
   4057   0.0000,  !- Fraction Lost
   4058   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   4059   PlugMisc;  !- End-Use Subcategory
   4060 
   4061 ComponentCost:LineItem,
   4062   GasEquipment:ZN_1_FLR_3_SEC_2:PlugMisc,  !- Name of Cost Estimate
   4063   ,  !- Type  [Not Used]
   4064   General,  !- Line Item Type
   4065   ZN_1_FLR_3_SEC_2,  !- Item Name
   4066   ,  !- Object End Use Key  [Not Used]
   4067   1.0000,  !- Cost per Each
   4068   ,  !- Cost per Area
   4069   ,  !- Cost per Unit of Output Capacity
   4070   ,  !- Cost per Unit of Output Capacity per COP
   4071   ,  !- Cost per Volume
   4072   ,  !- Cost per Cubic Meter per Second
   4073   ,  !- Cost per Energy per Temperature Difference
   4074   0.0063;  !- Quantity
   4075 
   4076 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_2 *****
   4077 
   4078 Sizing:Zone,
   4079   ZN_1_FLR_3_SEC_2,  !- Zone Name
   4080   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   4081   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   4082   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   4083   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   4084   ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   4085   ,  !- Zone Heating Sizing Factor
   4086   ,  !- Zone Cooling Sizing Factor
   4087   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   4088   ,  !- Cooling Design Air Flow Rate
   4089   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   4090   ,  !- Cooling Minimum Air Flow
   4091   0.0,  !- Cooling Minimum Air Flow Fraction
   4092   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   4093   0.0,  !- Heating Design Air Flow Rate
   4094   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   4095   ,  !- Heating Maximum Air Flow
   4096   ,  !- Heating Maximum Air Flow Fraction
   4097   ZN_1_FLR_3_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   4098 
   4099 DesignSpecification:OutdoorAir,
   4100   ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Name
   4101   Flow/Zone,  !- Outdoor Air Method
   4102   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   4103   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   4104   0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
   4105   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   4106   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   4107 
   4108 DesignSpecification:ZoneAirDistribution,
   4109   ZN_1_FLR_3_SEC_2 Air Dist Design Spec,  !- Name
   4110   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   4111   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   4112   ,  !- Zone Air Distribution Effectiveness Schedule Name
   4113   0.0;  !- Zone Secondary Recirculation Fraction
   4114 
   4115 ZoneControl:Thermostat,
   4116   ZN_1_FLR_3_SEC_2 Thermostat,  !- Name
   4117   ZN_1_FLR_3_SEC_2,  !- Zone Name
   4118   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   4119   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   4120   ZN_1_FLR_3_SEC_2 DualSPSched;  !- Control 1 Name
   4121 
   4122 ThermostatSetpoint:DualSetpoint,
   4123   ZN_1_FLR_3_SEC_2 DualSPSched,  !- Name
   4124   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   4125   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   4126 
   4127 ZoneHVAC:EquipmentConnections,
   4128   ZN_1_FLR_3_SEC_2,  !- Zone Name
   4129   ZN_1_FLR_3_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
   4130   ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   4131   ,  !- Zone Air Exhaust Node or NodeList Name
   4132   ZN_1_FLR_3_SEC_2 Air Node,  !- Zone Air Node Name
   4133   ZN_1_FLR_3_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name
   4134 
   4135 NodeList,
   4136   ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Name
   4137   ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name
   4138 
   4139 ZoneHVAC:EquipmentList,
   4140   ZN_1_FLR_3_SEC_2 Equipment,  !- Name
   4141   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   4142   ZN_1_FLR_3_SEC_2 VAV Box,  !- Zone Equipment 1 Name
   4143   1,  !- Zone Equipment 1 Cooling Priority
   4144   1;  !- Zone Equipment 1 Heating Priority
   4145 
   4146 ZoneHVAC:AirDistributionUnit,
   4147   ZN_1_FLR_3_SEC_2 VAV Box,  !- Name
   4148   ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   4149   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   4150   ZN_1_FLR_3_SEC_2 VAV Box Component;  !- Air Terminal Name
   4151 
   4152 AirTerminal:SingleDuct:VAV:Reheat,
   4153   ZN_1_FLR_3_SEC_2 VAV Box Component,  !- Name
   4154   ALWAYS_ON,  !- Availability Schedule Name
   4155   ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   4156   ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   4157   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   4158   Constant,  !- Zone Minimum Air Flow Input Method
   4159   0.3000,  !- Constant Minimum Air Flow Fraction {}
   4160   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   4161   ,  !- Minimum Air Flow Fraction Schedule Name
   4162   Coil:Heating:Water,  !- Reheat Coil Object Type
   4163   ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   4164   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4165   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4166   ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4167   0.001,  !- Convergence Tolerance {}
   4168   Reverse,  !- Damper Heating Action
   4169   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   4170   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   4171   50.0,  !- Maximum Reheat Air Temperature {C}
   4172   ZN_1_FLR_3_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   4173 
   4174 DesignSpecification:OutdoorAir,
   4175   ZN_1_FLR_3_SEC_2 VAV Box OA Design Spec,  !- Name
   4176   Flow/Zone,  !- Outdoor Air Method
   4177   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   4178   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   4179   0.0175,  !- Outdoor Air Flow per Zone {m3/s}
   4180   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   4181   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   4182 
   4183 Coil:Heating:Water,
   4184   ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Name
   4185   ALWAYS_ON,  !- Availability Schedule Name
   4186   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   4187   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   4188   ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   4189   ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   4190   ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
   4191   ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4192   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   4193   AUTOSIZE,  !- Nominal Capacity
   4194   82.2,  !- Design Inlet Water Temperature
   4195   16.6,  !- Design Inlet Air Temperature
   4196   71.1,  !- Design Outlet Water Temperature
   4197   32.2,  !- Design Outlet Air Temperature
   4198   1.0;  !- Rated Ratio for Air and Water Convection {}
   4199 
   4200 Zone,
   4201   ZN_1_FLR_1_SEC_3,  !- Name
   4202   0.0000,  !- Direction of Relative North
   4203   3.6560,  !- X Origin
   4204   5.7195,  !- Y Origin
   4205   0.0000,  !- Z Origin
   4206   1,  !- Type
   4207   1,  !- Multiplier
   4208   3.8000,  !- Ceiling Height {m}
   4209   209.7118,  !- Volume {m3}
   4210   AutoCalculate,  !- Floor Area {m2}
   4211   ,  !- Zone Inside Convection Algorithm
   4212   ,  !- Zone Outside Convection Algorithm
   4213   Yes;  !- Part of Total Floor Area
   4214 
   4215 BuildingSurface:Detailed,
   4216   ZN_1_FLR_1_SEC_3_Wall_1,  !- Name
   4217   Wall,  !- Surface Type
   4218   Standard_Int-Wall,  !- Construction Name
   4219   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4220   Surface,  !- Outside Boundary Condition
   4221   ZN_1_FLR_1_SEC_5_Wall_3,  !- Outside Boundary Condition Object
   4222   NoSun,  !- Sun Exposure
   4223   NoWind,  !- Wind Exposure
   4224   AutoCalculate,  !- View Factor to Ground
   4225   4,  !- Number of Vertices
   4226   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   4227   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   4228   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   4229   11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4
   4230 
   4231 BuildingSurface:Detailed,
   4232   ZN_1_FLR_1_SEC_3_Wall_2,  !- Name
   4233   Wall,  !- Surface Type
   4234   Standard_Int-Wall,  !- Construction Name
   4235   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4236   Surface,  !- Outside Boundary Condition
   4237   ZN_1_FLR_1_SEC_2_Wall_2,  !- Outside Boundary Condition Object
   4238   NoSun,  !- Sun Exposure
   4239   NoWind,  !- Wind Exposure
   4240   AutoCalculate,  !- View Factor to Ground
   4241   4,  !- Number of Vertices
   4242   11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1
   4243   11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2
   4244   15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3
   4245   15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4
   4246 
   4247 BuildingSurface:Detailed,
   4248   ZN_1_FLR_1_SEC_3_Wall_3,  !- Name
   4249   Wall,  !- Surface Type
   4250   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   4251   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4252   Outdoors,  !- Outside Boundary Condition
   4253   ,  !- Outside Boundary Condition Object
   4254   SunExposed,  !- Sun Exposure
   4255   WindExposed,  !- Wind Exposure
   4256   AutoCalculate,  !- View Factor to Ground
   4257   4,  !- Number of Vertices
   4258   15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1
   4259   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   4260   -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   4261   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   4262 
   4263 FenestrationSurface:Detailed,
   4264   ZN_1_FLR_1_SEC_3_Wall_3_window_1,  !- Name
   4265   Window,  !- Surface Type
   4266   std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Construction Name
   4267   ZN_1_FLR_1_SEC_3_Wall_3,  !- Building Surface Name
   4268   ,  !- Outside Boundary Condition Object
   4269   AutoCalculate,  !- View Factor to Ground
   4270   ,  !- Shading Control Name
   4271   ,  !- Frame and Divider Name
   4272   1.0000,  !- Multiplier
   4273   4,  !- Number of Vertices
   4274   15.0450,  3.6560,  2.6281,  !- X1, Y1, Z1
   4275   15.0450,  3.6560,  1.1000,  !- X2, Y2, Z2
   4276   -3.6060,  3.6560,  1.1000,  !- X3, Y3, Z3
   4277   -3.6060,  3.6560,  2.6281;  !- X4, Y4, Z4
   4278 
   4279 BuildingSurface:Detailed,
   4280   ZN_1_FLR_1_SEC_3_Wall_4,  !- Name
   4281   Wall,  !- Surface Type
   4282   Standard_Int-Wall,  !- Construction Name
   4283   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4284   Surface,  !- Outside Boundary Condition
   4285   ZN_1_FLR_1_SEC_4_Wall_3,  !- Outside Boundary Condition Object
   4286   NoSun,  !- Sun Exposure
   4287   NoWind,  !- Wind Exposure
   4288   AutoCalculate,  !- View Factor to Ground
   4289   4,  !- Number of Vertices
   4290   -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   4291   -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   4292   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   4293   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   4294 
   4295 BuildingSurface:Detailed,
   4296   ZN_1_FLR_1_SEC_3_Floor,  !- Name
   4297   Floor,  !- Surface Type
   4298   Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   4299   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4300   Ground,  !- Outside Boundary Condition
   4301   ,  !- Outside Boundary Condition Object
   4302   NoSun,  !- Sun Exposure
   4303   NoWind,  !- Wind Exposure
   4304   AutoCalculate,  !- View Factor to Ground
   4305   4,  !- Number of Vertices
   4306   -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   4307   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   4308   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   4309   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   4310 
   4311 BuildingSurface:Detailed,
   4312   ZN_1_FLR_1_SEC_3_Ceiling,  !- Name
   4313   Ceiling,  !- Surface Type
   4314   INT-FLOOR-UNDERSIDE,  !- Construction Name
   4315   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4316   Surface,  !- Outside Boundary Condition
   4317   ZN_1_FLR_1_SEC_3_Ceiling,  !- Outside Boundary Condition Object
   4318   NoSun,  !- Sun Exposure
   4319   NoWind,  !- Wind Exposure
   4320   AutoCalculate,  !- View Factor to Ground
   4321   4,  !- Number of Vertices
   4322   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   4323   11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2
   4324   15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3
   4325   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   4326 
   4327 InternalMass,
   4328   ZN_1_FLR_1_SEC_3 Internal Mass,  !- Name
   4329   InteriorFurnishings,  !- Construction Name
   4330   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4331   110.3746;  !- Surface Area
   4332 
   4333 ZoneInfiltration:DesignFlowRate,
   4334   ZN_1_FLR_1_SEC_3_Infiltration,  !- Name
   4335   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4336   INFIL_SCH,  !- Schedule Name
   4337   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   4338   0.029126641059659,  !- Design Flow Rate {m3/s}
   4339   ,  !- Flow per Zone Area {m3/s/m2}
   4340   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   4341   ,  !- Air Changes Per Hour {ACH}
   4342   1.0000,  !- Constant Term Coefficient
   4343   0.0000,  !- Temperature Term Coefficient
   4344   0.0000,  !- Velocity Term Coefficient
   4345   0.0000;  !- Velocity Squared Term Coefficient
   4346 
   4347 ComponentCost:LineItem,
   4348   Infiltration:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate
   4349   ,  !- Type  [Not Used]
   4350   General,  !- Line Item Type
   4351   ZN_1_FLR_1_SEC_3,  !- Item Name
   4352   ,  !- Object End Use Key  [Not Used]
   4353   1.0000,  !- Cost per Each
   4354   ,  !- Cost per Area
   4355   ,  !- Cost per Unit of Output Capacity
   4356   ,  !- Cost per Unit of Output Capacity per COP
   4357   ,  !- Cost per Volume
   4358   ,  !- Cost per Cubic Meter per Second
   4359   ,  !- Cost per Energy per Temperature Difference
   4360   0.0291;  !- Quantity
   4361 
   4362 People,
   4363   ZN_1_FLR_1_SEC_3 People,  !- Name
   4364   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4365   BLDG_OCC_SCH,  !- Schedule Name
   4366   People,  !- Number of People Calculation Method
   4367   11.8653,  !- Number of People
   4368   ,  !- People per Zone Area
   4369   ,  !- Zone Area per Person
   4370   0.3000,  !- Fraction Radiant
   4371   AUTOCALCULATE,  !- User Specified Sensible Fraction
   4372   ACTIVITY_SCH,  !- Activity Level Schedule Name
   4373   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   4374   No,  !- Enable ASHRAE 55 Comfort Warnings
   4375   ZoneAveraged,  !- MRT Calculation
   4376   ,  !- Surface Name
   4377   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   4378   CLOTHING_SCH,  !- Clothing Schedule Name
   4379   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   4380   FANGER;  !- Thermal Comfort Report
   4381 
   4382 ComponentCost:LineItem,
   4383   People:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate
   4384   ,  !- Type  [Not Used]
   4385   General,  !- Line Item Type
   4386   ZN_1_FLR_1_SEC_3,  !- Item Name
   4387   ,  !- Object End Use Key  [Not Used]
   4388   1.0000,  !- Cost per Each
   4389   ,  !- Cost per Area
   4390   ,  !- Cost per Unit of Output Capacity
   4391   ,  !- Cost per Unit of Output Capacity per COP
   4392   ,  !- Cost per Volume
   4393   ,  !- Cost per Cubic Meter per Second
   4394   ,  !- Cost per Energy per Temperature Difference
   4395   11.8653;  !- Quantity
   4396 
   4397 Lights,
   4398   ZN_1_FLR_1_SEC_3_Lights,  !- Name
   4399   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4400   BLDG_LIGHT_SCH,  !- Schedule Name
   4401   LightingLevel,  !- Design Level Calculation Method
   4402   712.4683,  !- Design Level {W}
   4403   ,  !- Watts per Zone Area {W/m2}
   4404   ,  !- Watts per Person {W/person}
   4405   0.0000,  !- Return Air Fraction
   4406   0.7000,  !- Fraction Radiant
   4407   0.2000,  !- Fraction Visible
   4408   1.0000,  !- Fraction Replaceable
   4409   General,  !- End-Use Subcategory
   4410   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   4411 
   4412 ComponentCost:LineItem,
   4413   LIGHTING EQUIP:ZN_1_FLR_1_SEC_3,  !- Name of Cost Estimate
   4414   ,  !- Type  [Not Used]
   4415   Lights,  !- Line Item Type
   4416   ZN_1_FLR_1_SEC_3,  !- Item Name
   4417   ,  !- Object End Use Key  [Not Used]
   4418   ,  !- Cost per Each
   4419   ,  !- Cost per Area
   4420   1.0000,  !- Cost per Unit of Output Capacity
   4421   ,  !- Cost per Unit of Output Capacity per COP
   4422   ,  !- Cost per Volume
   4423   ,  !- Cost per Cubic Meter per Second
   4424   ,  !- Cost per Energy per Temperature Difference
   4425   ;  !- Quantity
   4426 
   4427 ElectricEquipment,
   4428   ZN_1_FLR_1_SEC_3_PlugMisc_Equip,  !- Name
   4429   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4430   BLDG_EQUIP_SCH,  !- Schedule Name
   4431   EquipmentLevel,  !- Design Level Calculation Method
   4432   148.4539,  !- Design Level {W}
   4433   ,  !- Watts per Zone Floor Area {W/m2}
   4434   ,  !- Watts per Person {W/person}
   4435   0.0000,  !- Fraction Latent
   4436   0.5000,  !- Fraction Radiant
   4437   0.0000,  !- Fraction Lost
   4438   PlugMisc;  !- End-Use Subcategory
   4439 
   4440 ComponentCost:LineItem,
   4441   ElectricEquipment:ZN_1_FLR_1_SEC_3:PlugMisc,  !- Name of Cost Estimate
   4442   ,  !- Type  [Not Used]
   4443   General,  !- Line Item Type
   4444   ZN_1_FLR_1_SEC_3,  !- Item Name
   4445   ,  !- Object End Use Key  [Not Used]
   4446   1.0000,  !- Cost per Each
   4447   ,  !- Cost per Area
   4448   ,  !- Cost per Unit of Output Capacity
   4449   ,  !- Cost per Unit of Output Capacity per COP
   4450   ,  !- Cost per Volume
   4451   ,  !- Cost per Cubic Meter per Second
   4452   ,  !- Cost per Energy per Temperature Difference
   4453   0.1485;  !- Quantity
   4454 
   4455 GasEquipment,
   4456   ZN_1_FLR_1_SEC_3_PlugMisc_Equip,  !- Name
   4457   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4458   BLDG_EQUIP_SCH,  !- Schedule Name
   4459   EquipmentLevel,  !- Design Level Calculation Method
   4460   16.5562,  !- Design Level {W}
   4461   ,  !- Watts per Zone Floor Area {W/m2}
   4462   ,  !- Watts per Person {W/person}
   4463   0.0000,  !- Fraction Latent
   4464   0.5000,  !- Fraction Radiant
   4465   0.0000,  !- Fraction Lost
   4466   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   4467   PlugMisc;  !- End-Use Subcategory
   4468 
   4469 ComponentCost:LineItem,
   4470   GasEquipment:ZN_1_FLR_1_SEC_3:PlugMisc,  !- Name of Cost Estimate
   4471   ,  !- Type  [Not Used]
   4472   General,  !- Line Item Type
   4473   ZN_1_FLR_1_SEC_3,  !- Item Name
   4474   ,  !- Object End Use Key  [Not Used]
   4475   1.0000,  !- Cost per Each
   4476   ,  !- Cost per Area
   4477   ,  !- Cost per Unit of Output Capacity
   4478   ,  !- Cost per Unit of Output Capacity per COP
   4479   ,  !- Cost per Volume
   4480   ,  !- Cost per Cubic Meter per Second
   4481   ,  !- Cost per Energy per Temperature Difference
   4482   0.0166;  !- Quantity
   4483 
   4484 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****
   4485 
   4486 Sizing:Zone,
   4487   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4488   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   4489   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   4490   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   4491   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   4492   ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   4493   ,  !- Zone Heating Sizing Factor
   4494   ,  !- Zone Cooling Sizing Factor
   4495   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   4496   ,  !- Cooling Design Air Flow Rate
   4497   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   4498   ,  !- Cooling Minimum Air Flow
   4499   0.0,  !- Cooling Minimum Air Flow Fraction
   4500   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   4501   0.0,  !- Heating Design Air Flow Rate
   4502   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   4503   ,  !- Heating Maximum Air Flow
   4504   ,  !- Heating Maximum Air Flow Fraction
   4505   ZN_1_FLR_1_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   4506 
   4507 DesignSpecification:OutdoorAir,
   4508   ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Name
   4509   Flow/Zone,  !- Outdoor Air Method
   4510   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   4511   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   4512   0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
   4513   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   4514   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   4515 
   4516 DesignSpecification:ZoneAirDistribution,
   4517   ZN_1_FLR_1_SEC_3 Air Dist Design Spec,  !- Name
   4518   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   4519   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   4520   ,  !- Zone Air Distribution Effectiveness Schedule Name
   4521   0.0;  !- Zone Secondary Recirculation Fraction
   4522 
   4523 ZoneControl:Thermostat,
   4524   ZN_1_FLR_1_SEC_3 Thermostat,  !- Name
   4525   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4526   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   4527   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   4528   ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name
   4529 
   4530 ThermostatSetpoint:DualSetpoint,
   4531   ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name
   4532   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   4533   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   4534 
   4535 ZoneHVAC:EquipmentConnections,
   4536   ZN_1_FLR_1_SEC_3,  !- Zone Name
   4537   ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
   4538   ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   4539   ,  !- Zone Air Exhaust Node or NodeList Name
   4540   ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
   4541   ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name
   4542 
   4543 NodeList,
   4544   ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
   4545   ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name
   4546 
   4547 ZoneHVAC:EquipmentList,
   4548   ZN_1_FLR_1_SEC_3 Equipment,  !- Name
   4549   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   4550   ZN_1_FLR_1_SEC_3 VAV Box,  !- Zone Equipment 1 Name
   4551   1,  !- Zone Equipment 1 Cooling Priority
   4552   1;  !- Zone Equipment 1 Heating Priority
   4553 
   4554 ZoneHVAC:AirDistributionUnit,
   4555   ZN_1_FLR_1_SEC_3 VAV Box,  !- Name
   4556   ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   4557   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   4558   ZN_1_FLR_1_SEC_3 VAV Box Component;  !- Air Terminal Name
   4559 
   4560 AirTerminal:SingleDuct:VAV:Reheat,
   4561   ZN_1_FLR_1_SEC_3 VAV Box Component,  !- Name
   4562   ALWAYS_ON,  !- Availability Schedule Name
   4563   ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   4564   ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   4565   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   4566   Constant,  !- Zone Minimum Air Flow Input Method
   4567   0.3000,  !- Constant Minimum Air Flow Fraction {}
   4568   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   4569   ,  !- Minimum Air Flow Fraction Schedule Name
   4570   Coil:Heating:Water,  !- Reheat Coil Object Type
   4571   ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   4572   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4573   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4574   ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4575   0.001,  !- Convergence Tolerance {}
   4576   Reverse,  !- Damper Heating Action
   4577   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   4578   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   4579   50.0,  !- Maximum Reheat Air Temperature {C}
   4580   ZN_1_FLR_1_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   4581 
   4582 DesignSpecification:OutdoorAir,
   4583   ZN_1_FLR_1_SEC_3 VAV Box OA Design Spec,  !- Name
   4584   Flow/Zone,  !- Outdoor Air Method
   4585   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   4586   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   4587   0.0462,  !- Outdoor Air Flow per Zone {m3/s}
   4588   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   4589   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   4590 
   4591 Coil:Heating:Water,
   4592   ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Name
   4593   ALWAYS_ON,  !- Availability Schedule Name
   4594   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   4595   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   4596   ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   4597   ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   4598   ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
   4599   ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4600   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   4601   AUTOSIZE,  !- Nominal Capacity
   4602   82.2,  !- Design Inlet Water Temperature
   4603   16.6,  !- Design Inlet Air Temperature
   4604   71.1,  !- Design Outlet Water Temperature
   4605   32.2,  !- Design Outlet Air Temperature
   4606   1.0;  !- Rated Ratio for Air and Water Convection {}
   4607 
   4608 Zone,
   4609   ZN_1_FLR_2_SEC_3,  !- Name
   4610   0.0000,  !- Direction of Relative North
   4611   3.6560,  !- X Origin
   4612   5.7195,  !- Y Origin
   4613   7.6000,  !- Z Origin
   4614   1,  !- Type
   4615   3,  !- Multiplier
   4616   3.8000,  !- Ceiling Height {m}
   4617   209.7118,  !- Volume {m3}
   4618   AutoCalculate,  !- Floor Area {m2}
   4619   ,  !- Zone Inside Convection Algorithm
   4620   ,  !- Zone Outside Convection Algorithm
   4621   Yes;  !- Part of Total Floor Area
   4622 
   4623 BuildingSurface:Detailed,
   4624   ZN_1_FLR_2_SEC_3_Wall_1,  !- Name
   4625   Wall,  !- Surface Type
   4626   Standard_Int-Wall,  !- Construction Name
   4627   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4628   Surface,  !- Outside Boundary Condition
   4629   ZN_1_FLR_2_SEC_5_Wall_3,  !- Outside Boundary Condition Object
   4630   NoSun,  !- Sun Exposure
   4631   NoWind,  !- Wind Exposure
   4632   AutoCalculate,  !- View Factor to Ground
   4633   4,  !- Number of Vertices
   4634   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   4635   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   4636   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   4637   11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4
   4638 
   4639 BuildingSurface:Detailed,
   4640   ZN_1_FLR_2_SEC_3_Wall_2,  !- Name
   4641   Wall,  !- Surface Type
   4642   Standard_Int-Wall,  !- Construction Name
   4643   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4644   Surface,  !- Outside Boundary Condition
   4645   ZN_1_FLR_2_SEC_2_Wall_2,  !- Outside Boundary Condition Object
   4646   NoSun,  !- Sun Exposure
   4647   NoWind,  !- Wind Exposure
   4648   AutoCalculate,  !- View Factor to Ground
   4649   4,  !- Number of Vertices
   4650   11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1
   4651   11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2
   4652   15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3
   4653   15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4
   4654 
   4655 BuildingSurface:Detailed,
   4656   ZN_1_FLR_2_SEC_3_Wall_3,  !- Name
   4657   Wall,  !- Surface Type
   4658   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   4659   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4660   Outdoors,  !- Outside Boundary Condition
   4661   ,  !- Outside Boundary Condition Object
   4662   SunExposed,  !- Sun Exposure
   4663   WindExposed,  !- Wind Exposure
   4664   AutoCalculate,  !- View Factor to Ground
   4665   4,  !- Number of Vertices
   4666   15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1
   4667   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   4668   -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   4669   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   4670 
   4671 FenestrationSurface:Detailed,
   4672   ZN_1_FLR_2_SEC_3_Wall_3_window_1,  !- Name
   4673   Window,  !- Surface Type
   4674   std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Construction Name
   4675   ZN_1_FLR_2_SEC_3_Wall_3,  !- Building Surface Name
   4676   ,  !- Outside Boundary Condition Object
   4677   AutoCalculate,  !- View Factor to Ground
   4678   ,  !- Shading Control Name
   4679   ,  !- Frame and Divider Name
   4680   1.0000,  !- Multiplier
   4681   4,  !- Number of Vertices
   4682   15.0450,  3.6560,  2.6281,  !- X1, Y1, Z1
   4683   15.0450,  3.6560,  1.1000,  !- X2, Y2, Z2
   4684   -3.6060,  3.6560,  1.1000,  !- X3, Y3, Z3
   4685   -3.6060,  3.6560,  2.6281;  !- X4, Y4, Z4
   4686 
   4687 BuildingSurface:Detailed,
   4688   ZN_1_FLR_2_SEC_3_Wall_4,  !- Name
   4689   Wall,  !- Surface Type
   4690   Standard_Int-Wall,  !- Construction Name
   4691   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4692   Surface,  !- Outside Boundary Condition
   4693   ZN_1_FLR_2_SEC_4_Wall_3,  !- Outside Boundary Condition Object
   4694   NoSun,  !- Sun Exposure
   4695   NoWind,  !- Wind Exposure
   4696   AutoCalculate,  !- View Factor to Ground
   4697   4,  !- Number of Vertices
   4698   -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   4699   -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   4700   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   4701   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   4702 
   4703 BuildingSurface:Detailed,
   4704   ZN_1_FLR_2_SEC_3_Floor,  !- Name
   4705   Floor,  !- Surface Type
   4706   INT-FLOOR-TOPSIDE,  !- Construction Name
   4707   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4708   Surface,  !- Outside Boundary Condition
   4709   ZN_1_FLR_2_SEC_3_Ceiling,  !- Outside Boundary Condition Object
   4710   NoSun,  !- Sun Exposure
   4711   NoWind,  !- Wind Exposure
   4712   AutoCalculate,  !- View Factor to Ground
   4713   4,  !- Number of Vertices
   4714   -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   4715   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   4716   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   4717   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   4718 
   4719 BuildingSurface:Detailed,
   4720   ZN_1_FLR_2_SEC_3_Ceiling,  !- Name
   4721   Ceiling,  !- Surface Type
   4722   INT-FLOOR-UNDERSIDE,  !- Construction Name
   4723   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4724   Surface,  !- Outside Boundary Condition
   4725   ZN_1_FLR_2_SEC_3_Floor,  !- Outside Boundary Condition Object
   4726   NoSun,  !- Sun Exposure
   4727   NoWind,  !- Wind Exposure
   4728   AutoCalculate,  !- View Factor to Ground
   4729   4,  !- Number of Vertices
   4730   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   4731   11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2
   4732   15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3
   4733   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   4734 
   4735 InternalMass,
   4736   ZN_1_FLR_2_SEC_3 Internal Mass,  !- Name
   4737   InteriorFurnishings,  !- Construction Name
   4738   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4739   110.3746;  !- Surface Area
   4740 
   4741 ZoneInfiltration:DesignFlowRate,
   4742   ZN_1_FLR_2_SEC_3_Infiltration,  !- Name
   4743   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4744   INFIL_SCH,  !- Schedule Name
   4745   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   4746   0.029126641059659,  !- Design Flow Rate {m3/s}
   4747   ,  !- Flow per Zone Area {m3/s/m2}
   4748   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   4749   ,  !- Air Changes Per Hour {ACH}
   4750   1.0000,  !- Constant Term Coefficient
   4751   0.0000,  !- Temperature Term Coefficient
   4752   0.0000,  !- Velocity Term Coefficient
   4753   0.0000;  !- Velocity Squared Term Coefficient
   4754 
   4755 ComponentCost:LineItem,
   4756   Infiltration:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate
   4757   ,  !- Type  [Not Used]
   4758   General,  !- Line Item Type
   4759   ZN_1_FLR_2_SEC_3,  !- Item Name
   4760   ,  !- Object End Use Key  [Not Used]
   4761   1.0000,  !- Cost per Each
   4762   ,  !- Cost per Area
   4763   ,  !- Cost per Unit of Output Capacity
   4764   ,  !- Cost per Unit of Output Capacity per COP
   4765   ,  !- Cost per Volume
   4766   ,  !- Cost per Cubic Meter per Second
   4767   ,  !- Cost per Energy per Temperature Difference
   4768   0.0874;  !- Quantity
   4769 
   4770 People,
   4771   ZN_1_FLR_2_SEC_3 People,  !- Name
   4772   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4773   BLDG_OCC_SCH,  !- Schedule Name
   4774   People,  !- Number of People Calculation Method
   4775   11.8653,  !- Number of People
   4776   ,  !- People per Zone Area
   4777   ,  !- Zone Area per Person
   4778   0.3000,  !- Fraction Radiant
   4779   AUTOCALCULATE,  !- User Specified Sensible Fraction
   4780   ACTIVITY_SCH,  !- Activity Level Schedule Name
   4781   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   4782   No,  !- Enable ASHRAE 55 Comfort Warnings
   4783   ZoneAveraged,  !- MRT Calculation
   4784   ,  !- Surface Name
   4785   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   4786   CLOTHING_SCH,  !- Clothing Schedule Name
   4787   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   4788   FANGER;  !- Thermal Comfort Report
   4789 
   4790 ComponentCost:LineItem,
   4791   People:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate
   4792   ,  !- Type  [Not Used]
   4793   General,  !- Line Item Type
   4794   ZN_1_FLR_2_SEC_3,  !- Item Name
   4795   ,  !- Object End Use Key  [Not Used]
   4796   1.0000,  !- Cost per Each
   4797   ,  !- Cost per Area
   4798   ,  !- Cost per Unit of Output Capacity
   4799   ,  !- Cost per Unit of Output Capacity per COP
   4800   ,  !- Cost per Volume
   4801   ,  !- Cost per Cubic Meter per Second
   4802   ,  !- Cost per Energy per Temperature Difference
   4803   35.5958;  !- Quantity
   4804 
   4805 Lights,
   4806   ZN_1_FLR_2_SEC_3_Lights,  !- Name
   4807   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4808   BLDG_LIGHT_SCH,  !- Schedule Name
   4809   LightingLevel,  !- Design Level Calculation Method
   4810   712.4683,  !- Design Level {W}
   4811   ,  !- Watts per Zone Area {W/m2}
   4812   ,  !- Watts per Person {W/person}
   4813   0.0000,  !- Return Air Fraction
   4814   0.7000,  !- Fraction Radiant
   4815   0.2000,  !- Fraction Visible
   4816   1.0000,  !- Fraction Replaceable
   4817   General,  !- End-Use Subcategory
   4818   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   4819 
   4820 ComponentCost:LineItem,
   4821   LIGHTING EQUIP:ZN_1_FLR_2_SEC_3,  !- Name of Cost Estimate
   4822   ,  !- Type  [Not Used]
   4823   Lights,  !- Line Item Type
   4824   ZN_1_FLR_2_SEC_3,  !- Item Name
   4825   ,  !- Object End Use Key  [Not Used]
   4826   ,  !- Cost per Each
   4827   ,  !- Cost per Area
   4828   1.0000,  !- Cost per Unit of Output Capacity
   4829   ,  !- Cost per Unit of Output Capacity per COP
   4830   ,  !- Cost per Volume
   4831   ,  !- Cost per Cubic Meter per Second
   4832   ,  !- Cost per Energy per Temperature Difference
   4833   ;  !- Quantity
   4834 
   4835 ElectricEquipment,
   4836   ZN_1_FLR_2_SEC_3_PlugMisc_Equip,  !- Name
   4837   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4838   BLDG_EQUIP_SCH,  !- Schedule Name
   4839   EquipmentLevel,  !- Design Level Calculation Method
   4840   148.4539,  !- Design Level {W}
   4841   ,  !- Watts per Zone Floor Area {W/m2}
   4842   ,  !- Watts per Person {W/person}
   4843   0.0000,  !- Fraction Latent
   4844   0.5000,  !- Fraction Radiant
   4845   0.0000,  !- Fraction Lost
   4846   PlugMisc;  !- End-Use Subcategory
   4847 
   4848 ComponentCost:LineItem,
   4849   ElectricEquipment:ZN_1_FLR_2_SEC_3:PlugMisc,  !- Name of Cost Estimate
   4850   ,  !- Type  [Not Used]
   4851   General,  !- Line Item Type
   4852   ZN_1_FLR_2_SEC_3,  !- Item Name
   4853   ,  !- Object End Use Key  [Not Used]
   4854   1.0000,  !- Cost per Each
   4855   ,  !- Cost per Area
   4856   ,  !- Cost per Unit of Output Capacity
   4857   ,  !- Cost per Unit of Output Capacity per COP
   4858   ,  !- Cost per Volume
   4859   ,  !- Cost per Cubic Meter per Second
   4860   ,  !- Cost per Energy per Temperature Difference
   4861   0.4454;  !- Quantity
   4862 
   4863 GasEquipment,
   4864   ZN_1_FLR_2_SEC_3_PlugMisc_Equip,  !- Name
   4865   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4866   BLDG_EQUIP_SCH,  !- Schedule Name
   4867   EquipmentLevel,  !- Design Level Calculation Method
   4868   16.5562,  !- Design Level {W}
   4869   ,  !- Watts per Zone Floor Area {W/m2}
   4870   ,  !- Watts per Person {W/person}
   4871   0.0000,  !- Fraction Latent
   4872   0.5000,  !- Fraction Radiant
   4873   0.0000,  !- Fraction Lost
   4874   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   4875   PlugMisc;  !- End-Use Subcategory
   4876 
   4877 ComponentCost:LineItem,
   4878   GasEquipment:ZN_1_FLR_2_SEC_3:PlugMisc,  !- Name of Cost Estimate
   4879   ,  !- Type  [Not Used]
   4880   General,  !- Line Item Type
   4881   ZN_1_FLR_2_SEC_3,  !- Item Name
   4882   ,  !- Object End Use Key  [Not Used]
   4883   1.0000,  !- Cost per Each
   4884   ,  !- Cost per Area
   4885   ,  !- Cost per Unit of Output Capacity
   4886   ,  !- Cost per Unit of Output Capacity per COP
   4887   ,  !- Cost per Volume
   4888   ,  !- Cost per Cubic Meter per Second
   4889   ,  !- Cost per Energy per Temperature Difference
   4890   0.0497;  !- Quantity
   4891 
   4892 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_3 *****
   4893 
   4894 Sizing:Zone,
   4895   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4896   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   4897   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   4898   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   4899   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   4900   ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   4901   ,  !- Zone Heating Sizing Factor
   4902   ,  !- Zone Cooling Sizing Factor
   4903   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   4904   ,  !- Cooling Design Air Flow Rate
   4905   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   4906   ,  !- Cooling Minimum Air Flow
   4907   0.0,  !- Cooling Minimum Air Flow Fraction
   4908   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   4909   0.0,  !- Heating Design Air Flow Rate
   4910   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   4911   ,  !- Heating Maximum Air Flow
   4912   ,  !- Heating Maximum Air Flow Fraction
   4913   ZN_1_FLR_2_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   4914 
   4915 DesignSpecification:OutdoorAir,
   4916   ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Name
   4917   Flow/Zone,  !- Outdoor Air Method
   4918   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   4919   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   4920   0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
   4921   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   4922   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   4923 
   4924 DesignSpecification:ZoneAirDistribution,
   4925   ZN_1_FLR_2_SEC_3 Air Dist Design Spec,  !- Name
   4926   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   4927   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   4928   ,  !- Zone Air Distribution Effectiveness Schedule Name
   4929   0.0;  !- Zone Secondary Recirculation Fraction
   4930 
   4931 ZoneControl:Thermostat,
   4932   ZN_1_FLR_2_SEC_3 Thermostat,  !- Name
   4933   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4934   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   4935   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   4936   ZN_1_FLR_2_SEC_3 DualSPSched;  !- Control 1 Name
   4937 
   4938 ThermostatSetpoint:DualSetpoint,
   4939   ZN_1_FLR_2_SEC_3 DualSPSched,  !- Name
   4940   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   4941   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   4942 
   4943 ZoneHVAC:EquipmentConnections,
   4944   ZN_1_FLR_2_SEC_3,  !- Zone Name
   4945   ZN_1_FLR_2_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
   4946   ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   4947   ,  !- Zone Air Exhaust Node or NodeList Name
   4948   ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Air Node Name
   4949   ZN_1_FLR_2_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name
   4950 
   4951 NodeList,
   4952   ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Name
   4953   ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name
   4954 
   4955 ZoneHVAC:EquipmentList,
   4956   ZN_1_FLR_2_SEC_3 Equipment,  !- Name
   4957   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   4958   ZN_1_FLR_2_SEC_3 VAV Box,  !- Zone Equipment 1 Name
   4959   1,  !- Zone Equipment 1 Cooling Priority
   4960   1;  !- Zone Equipment 1 Heating Priority
   4961 
   4962 ZoneHVAC:AirDistributionUnit,
   4963   ZN_1_FLR_2_SEC_3 VAV Box,  !- Name
   4964   ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   4965   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   4966   ZN_1_FLR_2_SEC_3 VAV Box Component;  !- Air Terminal Name
   4967 
   4968 AirTerminal:SingleDuct:VAV:Reheat,
   4969   ZN_1_FLR_2_SEC_3 VAV Box Component,  !- Name
   4970   ALWAYS_ON,  !- Availability Schedule Name
   4971   ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   4972   ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   4973   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   4974   Constant,  !- Zone Minimum Air Flow Input Method
   4975   0.3000,  !- Constant Minimum Air Flow Fraction {}
   4976   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   4977   ,  !- Minimum Air Flow Fraction Schedule Name
   4978   Coil:Heating:Water,  !- Reheat Coil Object Type
   4979   ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   4980   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4981   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4982   ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   4983   0.001,  !- Convergence Tolerance {}
   4984   Reverse,  !- Damper Heating Action
   4985   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   4986   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   4987   50.0,  !- Maximum Reheat Air Temperature {C}
   4988   ZN_1_FLR_2_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   4989 
   4990 DesignSpecification:OutdoorAir,
   4991   ZN_1_FLR_2_SEC_3 VAV Box OA Design Spec,  !- Name
   4992   Flow/Zone,  !- Outdoor Air Method
   4993   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   4994   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   4995   0.0462,  !- Outdoor Air Flow per Zone {m3/s}
   4996   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   4997   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   4998 
   4999 Coil:Heating:Water,
   5000   ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Name
   5001   ALWAYS_ON,  !- Availability Schedule Name
   5002   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   5003   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   5004   ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   5005   ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   5006   ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
   5007   ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5008   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   5009   AUTOSIZE,  !- Nominal Capacity
   5010   82.2,  !- Design Inlet Water Temperature
   5011   16.6,  !- Design Inlet Air Temperature
   5012   71.1,  !- Design Outlet Water Temperature
   5013   32.2,  !- Design Outlet Air Temperature
   5014   1.0;  !- Rated Ratio for Air and Water Convection {}
   5015 
   5016 Zone,
   5017   ZN_1_FLR_3_SEC_3,  !- Name
   5018   0.0000,  !- Direction of Relative North
   5019   3.6560,  !- X Origin
   5020   5.7195,  !- Y Origin
   5021   15.2000,  !- Z Origin
   5022   1,  !- Type
   5023   1,  !- Multiplier
   5024   3.8000,  !- Ceiling Height {m}
   5025   209.7118,  !- Volume {m3}
   5026   AutoCalculate,  !- Floor Area {m2}
   5027   ,  !- Zone Inside Convection Algorithm
   5028   ,  !- Zone Outside Convection Algorithm
   5029   Yes;  !- Part of Total Floor Area
   5030 
   5031 BuildingSurface:Detailed,
   5032   ZN_1_FLR_3_SEC_3_Wall_1,  !- Name
   5033   Wall,  !- Surface Type
   5034   Standard_Int-Wall,  !- Construction Name
   5035   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5036   Surface,  !- Outside Boundary Condition
   5037   ZN_1_FLR_3_SEC_5_Wall_3,  !- Outside Boundary Condition Object
   5038   NoSun,  !- Sun Exposure
   5039   NoWind,  !- Wind Exposure
   5040   AutoCalculate,  !- View Factor to Ground
   5041   4,  !- Number of Vertices
   5042   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   5043   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   5044   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   5045   11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4
   5046 
   5047 BuildingSurface:Detailed,
   5048   ZN_1_FLR_3_SEC_3_Wall_2,  !- Name
   5049   Wall,  !- Surface Type
   5050   Standard_Int-Wall,  !- Construction Name
   5051   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5052   Surface,  !- Outside Boundary Condition
   5053   ZN_1_FLR_3_SEC_2_Wall_2,  !- Outside Boundary Condition Object
   5054   NoSun,  !- Sun Exposure
   5055   NoWind,  !- Wind Exposure
   5056   AutoCalculate,  !- View Factor to Ground
   5057   4,  !- Number of Vertices
   5058   11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1
   5059   11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2
   5060   15.0950,  3.6560,  0.0000,  !- X3, Y3, Z3
   5061   15.0950,  3.6560,  3.8000;  !- X4, Y4, Z4
   5062 
   5063 BuildingSurface:Detailed,
   5064   ZN_1_FLR_3_SEC_3_Wall_3,  !- Name
   5065   Wall,  !- Surface Type
   5066   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   5067   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5068   Outdoors,  !- Outside Boundary Condition
   5069   ,  !- Outside Boundary Condition Object
   5070   SunExposed,  !- Sun Exposure
   5071   WindExposed,  !- Wind Exposure
   5072   AutoCalculate,  !- View Factor to Ground
   5073   4,  !- Number of Vertices
   5074   15.0950,  3.6560,  3.8000,  !- X1, Y1, Z1
   5075   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   5076   -3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   5077   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   5078 
   5079 FenestrationSurface:Detailed,
   5080   ZN_1_FLR_3_SEC_3_Wall_3_window_1,  !- Name
   5081   Window,  !- Surface Type
   5082   std_window_UValue_3.124_SHGC_0.4_VT_0.508_north,  !- Construction Name
   5083   ZN_1_FLR_3_SEC_3_Wall_3,  !- Building Surface Name
   5084   ,  !- Outside Boundary Condition Object
   5085   AutoCalculate,  !- View Factor to Ground
   5086   ,  !- Shading Control Name
   5087   ,  !- Frame and Divider Name
   5088   1.0000,  !- Multiplier
   5089   4,  !- Number of Vertices
   5090   15.0450,  3.6560,  2.6281,  !- X1, Y1, Z1
   5091   15.0450,  3.6560,  1.1000,  !- X2, Y2, Z2
   5092   -3.6060,  3.6560,  1.1000,  !- X3, Y3, Z3
   5093   -3.6060,  3.6560,  2.6281;  !- X4, Y4, Z4
   5094 
   5095 BuildingSurface:Detailed,
   5096   ZN_1_FLR_3_SEC_3_Wall_4,  !- Name
   5097   Wall,  !- Surface Type
   5098   Standard_Int-Wall,  !- Construction Name
   5099   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5100   Surface,  !- Outside Boundary Condition
   5101   ZN_1_FLR_3_SEC_4_Wall_3,  !- Outside Boundary Condition Object
   5102   NoSun,  !- Sun Exposure
   5103   NoWind,  !- Wind Exposure
   5104   AutoCalculate,  !- View Factor to Ground
   5105   4,  !- Number of Vertices
   5106   -3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   5107   -3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   5108   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   5109   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   5110 
   5111 BuildingSurface:Detailed,
   5112   ZN_1_FLR_3_SEC_3_Floor,  !- Name
   5113   Floor,  !- Surface Type
   5114   INT-FLOOR-TOPSIDE,  !- Construction Name
   5115   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5116   Surface,  !- Outside Boundary Condition
   5117   ZN_1_FLR_3_SEC_3_Floor,  !- Outside Boundary Condition Object
   5118   NoSun,  !- Sun Exposure
   5119   NoWind,  !- Wind Exposure
   5120   AutoCalculate,  !- View Factor to Ground
   5121   4,  !- Number of Vertices
   5122   -3.6560,  3.6560,  0.0000,  !- X1, Y1, Z1
   5123   15.0950,  3.6560,  0.0000,  !- X2, Y2, Z2
   5124   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   5125   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   5126 
   5127 BuildingSurface:Detailed,
   5128   ZN_1_FLR_3_SEC_3_Ceiling,  !- Name
   5129   Roof,  !- Surface Type
   5130   IEAD_R-20 ci_Roof,  !- Construction Name
   5131   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5132   Outdoors,  !- Outside Boundary Condition
   5133   ,  !- Outside Boundary Condition Object
   5134   SunExposed,  !- Sun Exposure
   5135   WindExposed,  !- Wind Exposure
   5136   AutoCalculate,  !- View Factor to Ground
   5137   4,  !- Number of Vertices
   5138   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   5139   11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2
   5140   15.0950,  3.6560,  3.8000,  !- X3, Y3, Z3
   5141   -3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   5142 
   5143 InternalMass,
   5144   ZN_1_FLR_3_SEC_3 Internal Mass,  !- Name
   5145   InteriorFurnishings,  !- Construction Name
   5146   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5147   110.3746;  !- Surface Area
   5148 
   5149 ZoneInfiltration:DesignFlowRate,
   5150   ZN_1_FLR_3_SEC_3_Infiltration,  !- Name
   5151   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5152   INFIL_SCH,  !- Schedule Name
   5153   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   5154   0.029126641059659,  !- Design Flow Rate {m3/s}
   5155   ,  !- Flow per Zone Area {m3/s/m2}
   5156   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   5157   ,  !- Air Changes Per Hour {ACH}
   5158   1.0000,  !- Constant Term Coefficient
   5159   0.0000,  !- Temperature Term Coefficient
   5160   0.0000,  !- Velocity Term Coefficient
   5161   0.0000;  !- Velocity Squared Term Coefficient
   5162 
   5163 ComponentCost:LineItem,
   5164   Infiltration:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate
   5165   ,  !- Type  [Not Used]
   5166   General,  !- Line Item Type
   5167   ZN_1_FLR_3_SEC_3,  !- Item Name
   5168   ,  !- Object End Use Key  [Not Used]
   5169   1.0000,  !- Cost per Each
   5170   ,  !- Cost per Area
   5171   ,  !- Cost per Unit of Output Capacity
   5172   ,  !- Cost per Unit of Output Capacity per COP
   5173   ,  !- Cost per Volume
   5174   ,  !- Cost per Cubic Meter per Second
   5175   ,  !- Cost per Energy per Temperature Difference
   5176   0.0291;  !- Quantity
   5177 
   5178 People,
   5179   ZN_1_FLR_3_SEC_3 People,  !- Name
   5180   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5181   BLDG_OCC_SCH,  !- Schedule Name
   5182   People,  !- Number of People Calculation Method
   5183   11.8653,  !- Number of People
   5184   ,  !- People per Zone Area
   5185   ,  !- Zone Area per Person
   5186   0.3000,  !- Fraction Radiant
   5187   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5188   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5189   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   5190   No,  !- Enable ASHRAE 55 Comfort Warnings
   5191   ZoneAveraged,  !- MRT Calculation
   5192   ,  !- Surface Name
   5193   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5194   CLOTHING_SCH,  !- Clothing Schedule Name
   5195   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5196   FANGER;  !- Thermal Comfort Report
   5197 
   5198 ComponentCost:LineItem,
   5199   People:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate
   5200   ,  !- Type  [Not Used]
   5201   General,  !- Line Item Type
   5202   ZN_1_FLR_3_SEC_3,  !- Item Name
   5203   ,  !- Object End Use Key  [Not Used]
   5204   1.0000,  !- Cost per Each
   5205   ,  !- Cost per Area
   5206   ,  !- Cost per Unit of Output Capacity
   5207   ,  !- Cost per Unit of Output Capacity per COP
   5208   ,  !- Cost per Volume
   5209   ,  !- Cost per Cubic Meter per Second
   5210   ,  !- Cost per Energy per Temperature Difference
   5211   11.8653;  !- Quantity
   5212 
   5213 Lights,
   5214   ZN_1_FLR_3_SEC_3_Lights,  !- Name
   5215   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5216   BLDG_LIGHT_SCH,  !- Schedule Name
   5217   LightingLevel,  !- Design Level Calculation Method
   5218   712.4683,  !- Design Level {W}
   5219   ,  !- Watts per Zone Area {W/m2}
   5220   ,  !- Watts per Person {W/person}
   5221   0.0000,  !- Return Air Fraction
   5222   0.7000,  !- Fraction Radiant
   5223   0.2000,  !- Fraction Visible
   5224   1.0000,  !- Fraction Replaceable
   5225   General,  !- End-Use Subcategory
   5226   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   5227 
   5228 ComponentCost:LineItem,
   5229   LIGHTING EQUIP:ZN_1_FLR_3_SEC_3,  !- Name of Cost Estimate
   5230   ,  !- Type  [Not Used]
   5231   Lights,  !- Line Item Type
   5232   ZN_1_FLR_3_SEC_3,  !- Item Name
   5233   ,  !- Object End Use Key  [Not Used]
   5234   ,  !- Cost per Each
   5235   ,  !- Cost per Area
   5236   1.0000,  !- Cost per Unit of Output Capacity
   5237   ,  !- Cost per Unit of Output Capacity per COP
   5238   ,  !- Cost per Volume
   5239   ,  !- Cost per Cubic Meter per Second
   5240   ,  !- Cost per Energy per Temperature Difference
   5241   ;  !- Quantity
   5242 
   5243 ElectricEquipment,
   5244   ZN_1_FLR_3_SEC_3_PlugMisc_Equip,  !- Name
   5245   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5246   BLDG_EQUIP_SCH,  !- Schedule Name
   5247   EquipmentLevel,  !- Design Level Calculation Method
   5248   148.4539,  !- Design Level {W}
   5249   ,  !- Watts per Zone Floor Area {W/m2}
   5250   ,  !- Watts per Person {W/person}
   5251   0.0000,  !- Fraction Latent
   5252   0.5000,  !- Fraction Radiant
   5253   0.0000,  !- Fraction Lost
   5254   PlugMisc;  !- End-Use Subcategory
   5255 
   5256 ComponentCost:LineItem,
   5257   ElectricEquipment:ZN_1_FLR_3_SEC_3:PlugMisc,  !- Name of Cost Estimate
   5258   ,  !- Type  [Not Used]
   5259   General,  !- Line Item Type
   5260   ZN_1_FLR_3_SEC_3,  !- Item Name
   5261   ,  !- Object End Use Key  [Not Used]
   5262   1.0000,  !- Cost per Each
   5263   ,  !- Cost per Area
   5264   ,  !- Cost per Unit of Output Capacity
   5265   ,  !- Cost per Unit of Output Capacity per COP
   5266   ,  !- Cost per Volume
   5267   ,  !- Cost per Cubic Meter per Second
   5268   ,  !- Cost per Energy per Temperature Difference
   5269   0.1485;  !- Quantity
   5270 
   5271 GasEquipment,
   5272   ZN_1_FLR_3_SEC_3_PlugMisc_Equip,  !- Name
   5273   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5274   BLDG_EQUIP_SCH,  !- Schedule Name
   5275   EquipmentLevel,  !- Design Level Calculation Method
   5276   16.5562,  !- Design Level {W}
   5277   ,  !- Watts per Zone Floor Area {W/m2}
   5278   ,  !- Watts per Person {W/person}
   5279   0.0000,  !- Fraction Latent
   5280   0.5000,  !- Fraction Radiant
   5281   0.0000,  !- Fraction Lost
   5282   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   5283   PlugMisc;  !- End-Use Subcategory
   5284 
   5285 ComponentCost:LineItem,
   5286   GasEquipment:ZN_1_FLR_3_SEC_3:PlugMisc,  !- Name of Cost Estimate
   5287   ,  !- Type  [Not Used]
   5288   General,  !- Line Item Type
   5289   ZN_1_FLR_3_SEC_3,  !- Item Name
   5290   ,  !- Object End Use Key  [Not Used]
   5291   1.0000,  !- Cost per Each
   5292   ,  !- Cost per Area
   5293   ,  !- Cost per Unit of Output Capacity
   5294   ,  !- Cost per Unit of Output Capacity per COP
   5295   ,  !- Cost per Volume
   5296   ,  !- Cost per Cubic Meter per Second
   5297   ,  !- Cost per Energy per Temperature Difference
   5298   0.0166;  !- Quantity
   5299 
   5300 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_3 *****
   5301 
   5302 Sizing:Zone,
   5303   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5304   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   5305   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   5306   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   5307   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   5308   ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5309   ,  !- Zone Heating Sizing Factor
   5310   ,  !- Zone Cooling Sizing Factor
   5311   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   5312   ,  !- Cooling Design Air Flow Rate
   5313   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   5314   ,  !- Cooling Minimum Air Flow
   5315   0.0,  !- Cooling Minimum Air Flow Fraction
   5316   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   5317   0.0,  !- Heating Design Air Flow Rate
   5318   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   5319   ,  !- Heating Maximum Air Flow
   5320   ,  !- Heating Maximum Air Flow Fraction
   5321   ZN_1_FLR_3_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5322 
   5323 DesignSpecification:OutdoorAir,
   5324   ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Name
   5325   Flow/Zone,  !- Outdoor Air Method
   5326   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   5327   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   5328   0.0462193804183537,  !- Outdoor Air Flow Per Zone {m3/s}
   5329   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5330   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   5331 
   5332 DesignSpecification:ZoneAirDistribution,
   5333   ZN_1_FLR_3_SEC_3 Air Dist Design Spec,  !- Name
   5334   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   5335   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   5336   ,  !- Zone Air Distribution Effectiveness Schedule Name
   5337   0.0;  !- Zone Secondary Recirculation Fraction
   5338 
   5339 ZoneControl:Thermostat,
   5340   ZN_1_FLR_3_SEC_3 Thermostat,  !- Name
   5341   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5342   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5343   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5344   ZN_1_FLR_3_SEC_3 DualSPSched;  !- Control 1 Name
   5345 
   5346 ThermostatSetpoint:DualSetpoint,
   5347   ZN_1_FLR_3_SEC_3 DualSPSched,  !- Name
   5348   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   5349   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   5350 
   5351 ZoneHVAC:EquipmentConnections,
   5352   ZN_1_FLR_3_SEC_3,  !- Zone Name
   5353   ZN_1_FLR_3_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
   5354   ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   5355   ,  !- Zone Air Exhaust Node or NodeList Name
   5356   ZN_1_FLR_3_SEC_3 Air Node,  !- Zone Air Node Name
   5357   ZN_1_FLR_3_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name
   5358 
   5359 NodeList,
   5360   ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Name
   5361   ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name
   5362 
   5363 ZoneHVAC:EquipmentList,
   5364   ZN_1_FLR_3_SEC_3 Equipment,  !- Name
   5365   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5366   ZN_1_FLR_3_SEC_3 VAV Box,  !- Zone Equipment 1 Name
   5367   1,  !- Zone Equipment 1 Cooling Priority
   5368   1;  !- Zone Equipment 1 Heating Priority
   5369 
   5370 ZoneHVAC:AirDistributionUnit,
   5371   ZN_1_FLR_3_SEC_3 VAV Box,  !- Name
   5372   ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   5373   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   5374   ZN_1_FLR_3_SEC_3 VAV Box Component;  !- Air Terminal Name
   5375 
   5376 AirTerminal:SingleDuct:VAV:Reheat,
   5377   ZN_1_FLR_3_SEC_3 VAV Box Component,  !- Name
   5378   ALWAYS_ON,  !- Availability Schedule Name
   5379   ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5380   ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5381   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   5382   Constant,  !- Zone Minimum Air Flow Input Method
   5383   0.3000,  !- Constant Minimum Air Flow Fraction {}
   5384   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   5385   ,  !- Minimum Air Flow Fraction Schedule Name
   5386   Coil:Heating:Water,  !- Reheat Coil Object Type
   5387   ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   5388   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5389   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5390   ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5391   0.001,  !- Convergence Tolerance {}
   5392   Reverse,  !- Damper Heating Action
   5393   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   5394   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   5395   50.0,  !- Maximum Reheat Air Temperature {C}
   5396   ZN_1_FLR_3_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   5397 
   5398 DesignSpecification:OutdoorAir,
   5399   ZN_1_FLR_3_SEC_3 VAV Box OA Design Spec,  !- Name
   5400   Flow/Zone,  !- Outdoor Air Method
   5401   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   5402   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5403   0.0462,  !- Outdoor Air Flow per Zone {m3/s}
   5404   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5405   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   5406 
   5407 Coil:Heating:Water,
   5408   ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Name
   5409   ALWAYS_ON,  !- Availability Schedule Name
   5410   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   5411   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   5412   ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   5413   ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   5414   ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
   5415   ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5416   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   5417   AUTOSIZE,  !- Nominal Capacity
   5418   82.2,  !- Design Inlet Water Temperature
   5419   16.6,  !- Design Inlet Air Temperature
   5420   71.1,  !- Design Outlet Water Temperature
   5421   32.2,  !- Design Outlet Air Temperature
   5422   1.0;  !- Rated Ratio for Air and Water Convection {}
   5423 
   5424 Zone,
   5425   ZN_1_FLR_1_SEC_4,  !- Name
   5426   0.0000,  !- Direction of Relative North
   5427   0.0000,  !- X Origin
   5428   0.0000,  !- Y Origin
   5429   0.0000,  !- Z Origin
   5430   1,  !- Type
   5431   1,  !- Multiplier
   5432   3.8000,  !- Ceiling Height {m}
   5433   79.4599,  !- Volume {m3}
   5434   AutoCalculate,  !- Floor Area {m2}
   5435   ,  !- Zone Inside Convection Algorithm
   5436   ,  !- Zone Outside Convection Algorithm
   5437   Yes;  !- Part of Total Floor Area
   5438 
   5439 BuildingSurface:Detailed,
   5440   ZN_1_FLR_1_SEC_4_Wall_1,  !- Name
   5441   Wall,  !- Surface Type
   5442   Standard_Int-Wall,  !- Construction Name
   5443   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5444   Surface,  !- Outside Boundary Condition
   5445   ZN_1_FLR_1_SEC_1_Wall_4,  !- Outside Boundary Condition Object
   5446   NoSun,  !- Sun Exposure
   5447   NoWind,  !- Wind Exposure
   5448   AutoCalculate,  !- View Factor to Ground
   5449   4,  !- Number of Vertices
   5450   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   5451   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   5452   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   5453   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   5454 
   5455 BuildingSurface:Detailed,
   5456   ZN_1_FLR_1_SEC_4_Wall_2,  !- Name
   5457   Wall,  !- Surface Type
   5458   Standard_Int-Wall,  !- Construction Name
   5459   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5460   Surface,  !- Outside Boundary Condition
   5461   ZN_1_FLR_1_SEC_5_Wall_4,  !- Outside Boundary Condition Object
   5462   NoSun,  !- Sun Exposure
   5463   NoWind,  !- Wind Exposure
   5464   AutoCalculate,  !- View Factor to Ground
   5465   4,  !- Number of Vertices
   5466   3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   5467   3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   5468   3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3
   5469   3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4
   5470 
   5471 BuildingSurface:Detailed,
   5472   ZN_1_FLR_1_SEC_4_Wall_3,  !- Name
   5473   Wall,  !- Surface Type
   5474   Standard_Int-Wall,  !- Construction Name
   5475   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5476   Surface,  !- Outside Boundary Condition
   5477   ZN_1_FLR_1_SEC_3_Wall_4,  !- Outside Boundary Condition Object
   5478   NoSun,  !- Sun Exposure
   5479   NoWind,  !- Wind Exposure
   5480   AutoCalculate,  !- View Factor to Ground
   5481   4,  !- Number of Vertices
   5482   3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1
   5483   3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   5484   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   5485   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   5486 
   5487 BuildingSurface:Detailed,
   5488   ZN_1_FLR_1_SEC_4_Wall_4,  !- Name
   5489   Wall,  !- Surface Type
   5490   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   5491   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5492   Outdoors,  !- Outside Boundary Condition
   5493   ,  !- Outside Boundary Condition Object
   5494   SunExposed,  !- Sun Exposure
   5495   WindExposed,  !- Wind Exposure
   5496   AutoCalculate,  !- View Factor to Ground
   5497   4,  !- Number of Vertices
   5498   0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1
   5499   0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2
   5500   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   5501   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   5502 
   5503 FenestrationSurface:Detailed,
   5504   ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name
   5505   Window,  !- Surface Type
   5506   std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Construction Name
   5507   ZN_1_FLR_1_SEC_4_Wall_4,  !- Building Surface Name
   5508   ,  !- Outside Boundary Condition Object
   5509   AutoCalculate,  !- View Factor to Ground
   5510   ,  !- Shading Control Name
   5511   ,  !- Frame and Divider Name
   5512   1.0000,  !- Multiplier
   5513   4,  !- Number of Vertices
   5514   0.0000,  9.3255,  2.6364,  !- X1, Y1, Z1
   5515   0.0000,  9.3255,  1.1000,  !- X2, Y2, Z2
   5516   0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
   5517   0.0000,  0.0500,  2.6364;  !- X4, Y4, Z4
   5518 
   5519 BuildingSurface:Detailed,
   5520   ZN_1_FLR_1_SEC_4_Floor,  !- Name
   5521   Floor,  !- Surface Type
   5522   Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   5523   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5524   Ground,  !- Outside Boundary Condition
   5525   ,  !- Outside Boundary Condition Object
   5526   NoSun,  !- Sun Exposure
   5527   NoWind,  !- Wind Exposure
   5528   AutoCalculate,  !- View Factor to Ground
   5529   4,  !- Number of Vertices
   5530   0.0000,  9.3755,  0.0000,  !- X1, Y1, Z1
   5531   3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   5532   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   5533   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   5534 
   5535 BuildingSurface:Detailed,
   5536   ZN_1_FLR_1_SEC_4_Ceiling,  !- Name
   5537   Ceiling,  !- Surface Type
   5538   INT-FLOOR-UNDERSIDE,  !- Construction Name
   5539   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5540   Surface,  !- Outside Boundary Condition
   5541   ZN_1_FLR_1_SEC_4_Ceiling,  !- Outside Boundary Condition Object
   5542   NoSun,  !- Sun Exposure
   5543   NoWind,  !- Wind Exposure
   5544   AutoCalculate,  !- View Factor to Ground
   5545   4,  !- Number of Vertices
   5546   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   5547   3.6560,  3.6560,  3.8000,  !- X2, Y2, Z2
   5548   3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3
   5549   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   5550 
   5551 InternalMass,
   5552   ZN_1_FLR_1_SEC_4 Internal Mass,  !- Name
   5553   InteriorFurnishings,  !- Construction Name
   5554   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5555   41.8210;  !- Surface Area
   5556 
   5557 ZoneInfiltration:DesignFlowRate,
   5558   ZN_1_FLR_1_SEC_4_Infiltration,  !- Name
   5559   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5560   INFIL_SCH,  !- Schedule Name
   5561   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   5562   0.011036092974274,  !- Design Flow Rate {m3/s}
   5563   ,  !- Flow per Zone Area {m3/s/m2}
   5564   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   5565   ,  !- Air Changes Per Hour {ACH}
   5566   1.0000,  !- Constant Term Coefficient
   5567   0.0000,  !- Temperature Term Coefficient
   5568   0.0000,  !- Velocity Term Coefficient
   5569   0.0000;  !- Velocity Squared Term Coefficient
   5570 
   5571 ComponentCost:LineItem,
   5572   Infiltration:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate
   5573   ,  !- Type  [Not Used]
   5574   General,  !- Line Item Type
   5575   ZN_1_FLR_1_SEC_4,  !- Item Name
   5576   ,  !- Object End Use Key  [Not Used]
   5577   1.0000,  !- Cost per Each
   5578   ,  !- Cost per Area
   5579   ,  !- Cost per Unit of Output Capacity
   5580   ,  !- Cost per Unit of Output Capacity per COP
   5581   ,  !- Cost per Volume
   5582   ,  !- Cost per Cubic Meter per Second
   5583   ,  !- Cost per Energy per Temperature Difference
   5584   0.0110;  !- Quantity
   5585 
   5586 People,
   5587   ZN_1_FLR_1_SEC_4 People,  !- Name
   5588   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5589   BLDG_OCC_SCH,  !- Schedule Name
   5590   People,  !- Number of People Calculation Method
   5591   4.4958,  !- Number of People
   5592   ,  !- People per Zone Area
   5593   ,  !- Zone Area per Person
   5594   0.3000,  !- Fraction Radiant
   5595   AUTOCALCULATE,  !- User Specified Sensible Fraction
   5596   ACTIVITY_SCH,  !- Activity Level Schedule Name
   5597   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   5598   No,  !- Enable ASHRAE 55 Comfort Warnings
   5599   ZoneAveraged,  !- MRT Calculation
   5600   ,  !- Surface Name
   5601   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   5602   CLOTHING_SCH,  !- Clothing Schedule Name
   5603   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   5604   FANGER;  !- Thermal Comfort Report
   5605 
   5606 ComponentCost:LineItem,
   5607   People:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate
   5608   ,  !- Type  [Not Used]
   5609   General,  !- Line Item Type
   5610   ZN_1_FLR_1_SEC_4,  !- Item Name
   5611   ,  !- Object End Use Key  [Not Used]
   5612   1.0000,  !- Cost per Each
   5613   ,  !- Cost per Area
   5614   ,  !- Cost per Unit of Output Capacity
   5615   ,  !- Cost per Unit of Output Capacity per COP
   5616   ,  !- Cost per Volume
   5617   ,  !- Cost per Cubic Meter per Second
   5618   ,  !- Cost per Energy per Temperature Difference
   5619   4.4958;  !- Quantity
   5620 
   5621 Lights,
   5622   ZN_1_FLR_1_SEC_4_Lights,  !- Name
   5623   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5624   BLDG_LIGHT_SCH,  !- Schedule Name
   5625   LightingLevel,  !- Design Level Calculation Method
   5626   269.9545,  !- Design Level {W}
   5627   ,  !- Watts per Zone Area {W/m2}
   5628   ,  !- Watts per Person {W/person}
   5629   0.0000,  !- Return Air Fraction
   5630   0.7000,  !- Fraction Radiant
   5631   0.2000,  !- Fraction Visible
   5632   1.0000,  !- Fraction Replaceable
   5633   General,  !- End-Use Subcategory
   5634   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   5635 
   5636 ComponentCost:LineItem,
   5637   LIGHTING EQUIP:ZN_1_FLR_1_SEC_4,  !- Name of Cost Estimate
   5638   ,  !- Type  [Not Used]
   5639   Lights,  !- Line Item Type
   5640   ZN_1_FLR_1_SEC_4,  !- Item Name
   5641   ,  !- Object End Use Key  [Not Used]
   5642   ,  !- Cost per Each
   5643   ,  !- Cost per Area
   5644   1.0000,  !- Cost per Unit of Output Capacity
   5645   ,  !- Cost per Unit of Output Capacity per COP
   5646   ,  !- Cost per Volume
   5647   ,  !- Cost per Cubic Meter per Second
   5648   ,  !- Cost per Energy per Temperature Difference
   5649   ;  !- Quantity
   5650 
   5651 ElectricEquipment,
   5652   ZN_1_FLR_1_SEC_4_PlugMisc_Equip,  !- Name
   5653   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5654   BLDG_EQUIP_SCH,  !- Schedule Name
   5655   EquipmentLevel,  !- Design Level Calculation Method
   5656   56.2492,  !- Design Level {W}
   5657   ,  !- Watts per Zone Floor Area {W/m2}
   5658   ,  !- Watts per Person {W/person}
   5659   0.0000,  !- Fraction Latent
   5660   0.5000,  !- Fraction Radiant
   5661   0.0000,  !- Fraction Lost
   5662   PlugMisc;  !- End-Use Subcategory
   5663 
   5664 ComponentCost:LineItem,
   5665   ElectricEquipment:ZN_1_FLR_1_SEC_4:PlugMisc,  !- Name of Cost Estimate
   5666   ,  !- Type  [Not Used]
   5667   General,  !- Line Item Type
   5668   ZN_1_FLR_1_SEC_4,  !- Item Name
   5669   ,  !- Object End Use Key  [Not Used]
   5670   1.0000,  !- Cost per Each
   5671   ,  !- Cost per Area
   5672   ,  !- Cost per Unit of Output Capacity
   5673   ,  !- Cost per Unit of Output Capacity per COP
   5674   ,  !- Cost per Volume
   5675   ,  !- Cost per Cubic Meter per Second
   5676   ,  !- Cost per Energy per Temperature Difference
   5677   0.0562;  !- Quantity
   5678 
   5679 GasEquipment,
   5680   ZN_1_FLR_1_SEC_4_PlugMisc_Equip,  !- Name
   5681   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5682   BLDG_EQUIP_SCH,  !- Schedule Name
   5683   EquipmentLevel,  !- Design Level Calculation Method
   5684   6.2731,  !- Design Level {W}
   5685   ,  !- Watts per Zone Floor Area {W/m2}
   5686   ,  !- Watts per Person {W/person}
   5687   0.0000,  !- Fraction Latent
   5688   0.5000,  !- Fraction Radiant
   5689   0.0000,  !- Fraction Lost
   5690   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   5691   PlugMisc;  !- End-Use Subcategory
   5692 
   5693 ComponentCost:LineItem,
   5694   GasEquipment:ZN_1_FLR_1_SEC_4:PlugMisc,  !- Name of Cost Estimate
   5695   ,  !- Type  [Not Used]
   5696   General,  !- Line Item Type
   5697   ZN_1_FLR_1_SEC_4,  !- Item Name
   5698   ,  !- Object End Use Key  [Not Used]
   5699   1.0000,  !- Cost per Each
   5700   ,  !- Cost per Area
   5701   ,  !- Cost per Unit of Output Capacity
   5702   ,  !- Cost per Unit of Output Capacity per COP
   5703   ,  !- Cost per Volume
   5704   ,  !- Cost per Cubic Meter per Second
   5705   ,  !- Cost per Energy per Temperature Difference
   5706   0.0063;  !- Quantity
   5707 
   5708 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****
   5709 
   5710 Sizing:Zone,
   5711   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5712   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   5713   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   5714   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   5715   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   5716   ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5717   ,  !- Zone Heating Sizing Factor
   5718   ,  !- Zone Cooling Sizing Factor
   5719   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   5720   ,  !- Cooling Design Air Flow Rate
   5721   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   5722   ,  !- Cooling Minimum Air Flow
   5723   0.0,  !- Cooling Minimum Air Flow Fraction
   5724   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   5725   0.0,  !- Heating Design Air Flow Rate
   5726   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   5727   ,  !- Heating Maximum Air Flow
   5728   ,  !- Heating Maximum Air Flow Fraction
   5729   ZN_1_FLR_1_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5730 
   5731 DesignSpecification:OutdoorAir,
   5732   ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Name
   5733   Flow/Zone,  !- Outdoor Air Method
   5734   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   5735   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   5736   0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
   5737   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5738   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   5739 
   5740 DesignSpecification:ZoneAirDistribution,
   5741   ZN_1_FLR_1_SEC_4 Air Dist Design Spec,  !- Name
   5742   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   5743   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   5744   ,  !- Zone Air Distribution Effectiveness Schedule Name
   5745   0.0;  !- Zone Secondary Recirculation Fraction
   5746 
   5747 ZoneControl:Thermostat,
   5748   ZN_1_FLR_1_SEC_4 Thermostat,  !- Name
   5749   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5750   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   5751   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   5752   ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name
   5753 
   5754 ThermostatSetpoint:DualSetpoint,
   5755   ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name
   5756   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   5757   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   5758 
   5759 ZoneHVAC:EquipmentConnections,
   5760   ZN_1_FLR_1_SEC_4,  !- Zone Name
   5761   ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
   5762   ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   5763   ,  !- Zone Air Exhaust Node or NodeList Name
   5764   ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
   5765   ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name
   5766 
   5767 NodeList,
   5768   ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
   5769   ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name
   5770 
   5771 ZoneHVAC:EquipmentList,
   5772   ZN_1_FLR_1_SEC_4 Equipment,  !- Name
   5773   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   5774   ZN_1_FLR_1_SEC_4 VAV Box,  !- Zone Equipment 1 Name
   5775   1,  !- Zone Equipment 1 Cooling Priority
   5776   1;  !- Zone Equipment 1 Heating Priority
   5777 
   5778 ZoneHVAC:AirDistributionUnit,
   5779   ZN_1_FLR_1_SEC_4 VAV Box,  !- Name
   5780   ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   5781   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   5782   ZN_1_FLR_1_SEC_4 VAV Box Component;  !- Air Terminal Name
   5783 
   5784 AirTerminal:SingleDuct:VAV:Reheat,
   5785   ZN_1_FLR_1_SEC_4 VAV Box Component,  !- Name
   5786   ALWAYS_ON,  !- Availability Schedule Name
   5787   ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5788   ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5789   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   5790   Constant,  !- Zone Minimum Air Flow Input Method
   5791   0.3000,  !- Constant Minimum Air Flow Fraction {}
   5792   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   5793   ,  !- Minimum Air Flow Fraction Schedule Name
   5794   Coil:Heating:Water,  !- Reheat Coil Object Type
   5795   ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   5796   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5797   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5798   ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5799   0.001,  !- Convergence Tolerance {}
   5800   Reverse,  !- Damper Heating Action
   5801   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   5802   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   5803   50.0,  !- Maximum Reheat Air Temperature {C}
   5804   ZN_1_FLR_1_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   5805 
   5806 DesignSpecification:OutdoorAir,
   5807   ZN_1_FLR_1_SEC_4 VAV Box OA Design Spec,  !- Name
   5808   Flow/Zone,  !- Outdoor Air Method
   5809   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   5810   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5811   0.0175,  !- Outdoor Air Flow per Zone {m3/s}
   5812   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5813   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   5814 
   5815 Coil:Heating:Water,
   5816   ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Name
   5817   ALWAYS_ON,  !- Availability Schedule Name
   5818   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   5819   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   5820   ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   5821   ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   5822   ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
   5823   ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5824   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   5825   AUTOSIZE,  !- Nominal Capacity
   5826   82.2,  !- Design Inlet Water Temperature
   5827   16.6,  !- Design Inlet Air Temperature
   5828   71.1,  !- Design Outlet Water Temperature
   5829   32.2,  !- Design Outlet Air Temperature
   5830   1.0;  !- Rated Ratio for Air and Water Convection {}
   5831 
   5832 Zone,
   5833   ZN_1_FLR_2_SEC_4,  !- Name
   5834   0.0000,  !- Direction of Relative North
   5835   0.0000,  !- X Origin
   5836   0.0000,  !- Y Origin
   5837   7.6000,  !- Z Origin
   5838   1,  !- Type
   5839   3,  !- Multiplier
   5840   3.8000,  !- Ceiling Height {m}
   5841   79.4599,  !- Volume {m3}
   5842   AutoCalculate,  !- Floor Area {m2}
   5843   ,  !- Zone Inside Convection Algorithm
   5844   ,  !- Zone Outside Convection Algorithm
   5845   Yes;  !- Part of Total Floor Area
   5846 
   5847 BuildingSurface:Detailed,
   5848   ZN_1_FLR_2_SEC_4_Wall_1,  !- Name
   5849   Wall,  !- Surface Type
   5850   Standard_Int-Wall,  !- Construction Name
   5851   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5852   Surface,  !- Outside Boundary Condition
   5853   ZN_1_FLR_2_SEC_1_Wall_4,  !- Outside Boundary Condition Object
   5854   NoSun,  !- Sun Exposure
   5855   NoWind,  !- Wind Exposure
   5856   AutoCalculate,  !- View Factor to Ground
   5857   4,  !- Number of Vertices
   5858   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   5859   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   5860   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   5861   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   5862 
   5863 BuildingSurface:Detailed,
   5864   ZN_1_FLR_2_SEC_4_Wall_2,  !- Name
   5865   Wall,  !- Surface Type
   5866   Standard_Int-Wall,  !- Construction Name
   5867   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5868   Surface,  !- Outside Boundary Condition
   5869   ZN_1_FLR_2_SEC_5_Wall_4,  !- Outside Boundary Condition Object
   5870   NoSun,  !- Sun Exposure
   5871   NoWind,  !- Wind Exposure
   5872   AutoCalculate,  !- View Factor to Ground
   5873   4,  !- Number of Vertices
   5874   3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   5875   3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   5876   3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3
   5877   3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4
   5878 
   5879 BuildingSurface:Detailed,
   5880   ZN_1_FLR_2_SEC_4_Wall_3,  !- Name
   5881   Wall,  !- Surface Type
   5882   Standard_Int-Wall,  !- Construction Name
   5883   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5884   Surface,  !- Outside Boundary Condition
   5885   ZN_1_FLR_2_SEC_3_Wall_4,  !- Outside Boundary Condition Object
   5886   NoSun,  !- Sun Exposure
   5887   NoWind,  !- Wind Exposure
   5888   AutoCalculate,  !- View Factor to Ground
   5889   4,  !- Number of Vertices
   5890   3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1
   5891   3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   5892   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   5893   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   5894 
   5895 BuildingSurface:Detailed,
   5896   ZN_1_FLR_2_SEC_4_Wall_4,  !- Name
   5897   Wall,  !- Surface Type
   5898   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   5899   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5900   Outdoors,  !- Outside Boundary Condition
   5901   ,  !- Outside Boundary Condition Object
   5902   SunExposed,  !- Sun Exposure
   5903   WindExposed,  !- Wind Exposure
   5904   AutoCalculate,  !- View Factor to Ground
   5905   4,  !- Number of Vertices
   5906   0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1
   5907   0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2
   5908   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   5909   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   5910 
   5911 FenestrationSurface:Detailed,
   5912   ZN_1_FLR_2_SEC_4_Wall_4_window_1,  !- Name
   5913   Window,  !- Surface Type
   5914   std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Construction Name
   5915   ZN_1_FLR_2_SEC_4_Wall_4,  !- Building Surface Name
   5916   ,  !- Outside Boundary Condition Object
   5917   AutoCalculate,  !- View Factor to Ground
   5918   ,  !- Shading Control Name
   5919   ,  !- Frame and Divider Name
   5920   1.0000,  !- Multiplier
   5921   4,  !- Number of Vertices
   5922   0.0000,  9.3255,  2.6364,  !- X1, Y1, Z1
   5923   0.0000,  9.3255,  1.1000,  !- X2, Y2, Z2
   5924   0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
   5925   0.0000,  0.0500,  2.6364;  !- X4, Y4, Z4
   5926 
   5927 BuildingSurface:Detailed,
   5928   ZN_1_FLR_2_SEC_4_Floor,  !- Name
   5929   Floor,  !- Surface Type
   5930   INT-FLOOR-TOPSIDE,  !- Construction Name
   5931   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5932   Surface,  !- Outside Boundary Condition
   5933   ZN_1_FLR_2_SEC_4_Ceiling,  !- Outside Boundary Condition Object
   5934   NoSun,  !- Sun Exposure
   5935   NoWind,  !- Wind Exposure
   5936   AutoCalculate,  !- View Factor to Ground
   5937   4,  !- Number of Vertices
   5938   0.0000,  9.3755,  0.0000,  !- X1, Y1, Z1
   5939   3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   5940   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   5941   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   5942 
   5943 BuildingSurface:Detailed,
   5944   ZN_1_FLR_2_SEC_4_Ceiling,  !- Name
   5945   Ceiling,  !- Surface Type
   5946   INT-FLOOR-UNDERSIDE,  !- Construction Name
   5947   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5948   Surface,  !- Outside Boundary Condition
   5949   ZN_1_FLR_2_SEC_4_Floor,  !- Outside Boundary Condition Object
   5950   NoSun,  !- Sun Exposure
   5951   NoWind,  !- Wind Exposure
   5952   AutoCalculate,  !- View Factor to Ground
   5953   4,  !- Number of Vertices
   5954   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   5955   3.6560,  3.6560,  3.8000,  !- X2, Y2, Z2
   5956   3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3
   5957   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   5958 
   5959 InternalMass,
   5960   ZN_1_FLR_2_SEC_4 Internal Mass,  !- Name
   5961   InteriorFurnishings,  !- Construction Name
   5962   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5963   41.8210;  !- Surface Area
   5964 
   5965 ZoneInfiltration:DesignFlowRate,
   5966   ZN_1_FLR_2_SEC_4_Infiltration,  !- Name
   5967   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5968   INFIL_SCH,  !- Schedule Name
   5969   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   5970   0.011036092974274,  !- Design Flow Rate {m3/s}
   5971   ,  !- Flow per Zone Area {m3/s/m2}
   5972   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   5973   ,  !- Air Changes Per Hour {ACH}
   5974   1.0000,  !- Constant Term Coefficient
   5975   0.0000,  !- Temperature Term Coefficient
   5976   0.0000,  !- Velocity Term Coefficient
   5977   0.0000;  !- Velocity Squared Term Coefficient
   5978 
   5979 ComponentCost:LineItem,
   5980   Infiltration:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate
   5981   ,  !- Type  [Not Used]
   5982   General,  !- Line Item Type
   5983   ZN_1_FLR_2_SEC_4,  !- Item Name
   5984   ,  !- Object End Use Key  [Not Used]
   5985   1.0000,  !- Cost per Each
   5986   ,  !- Cost per Area
   5987   ,  !- Cost per Unit of Output Capacity
   5988   ,  !- Cost per Unit of Output Capacity per COP
   5989   ,  !- Cost per Volume
   5990   ,  !- Cost per Cubic Meter per Second
   5991   ,  !- Cost per Energy per Temperature Difference
   5992   0.0331;  !- Quantity
   5993 
   5994 People,
   5995   ZN_1_FLR_2_SEC_4 People,  !- Name
   5996   ZN_1_FLR_2_SEC_4,  !- Zone Name
   5997   BLDG_OCC_SCH,  !- Schedule Name
   5998   People,  !- Number of People Calculation Method
   5999   4.4958,  !- Number of People
   6000   ,  !- People per Zone Area
   6001   ,  !- Zone Area per Person
   6002   0.3000,  !- Fraction Radiant
   6003   AUTOCALCULATE,  !- User Specified Sensible Fraction
   6004   ACTIVITY_SCH,  !- Activity Level Schedule Name
   6005   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   6006   No,  !- Enable ASHRAE 55 Comfort Warnings
   6007   ZoneAveraged,  !- MRT Calculation
   6008   ,  !- Surface Name
   6009   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   6010   CLOTHING_SCH,  !- Clothing Schedule Name
   6011   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   6012   FANGER;  !- Thermal Comfort Report
   6013 
   6014 ComponentCost:LineItem,
   6015   People:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate
   6016   ,  !- Type  [Not Used]
   6017   General,  !- Line Item Type
   6018   ZN_1_FLR_2_SEC_4,  !- Item Name
   6019   ,  !- Object End Use Key  [Not Used]
   6020   1.0000,  !- Cost per Each
   6021   ,  !- Cost per Area
   6022   ,  !- Cost per Unit of Output Capacity
   6023   ,  !- Cost per Unit of Output Capacity per COP
   6024   ,  !- Cost per Volume
   6025   ,  !- Cost per Cubic Meter per Second
   6026   ,  !- Cost per Energy per Temperature Difference
   6027   13.4873;  !- Quantity
   6028 
   6029 Lights,
   6030   ZN_1_FLR_2_SEC_4_Lights,  !- Name
   6031   ZN_1_FLR_2_SEC_4,  !- Zone Name
   6032   BLDG_LIGHT_SCH,  !- Schedule Name
   6033   LightingLevel,  !- Design Level Calculation Method
   6034   269.9545,  !- Design Level {W}
   6035   ,  !- Watts per Zone Area {W/m2}
   6036   ,  !- Watts per Person {W/person}
   6037   0.0000,  !- Return Air Fraction
   6038   0.7000,  !- Fraction Radiant
   6039   0.2000,  !- Fraction Visible
   6040   1.0000,  !- Fraction Replaceable
   6041   General,  !- End-Use Subcategory
   6042   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   6043 
   6044 ComponentCost:LineItem,
   6045   LIGHTING EQUIP:ZN_1_FLR_2_SEC_4,  !- Name of Cost Estimate
   6046   ,  !- Type  [Not Used]
   6047   Lights,  !- Line Item Type
   6048   ZN_1_FLR_2_SEC_4,  !- Item Name
   6049   ,  !- Object End Use Key  [Not Used]
   6050   ,  !- Cost per Each
   6051   ,  !- Cost per Area
   6052   1.0000,  !- Cost per Unit of Output Capacity
   6053   ,  !- Cost per Unit of Output Capacity per COP
   6054   ,  !- Cost per Volume
   6055   ,  !- Cost per Cubic Meter per Second
   6056   ,  !- Cost per Energy per Temperature Difference
   6057   ;  !- Quantity
   6058 
   6059 ElectricEquipment,
   6060   ZN_1_FLR_2_SEC_4_PlugMisc_Equip,  !- Name
   6061   ZN_1_FLR_2_SEC_4,  !- Zone Name
   6062   BLDG_EQUIP_SCH,  !- Schedule Name
   6063   EquipmentLevel,  !- Design Level Calculation Method
   6064   56.2492,  !- Design Level {W}
   6065   ,  !- Watts per Zone Floor Area {W/m2}
   6066   ,  !- Watts per Person {W/person}
   6067   0.0000,  !- Fraction Latent
   6068   0.5000,  !- Fraction Radiant
   6069   0.0000,  !- Fraction Lost
   6070   PlugMisc;  !- End-Use Subcategory
   6071 
   6072 ComponentCost:LineItem,
   6073   ElectricEquipment:ZN_1_FLR_2_SEC_4:PlugMisc,  !- Name of Cost Estimate
   6074   ,  !- Type  [Not Used]
   6075   General,  !- Line Item Type
   6076   ZN_1_FLR_2_SEC_4,  !- Item Name
   6077   ,  !- Object End Use Key  [Not Used]
   6078   1.0000,  !- Cost per Each
   6079   ,  !- Cost per Area
   6080   ,  !- Cost per Unit of Output Capacity
   6081   ,  !- Cost per Unit of Output Capacity per COP
   6082   ,  !- Cost per Volume
   6083   ,  !- Cost per Cubic Meter per Second
   6084   ,  !- Cost per Energy per Temperature Difference
   6085   0.1687;  !- Quantity
   6086 
   6087 GasEquipment,
   6088   ZN_1_FLR_2_SEC_4_PlugMisc_Equip,  !- Name
   6089   ZN_1_FLR_2_SEC_4,  !- Zone Name
   6090   BLDG_EQUIP_SCH,  !- Schedule Name
   6091   EquipmentLevel,  !- Design Level Calculation Method
   6092   6.2731,  !- Design Level {W}
   6093   ,  !- Watts per Zone Floor Area {W/m2}
   6094   ,  !- Watts per Person {W/person}
   6095   0.0000,  !- Fraction Latent
   6096   0.5000,  !- Fraction Radiant
   6097   0.0000,  !- Fraction Lost
   6098   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   6099   PlugMisc;  !- End-Use Subcategory
   6100 
   6101 ComponentCost:LineItem,
   6102   GasEquipment:ZN_1_FLR_2_SEC_4:PlugMisc,  !- Name of Cost Estimate
   6103   ,  !- Type  [Not Used]
   6104   General,  !- Line Item Type
   6105   ZN_1_FLR_2_SEC_4,  !- Item Name
   6106   ,  !- Object End Use Key  [Not Used]
   6107   1.0000,  !- Cost per Each
   6108   ,  !- Cost per Area
   6109   ,  !- Cost per Unit of Output Capacity
   6110   ,  !- Cost per Unit of Output Capacity per COP
   6111   ,  !- Cost per Volume
   6112   ,  !- Cost per Cubic Meter per Second
   6113   ,  !- Cost per Energy per Temperature Difference
   6114   0.0188;  !- Quantity
   6115 
   6116 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_4 *****
   6117 
   6118 Sizing:Zone,
   6119   ZN_1_FLR_2_SEC_4,  !- Zone Name
   6120   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   6121   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   6122   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   6123   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   6124   ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   6125   ,  !- Zone Heating Sizing Factor
   6126   ,  !- Zone Cooling Sizing Factor
   6127   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   6128   ,  !- Cooling Design Air Flow Rate
   6129   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   6130   ,  !- Cooling Minimum Air Flow
   6131   0.0,  !- Cooling Minimum Air Flow Fraction
   6132   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   6133   0.0,  !- Heating Design Air Flow Rate
   6134   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   6135   ,  !- Heating Maximum Air Flow
   6136   ,  !- Heating Maximum Air Flow Fraction
   6137   ZN_1_FLR_2_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   6138 
   6139 DesignSpecification:OutdoorAir,
   6140   ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Name
   6141   Flow/Zone,  !- Outdoor Air Method
   6142   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   6143   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   6144   0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
   6145   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   6146   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   6147 
   6148 DesignSpecification:ZoneAirDistribution,
   6149   ZN_1_FLR_2_SEC_4 Air Dist Design Spec,  !- Name
   6150   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   6151   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   6152   ,  !- Zone Air Distribution Effectiveness Schedule Name
   6153   0.0;  !- Zone Secondary Recirculation Fraction
   6154 
   6155 ZoneControl:Thermostat,
   6156   ZN_1_FLR_2_SEC_4 Thermostat,  !- Name
   6157   ZN_1_FLR_2_SEC_4,  !- Zone Name
   6158   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   6159   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   6160   ZN_1_FLR_2_SEC_4 DualSPSched;  !- Control 1 Name
   6161 
   6162 ThermostatSetpoint:DualSetpoint,
   6163   ZN_1_FLR_2_SEC_4 DualSPSched,  !- Name
   6164   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   6165   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   6166 
   6167 ZoneHVAC:EquipmentConnections,
   6168   ZN_1_FLR_2_SEC_4,  !- Zone Name
   6169   ZN_1_FLR_2_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
   6170   ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6171   ,  !- Zone Air Exhaust Node or NodeList Name
   6172   ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Air Node Name
   6173   ZN_1_FLR_2_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name
   6174 
   6175 NodeList,
   6176   ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Name
   6177   ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name
   6178 
   6179 ZoneHVAC:EquipmentList,
   6180   ZN_1_FLR_2_SEC_4 Equipment,  !- Name
   6181   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6182   ZN_1_FLR_2_SEC_4 VAV Box,  !- Zone Equipment 1 Name
   6183   1,  !- Zone Equipment 1 Cooling Priority
   6184   1;  !- Zone Equipment 1 Heating Priority
   6185 
   6186 ZoneHVAC:AirDistributionUnit,
   6187   ZN_1_FLR_2_SEC_4 VAV Box,  !- Name
   6188   ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6189   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6190   ZN_1_FLR_2_SEC_4 VAV Box Component;  !- Air Terminal Name
   6191 
   6192 AirTerminal:SingleDuct:VAV:Reheat,
   6193   ZN_1_FLR_2_SEC_4 VAV Box Component,  !- Name
   6194   ALWAYS_ON,  !- Availability Schedule Name
   6195   ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6196   ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6197   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   6198   Constant,  !- Zone Minimum Air Flow Input Method
   6199   0.3000,  !- Constant Minimum Air Flow Fraction {}
   6200   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   6201   ,  !- Minimum Air Flow Fraction Schedule Name
   6202   Coil:Heating:Water,  !- Reheat Coil Object Type
   6203   ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   6204   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6205   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6206   ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6207   0.001,  !- Convergence Tolerance {}
   6208   Reverse,  !- Damper Heating Action
   6209   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   6210   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   6211   50.0,  !- Maximum Reheat Air Temperature {C}
   6212   ZN_1_FLR_2_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6213 
   6214 DesignSpecification:OutdoorAir,
   6215   ZN_1_FLR_2_SEC_4 VAV Box OA Design Spec,  !- Name
   6216   Flow/Zone,  !- Outdoor Air Method
   6217   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   6218   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6219   0.0175,  !- Outdoor Air Flow per Zone {m3/s}
   6220   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   6221   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   6222 
   6223 Coil:Heating:Water,
   6224   ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Name
   6225   ALWAYS_ON,  !- Availability Schedule Name
   6226   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   6227   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   6228   ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6229   ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6230   ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
   6231   ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6232   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   6233   AUTOSIZE,  !- Nominal Capacity
   6234   82.2,  !- Design Inlet Water Temperature
   6235   16.6,  !- Design Inlet Air Temperature
   6236   71.1,  !- Design Outlet Water Temperature
   6237   32.2,  !- Design Outlet Air Temperature
   6238   1.0;  !- Rated Ratio for Air and Water Convection {}
   6239 
   6240 Zone,
   6241   ZN_1_FLR_3_SEC_4,  !- Name
   6242   0.0000,  !- Direction of Relative North
   6243   0.0000,  !- X Origin
   6244   0.0000,  !- Y Origin
   6245   15.2000,  !- Z Origin
   6246   1,  !- Type
   6247   1,  !- Multiplier
   6248   3.8000,  !- Ceiling Height {m}
   6249   79.4599,  !- Volume {m3}
   6250   AutoCalculate,  !- Floor Area {m2}
   6251   ,  !- Zone Inside Convection Algorithm
   6252   ,  !- Zone Outside Convection Algorithm
   6253   Yes;  !- Part of Total Floor Area
   6254 
   6255 BuildingSurface:Detailed,
   6256   ZN_1_FLR_3_SEC_4_Wall_1,  !- Name
   6257   Wall,  !- Surface Type
   6258   Standard_Int-Wall,  !- Construction Name
   6259   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6260   Surface,  !- Outside Boundary Condition
   6261   ZN_1_FLR_3_SEC_1_Wall_4,  !- Outside Boundary Condition Object
   6262   NoSun,  !- Sun Exposure
   6263   NoWind,  !- Wind Exposure
   6264   AutoCalculate,  !- View Factor to Ground
   6265   4,  !- Number of Vertices
   6266   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   6267   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   6268   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   6269   3.6560,  3.6560,  3.8000;  !- X4, Y4, Z4
   6270 
   6271 BuildingSurface:Detailed,
   6272   ZN_1_FLR_3_SEC_4_Wall_2,  !- Name
   6273   Wall,  !- Surface Type
   6274   Standard_Int-Wall,  !- Construction Name
   6275   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6276   Surface,  !- Outside Boundary Condition
   6277   ZN_1_FLR_3_SEC_5_Wall_4,  !- Outside Boundary Condition Object
   6278   NoSun,  !- Sun Exposure
   6279   NoWind,  !- Wind Exposure
   6280   AutoCalculate,  !- View Factor to Ground
   6281   4,  !- Number of Vertices
   6282   3.6560,  3.6560,  3.8000,  !- X1, Y1, Z1
   6283   3.6560,  3.6560,  0.0000,  !- X2, Y2, Z2
   6284   3.6560,  5.7195,  0.0000,  !- X3, Y3, Z3
   6285   3.6560,  5.7195,  3.8000;  !- X4, Y4, Z4
   6286 
   6287 BuildingSurface:Detailed,
   6288   ZN_1_FLR_3_SEC_4_Wall_3,  !- Name
   6289   Wall,  !- Surface Type
   6290   Standard_Int-Wall,  !- Construction Name
   6291   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6292   Surface,  !- Outside Boundary Condition
   6293   ZN_1_FLR_3_SEC_3_Wall_4,  !- Outside Boundary Condition Object
   6294   NoSun,  !- Sun Exposure
   6295   NoWind,  !- Wind Exposure
   6296   AutoCalculate,  !- View Factor to Ground
   6297   4,  !- Number of Vertices
   6298   3.6560,  5.7195,  3.8000,  !- X1, Y1, Z1
   6299   3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   6300   0.0000,  9.3755,  0.0000,  !- X3, Y3, Z3
   6301   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   6302 
   6303 BuildingSurface:Detailed,
   6304   ZN_1_FLR_3_SEC_4_Wall_4,  !- Name
   6305   Wall,  !- Surface Type
   6306   Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
   6307   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6308   Outdoors,  !- Outside Boundary Condition
   6309   ,  !- Outside Boundary Condition Object
   6310   SunExposed,  !- Sun Exposure
   6311   WindExposed,  !- Wind Exposure
   6312   AutoCalculate,  !- View Factor to Ground
   6313   4,  !- Number of Vertices
   6314   0.0000,  9.3755,  3.8000,  !- X1, Y1, Z1
   6315   0.0000,  9.3755,  0.0000,  !- X2, Y2, Z2
   6316   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   6317   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   6318 
   6319 FenestrationSurface:Detailed,
   6320   ZN_1_FLR_3_SEC_4_Wall_4_window_1,  !- Name
   6321   Window,  !- Surface Type
   6322   std_window_UValue_3.124_SHGC_0.4_VT_0.508_west,  !- Construction Name
   6323   ZN_1_FLR_3_SEC_4_Wall_4,  !- Building Surface Name
   6324   ,  !- Outside Boundary Condition Object
   6325   AutoCalculate,  !- View Factor to Ground
   6326   ,  !- Shading Control Name
   6327   ,  !- Frame and Divider Name
   6328   1.0000,  !- Multiplier
   6329   4,  !- Number of Vertices
   6330   0.0000,  9.3255,  2.6364,  !- X1, Y1, Z1
   6331   0.0000,  9.3255,  1.1000,  !- X2, Y2, Z2
   6332   0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
   6333   0.0000,  0.0500,  2.6364;  !- X4, Y4, Z4
   6334 
   6335 BuildingSurface:Detailed,
   6336   ZN_1_FLR_3_SEC_4_Floor,  !- Name
   6337   Floor,  !- Surface Type
   6338   INT-FLOOR-TOPSIDE,  !- Construction Name
   6339   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6340   Surface,  !- Outside Boundary Condition
   6341   ZN_1_FLR_3_SEC_4_Floor,  !- Outside Boundary Condition Object
   6342   NoSun,  !- Sun Exposure
   6343   NoWind,  !- Wind Exposure
   6344   AutoCalculate,  !- View Factor to Ground
   6345   4,  !- Number of Vertices
   6346   0.0000,  9.3755,  0.0000,  !- X1, Y1, Z1
   6347   3.6560,  5.7195,  0.0000,  !- X2, Y2, Z2
   6348   3.6560,  3.6560,  0.0000,  !- X3, Y3, Z3
   6349   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   6350 
   6351 BuildingSurface:Detailed,
   6352   ZN_1_FLR_3_SEC_4_Ceiling,  !- Name
   6353   Roof,  !- Surface Type
   6354   IEAD_R-20 ci_Roof,  !- Construction Name
   6355   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6356   Outdoors,  !- Outside Boundary Condition
   6357   ,  !- Outside Boundary Condition Object
   6358   SunExposed,  !- Sun Exposure
   6359   WindExposed,  !- Wind Exposure
   6360   AutoCalculate,  !- View Factor to Ground
   6361   4,  !- Number of Vertices
   6362   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   6363   3.6560,  3.6560,  3.8000,  !- X2, Y2, Z2
   6364   3.6560,  5.7195,  3.8000,  !- X3, Y3, Z3
   6365   0.0000,  9.3755,  3.8000;  !- X4, Y4, Z4
   6366 
   6367 InternalMass,
   6368   ZN_1_FLR_3_SEC_4 Internal Mass,  !- Name
   6369   InteriorFurnishings,  !- Construction Name
   6370   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6371   41.8210;  !- Surface Area
   6372 
   6373 ZoneInfiltration:DesignFlowRate,
   6374   ZN_1_FLR_3_SEC_4_Infiltration,  !- Name
   6375   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6376   INFIL_SCH,  !- Schedule Name
   6377   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6378   0.011036092974274,  !- Design Flow Rate {m3/s}
   6379   ,  !- Flow per Zone Area {m3/s/m2}
   6380   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6381   ,  !- Air Changes Per Hour {ACH}
   6382   1.0000,  !- Constant Term Coefficient
   6383   0.0000,  !- Temperature Term Coefficient
   6384   0.0000,  !- Velocity Term Coefficient
   6385   0.0000;  !- Velocity Squared Term Coefficient
   6386 
   6387 ComponentCost:LineItem,
   6388   Infiltration:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate
   6389   ,  !- Type  [Not Used]
   6390   General,  !- Line Item Type
   6391   ZN_1_FLR_3_SEC_4,  !- Item Name
   6392   ,  !- Object End Use Key  [Not Used]
   6393   1.0000,  !- Cost per Each
   6394   ,  !- Cost per Area
   6395   ,  !- Cost per Unit of Output Capacity
   6396   ,  !- Cost per Unit of Output Capacity per COP
   6397   ,  !- Cost per Volume
   6398   ,  !- Cost per Cubic Meter per Second
   6399   ,  !- Cost per Energy per Temperature Difference
   6400   0.0110;  !- Quantity
   6401 
   6402 People,
   6403   ZN_1_FLR_3_SEC_4 People,  !- Name
   6404   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6405   BLDG_OCC_SCH,  !- Schedule Name
   6406   People,  !- Number of People Calculation Method
   6407   4.4958,  !- Number of People
   6408   ,  !- People per Zone Area
   6409   ,  !- Zone Area per Person
   6410   0.3000,  !- Fraction Radiant
   6411   AUTOCALCULATE,  !- User Specified Sensible Fraction
   6412   ACTIVITY_SCH,  !- Activity Level Schedule Name
   6413   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   6414   No,  !- Enable ASHRAE 55 Comfort Warnings
   6415   ZoneAveraged,  !- MRT Calculation
   6416   ,  !- Surface Name
   6417   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   6418   CLOTHING_SCH,  !- Clothing Schedule Name
   6419   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   6420   FANGER;  !- Thermal Comfort Report
   6421 
   6422 ComponentCost:LineItem,
   6423   People:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate
   6424   ,  !- Type  [Not Used]
   6425   General,  !- Line Item Type
   6426   ZN_1_FLR_3_SEC_4,  !- Item Name
   6427   ,  !- Object End Use Key  [Not Used]
   6428   1.0000,  !- Cost per Each
   6429   ,  !- Cost per Area
   6430   ,  !- Cost per Unit of Output Capacity
   6431   ,  !- Cost per Unit of Output Capacity per COP
   6432   ,  !- Cost per Volume
   6433   ,  !- Cost per Cubic Meter per Second
   6434   ,  !- Cost per Energy per Temperature Difference
   6435   4.4958;  !- Quantity
   6436 
   6437 Lights,
   6438   ZN_1_FLR_3_SEC_4_Lights,  !- Name
   6439   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6440   BLDG_LIGHT_SCH,  !- Schedule Name
   6441   LightingLevel,  !- Design Level Calculation Method
   6442   269.9545,  !- Design Level {W}
   6443   ,  !- Watts per Zone Area {W/m2}
   6444   ,  !- Watts per Person {W/person}
   6445   0.0000,  !- Return Air Fraction
   6446   0.7000,  !- Fraction Radiant
   6447   0.2000,  !- Fraction Visible
   6448   1.0000,  !- Fraction Replaceable
   6449   General,  !- End-Use Subcategory
   6450   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   6451 
   6452 ComponentCost:LineItem,
   6453   LIGHTING EQUIP:ZN_1_FLR_3_SEC_4,  !- Name of Cost Estimate
   6454   ,  !- Type  [Not Used]
   6455   Lights,  !- Line Item Type
   6456   ZN_1_FLR_3_SEC_4,  !- Item Name
   6457   ,  !- Object End Use Key  [Not Used]
   6458   ,  !- Cost per Each
   6459   ,  !- Cost per Area
   6460   1.0000,  !- Cost per Unit of Output Capacity
   6461   ,  !- Cost per Unit of Output Capacity per COP
   6462   ,  !- Cost per Volume
   6463   ,  !- Cost per Cubic Meter per Second
   6464   ,  !- Cost per Energy per Temperature Difference
   6465   ;  !- Quantity
   6466 
   6467 ElectricEquipment,
   6468   ZN_1_FLR_3_SEC_4_PlugMisc_Equip,  !- Name
   6469   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6470   BLDG_EQUIP_SCH,  !- Schedule Name
   6471   EquipmentLevel,  !- Design Level Calculation Method
   6472   56.2492,  !- Design Level {W}
   6473   ,  !- Watts per Zone Floor Area {W/m2}
   6474   ,  !- Watts per Person {W/person}
   6475   0.0000,  !- Fraction Latent
   6476   0.5000,  !- Fraction Radiant
   6477   0.0000,  !- Fraction Lost
   6478   PlugMisc;  !- End-Use Subcategory
   6479 
   6480 ComponentCost:LineItem,
   6481   ElectricEquipment:ZN_1_FLR_3_SEC_4:PlugMisc,  !- Name of Cost Estimate
   6482   ,  !- Type  [Not Used]
   6483   General,  !- Line Item Type
   6484   ZN_1_FLR_3_SEC_4,  !- Item Name
   6485   ,  !- Object End Use Key  [Not Used]
   6486   1.0000,  !- Cost per Each
   6487   ,  !- Cost per Area
   6488   ,  !- Cost per Unit of Output Capacity
   6489   ,  !- Cost per Unit of Output Capacity per COP
   6490   ,  !- Cost per Volume
   6491   ,  !- Cost per Cubic Meter per Second
   6492   ,  !- Cost per Energy per Temperature Difference
   6493   0.0562;  !- Quantity
   6494 
   6495 GasEquipment,
   6496   ZN_1_FLR_3_SEC_4_PlugMisc_Equip,  !- Name
   6497   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6498   BLDG_EQUIP_SCH,  !- Schedule Name
   6499   EquipmentLevel,  !- Design Level Calculation Method
   6500   6.2731,  !- Design Level {W}
   6501   ,  !- Watts per Zone Floor Area {W/m2}
   6502   ,  !- Watts per Person {W/person}
   6503   0.0000,  !- Fraction Latent
   6504   0.5000,  !- Fraction Radiant
   6505   0.0000,  !- Fraction Lost
   6506   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   6507   PlugMisc;  !- End-Use Subcategory
   6508 
   6509 ComponentCost:LineItem,
   6510   GasEquipment:ZN_1_FLR_3_SEC_4:PlugMisc,  !- Name of Cost Estimate
   6511   ,  !- Type  [Not Used]
   6512   General,  !- Line Item Type
   6513   ZN_1_FLR_3_SEC_4,  !- Item Name
   6514   ,  !- Object End Use Key  [Not Used]
   6515   1.0000,  !- Cost per Each
   6516   ,  !- Cost per Area
   6517   ,  !- Cost per Unit of Output Capacity
   6518   ,  !- Cost per Unit of Output Capacity per COP
   6519   ,  !- Cost per Volume
   6520   ,  !- Cost per Cubic Meter per Second
   6521   ,  !- Cost per Energy per Temperature Difference
   6522   0.0063;  !- Quantity
   6523 
   6524 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_4 *****
   6525 
   6526 Sizing:Zone,
   6527   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6528   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   6529   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   6530   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   6531   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   6532   ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   6533   ,  !- Zone Heating Sizing Factor
   6534   ,  !- Zone Cooling Sizing Factor
   6535   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   6536   ,  !- Cooling Design Air Flow Rate
   6537   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   6538   ,  !- Cooling Minimum Air Flow
   6539   0.0,  !- Cooling Minimum Air Flow Fraction
   6540   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   6541   0.0,  !- Heating Design Air Flow Rate
   6542   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   6543   ,  !- Heating Maximum Air Flow
   6544   ,  !- Heating Maximum Air Flow Fraction
   6545   ZN_1_FLR_3_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   6546 
   6547 DesignSpecification:OutdoorAir,
   6548   ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Name
   6549   Flow/Zone,  !- Outdoor Air Method
   6550   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   6551   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   6552   0.0175125370091768,  !- Outdoor Air Flow Per Zone {m3/s}
   6553   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   6554   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   6555 
   6556 DesignSpecification:ZoneAirDistribution,
   6557   ZN_1_FLR_3_SEC_4 Air Dist Design Spec,  !- Name
   6558   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   6559   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   6560   ,  !- Zone Air Distribution Effectiveness Schedule Name
   6561   0.0;  !- Zone Secondary Recirculation Fraction
   6562 
   6563 ZoneControl:Thermostat,
   6564   ZN_1_FLR_3_SEC_4 Thermostat,  !- Name
   6565   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6566   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   6567   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   6568   ZN_1_FLR_3_SEC_4 DualSPSched;  !- Control 1 Name
   6569 
   6570 ThermostatSetpoint:DualSetpoint,
   6571   ZN_1_FLR_3_SEC_4 DualSPSched,  !- Name
   6572   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   6573   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   6574 
   6575 ZoneHVAC:EquipmentConnections,
   6576   ZN_1_FLR_3_SEC_4,  !- Zone Name
   6577   ZN_1_FLR_3_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
   6578   ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6579   ,  !- Zone Air Exhaust Node or NodeList Name
   6580   ZN_1_FLR_3_SEC_4 Air Node,  !- Zone Air Node Name
   6581   ZN_1_FLR_3_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name
   6582 
   6583 NodeList,
   6584   ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Name
   6585   ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name
   6586 
   6587 ZoneHVAC:EquipmentList,
   6588   ZN_1_FLR_3_SEC_4 Equipment,  !- Name
   6589   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6590   ZN_1_FLR_3_SEC_4 VAV Box,  !- Zone Equipment 1 Name
   6591   1,  !- Zone Equipment 1 Cooling Priority
   6592   1;  !- Zone Equipment 1 Heating Priority
   6593 
   6594 ZoneHVAC:AirDistributionUnit,
   6595   ZN_1_FLR_3_SEC_4 VAV Box,  !- Name
   6596   ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6597   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6598   ZN_1_FLR_3_SEC_4 VAV Box Component;  !- Air Terminal Name
   6599 
   6600 AirTerminal:SingleDuct:VAV:Reheat,
   6601   ZN_1_FLR_3_SEC_4 VAV Box Component,  !- Name
   6602   ALWAYS_ON,  !- Availability Schedule Name
   6603   ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6604   ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6605   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   6606   Constant,  !- Zone Minimum Air Flow Input Method
   6607   0.3000,  !- Constant Minimum Air Flow Fraction {}
   6608   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   6609   ,  !- Minimum Air Flow Fraction Schedule Name
   6610   Coil:Heating:Water,  !- Reheat Coil Object Type
   6611   ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   6612   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6613   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6614   ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6615   0.001,  !- Convergence Tolerance {}
   6616   Reverse,  !- Damper Heating Action
   6617   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   6618   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   6619   50.0,  !- Maximum Reheat Air Temperature {C}
   6620   ZN_1_FLR_3_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6621 
   6622 DesignSpecification:OutdoorAir,
   6623   ZN_1_FLR_3_SEC_4 VAV Box OA Design Spec,  !- Name
   6624   Flow/Zone,  !- Outdoor Air Method
   6625   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   6626   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   6627   0.0175,  !- Outdoor Air Flow per Zone {m3/s}
   6628   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   6629   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   6630 
   6631 Coil:Heating:Water,
   6632   ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Name
   6633   ALWAYS_ON,  !- Availability Schedule Name
   6634   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   6635   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   6636   ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6637   ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6638   ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
   6639   ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6640   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   6641   AUTOSIZE,  !- Nominal Capacity
   6642   82.2,  !- Design Inlet Water Temperature
   6643   16.6,  !- Design Inlet Air Temperature
   6644   71.1,  !- Design Outlet Water Temperature
   6645   32.2,  !- Design Outlet Air Temperature
   6646   1.0;  !- Rated Ratio for Air and Water Convection {}
   6647 
   6648 Zone,
   6649   ZN_1_FLR_1_SEC_5,  !- Name
   6650   0.0000,  !- Direction of Relative North
   6651   3.6560,  !- X Origin
   6652   3.6560,  !- Y Origin
   6653   0.0000,  !- Z Origin
   6654   1,  !- Type
   6655   1,  !- Multiplier
   6656   3.8000,  !- Ceiling Height {m}
   6657   89.6966,  !- Volume {m3}
   6658   AutoCalculate,  !- Floor Area {m2}
   6659   ,  !- Zone Inside Convection Algorithm
   6660   ,  !- Zone Outside Convection Algorithm
   6661   Yes;  !- Part of Total Floor Area
   6662 
   6663 BuildingSurface:Detailed,
   6664   ZN_1_FLR_1_SEC_5_Wall_1,  !- Name
   6665   Wall,  !- Surface Type
   6666   Standard_Int-Wall,  !- Construction Name
   6667   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6668   Surface,  !- Outside Boundary Condition
   6669   ZN_1_FLR_1_SEC_1_Wall_3,  !- Outside Boundary Condition Object
   6670   NoSun,  !- Sun Exposure
   6671   NoWind,  !- Wind Exposure
   6672   AutoCalculate,  !- View Factor to Ground
   6673   4,  !- Number of Vertices
   6674   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   6675   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   6676   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   6677   11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4
   6678 
   6679 BuildingSurface:Detailed,
   6680   ZN_1_FLR_1_SEC_5_Wall_2,  !- Name
   6681   Wall,  !- Surface Type
   6682   Standard_Int-Wall,  !- Construction Name
   6683   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6684   Surface,  !- Outside Boundary Condition
   6685   ZN_1_FLR_1_SEC_2_Wall_3,  !- Outside Boundary Condition Object
   6686   NoSun,  !- Sun Exposure
   6687   NoWind,  !- Wind Exposure
   6688   AutoCalculate,  !- View Factor to Ground
   6689   4,  !- Number of Vertices
   6690   11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1
   6691   11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2
   6692   11.4390,  2.0635,  0.0000,  !- X3, Y3, Z3
   6693   11.4390,  2.0635,  3.8000;  !- X4, Y4, Z4
   6694 
   6695 BuildingSurface:Detailed,
   6696   ZN_1_FLR_1_SEC_5_Wall_3,  !- Name
   6697   Wall,  !- Surface Type
   6698   Standard_Int-Wall,  !- Construction Name
   6699   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6700   Surface,  !- Outside Boundary Condition
   6701   ZN_1_FLR_1_SEC_3_Wall_1,  !- Outside Boundary Condition Object
   6702   NoSun,  !- Sun Exposure
   6703   NoWind,  !- Wind Exposure
   6704   AutoCalculate,  !- View Factor to Ground
   6705   4,  !- Number of Vertices
   6706   11.4390,  2.0635,  3.8000,  !- X1, Y1, Z1
   6707   11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2
   6708   0.0000,  2.0635,  0.0000,  !- X3, Y3, Z3
   6709   0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4
   6710 
   6711 BuildingSurface:Detailed,
   6712   ZN_1_FLR_1_SEC_5_Wall_4,  !- Name
   6713   Wall,  !- Surface Type
   6714   Standard_Int-Wall,  !- Construction Name
   6715   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6716   Surface,  !- Outside Boundary Condition
   6717   ZN_1_FLR_1_SEC_4_Wall_2,  !- Outside Boundary Condition Object
   6718   NoSun,  !- Sun Exposure
   6719   NoWind,  !- Wind Exposure
   6720   AutoCalculate,  !- View Factor to Ground
   6721   4,  !- Number of Vertices
   6722   0.0000,  2.0635,  3.8000,  !- X1, Y1, Z1
   6723   0.0000,  2.0635,  0.0000,  !- X2, Y2, Z2
   6724   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   6725   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   6726 
   6727 BuildingSurface:Detailed,
   6728   ZN_1_FLR_1_SEC_5_Floor,  !- Name
   6729   Floor,  !- Surface Type
   6730   Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   6731   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6732   Ground,  !- Outside Boundary Condition
   6733   ,  !- Outside Boundary Condition Object
   6734   NoSun,  !- Sun Exposure
   6735   NoWind,  !- Wind Exposure
   6736   AutoCalculate,  !- View Factor to Ground
   6737   4,  !- Number of Vertices
   6738   0.0000,  2.0635,  0.0000,  !- X1, Y1, Z1
   6739   11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2
   6740   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   6741   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   6742 
   6743 BuildingSurface:Detailed,
   6744   ZN_1_FLR_1_SEC_5_Ceiling,  !- Name
   6745   Ceiling,  !- Surface Type
   6746   INT-FLOOR-UNDERSIDE,  !- Construction Name
   6747   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6748   Surface,  !- Outside Boundary Condition
   6749   ZN_1_FLR_1_SEC_5_Ceiling,  !- Outside Boundary Condition Object
   6750   NoSun,  !- Sun Exposure
   6751   NoWind,  !- Wind Exposure
   6752   AutoCalculate,  !- View Factor to Ground
   6753   4,  !- Number of Vertices
   6754   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   6755   11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2
   6756   11.4390,  2.0635,  3.8000,  !- X3, Y3, Z3
   6757   0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4
   6758 
   6759 InternalMass,
   6760   ZN_1_FLR_1_SEC_5 Internal Mass,  !- Name
   6761   InteriorFurnishings,  !- Construction Name
   6762   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6763   47.2088;  !- Surface Area
   6764 
   6765 ZoneInfiltration:DesignFlowRate,
   6766   ZN_1_FLR_1_SEC_5_Infiltration,  !- Name
   6767   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6768   INFIL_SCH,  !- Schedule Name
   6769   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   6770   0.0124578652654673,  !- Design Flow Rate {m3/s}
   6771   ,  !- Flow per Zone Area {m3/s/m2}
   6772   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   6773   ,  !- Air Changes Per Hour {ACH}
   6774   1.0000,  !- Constant Term Coefficient
   6775   0.0000,  !- Temperature Term Coefficient
   6776   0.0000,  !- Velocity Term Coefficient
   6777   0.0000;  !- Velocity Squared Term Coefficient
   6778 
   6779 ComponentCost:LineItem,
   6780   Infiltration:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate
   6781   ,  !- Type  [Not Used]
   6782   General,  !- Line Item Type
   6783   ZN_1_FLR_1_SEC_5,  !- Item Name
   6784   ,  !- Object End Use Key  [Not Used]
   6785   1.0000,  !- Cost per Each
   6786   ,  !- Cost per Area
   6787   ,  !- Cost per Unit of Output Capacity
   6788   ,  !- Cost per Unit of Output Capacity per COP
   6789   ,  !- Cost per Volume
   6790   ,  !- Cost per Cubic Meter per Second
   6791   ,  !- Cost per Energy per Temperature Difference
   6792   0.0125;  !- Quantity
   6793 
   6794 People,
   6795   ZN_1_FLR_1_SEC_5 People,  !- Name
   6796   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6797   BLDG_OCC_SCH,  !- Schedule Name
   6798   People,  !- Number of People Calculation Method
   6799   5.0749,  !- Number of People
   6800   ,  !- People per Zone Area
   6801   ,  !- Zone Area per Person
   6802   0.3000,  !- Fraction Radiant
   6803   AUTOCALCULATE,  !- User Specified Sensible Fraction
   6804   ACTIVITY_SCH,  !- Activity Level Schedule Name
   6805   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   6806   No,  !- Enable ASHRAE 55 Comfort Warnings
   6807   ZoneAveraged,  !- MRT Calculation
   6808   ,  !- Surface Name
   6809   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   6810   CLOTHING_SCH,  !- Clothing Schedule Name
   6811   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   6812   FANGER;  !- Thermal Comfort Report
   6813 
   6814 ComponentCost:LineItem,
   6815   People:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate
   6816   ,  !- Type  [Not Used]
   6817   General,  !- Line Item Type
   6818   ZN_1_FLR_1_SEC_5,  !- Item Name
   6819   ,  !- Object End Use Key  [Not Used]
   6820   1.0000,  !- Cost per Each
   6821   ,  !- Cost per Area
   6822   ,  !- Cost per Unit of Output Capacity
   6823   ,  !- Cost per Unit of Output Capacity per COP
   6824   ,  !- Cost per Volume
   6825   ,  !- Cost per Cubic Meter per Second
   6826   ,  !- Cost per Energy per Temperature Difference
   6827   5.0749;  !- Quantity
   6828 
   6829 Lights,
   6830   ZN_1_FLR_1_SEC_5_Lights,  !- Name
   6831   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6832   BLDG_LIGHT_SCH,  !- Schedule Name
   6833   LightingLevel,  !- Design Level Calculation Method
   6834   304.7325,  !- Design Level {W}
   6835   ,  !- Watts per Zone Area {W/m2}
   6836   ,  !- Watts per Person {W/person}
   6837   0.0000,  !- Return Air Fraction
   6838   0.7000,  !- Fraction Radiant
   6839   0.2000,  !- Fraction Visible
   6840   1.0000,  !- Fraction Replaceable
   6841   General,  !- End-Use Subcategory
   6842   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   6843 
   6844 ComponentCost:LineItem,
   6845   LIGHTING EQUIP:ZN_1_FLR_1_SEC_5,  !- Name of Cost Estimate
   6846   ,  !- Type  [Not Used]
   6847   Lights,  !- Line Item Type
   6848   ZN_1_FLR_1_SEC_5,  !- Item Name
   6849   ,  !- Object End Use Key  [Not Used]
   6850   ,  !- Cost per Each
   6851   ,  !- Cost per Area
   6852   1.0000,  !- Cost per Unit of Output Capacity
   6853   ,  !- Cost per Unit of Output Capacity per COP
   6854   ,  !- Cost per Volume
   6855   ,  !- Cost per Cubic Meter per Second
   6856   ,  !- Cost per Energy per Temperature Difference
   6857   ;  !- Quantity
   6858 
   6859 ElectricEquipment,
   6860   ZN_1_FLR_1_SEC_5_PlugMisc_Equip,  !- Name
   6861   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6862   BLDG_EQUIP_SCH,  !- Schedule Name
   6863   EquipmentLevel,  !- Design Level Calculation Method
   6864   63.4958,  !- Design Level {W}
   6865   ,  !- Watts per Zone Floor Area {W/m2}
   6866   ,  !- Watts per Person {W/person}
   6867   0.0000,  !- Fraction Latent
   6868   0.5000,  !- Fraction Radiant
   6869   0.0000,  !- Fraction Lost
   6870   PlugMisc;  !- End-Use Subcategory
   6871 
   6872 ComponentCost:LineItem,
   6873   ElectricEquipment:ZN_1_FLR_1_SEC_5:PlugMisc,  !- Name of Cost Estimate
   6874   ,  !- Type  [Not Used]
   6875   General,  !- Line Item Type
   6876   ZN_1_FLR_1_SEC_5,  !- Item Name
   6877   ,  !- Object End Use Key  [Not Used]
   6878   1.0000,  !- Cost per Each
   6879   ,  !- Cost per Area
   6880   ,  !- Cost per Unit of Output Capacity
   6881   ,  !- Cost per Unit of Output Capacity per COP
   6882   ,  !- Cost per Volume
   6883   ,  !- Cost per Cubic Meter per Second
   6884   ,  !- Cost per Energy per Temperature Difference
   6885   0.0635;  !- Quantity
   6886 
   6887 GasEquipment,
   6888   ZN_1_FLR_1_SEC_5_PlugMisc_Equip,  !- Name
   6889   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6890   BLDG_EQUIP_SCH,  !- Schedule Name
   6891   EquipmentLevel,  !- Design Level Calculation Method
   6892   7.0813,  !- Design Level {W}
   6893   ,  !- Watts per Zone Floor Area {W/m2}
   6894   ,  !- Watts per Person {W/person}
   6895   0.0000,  !- Fraction Latent
   6896   0.5000,  !- Fraction Radiant
   6897   0.0000,  !- Fraction Lost
   6898   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   6899   PlugMisc;  !- End-Use Subcategory
   6900 
   6901 ComponentCost:LineItem,
   6902   GasEquipment:ZN_1_FLR_1_SEC_5:PlugMisc,  !- Name of Cost Estimate
   6903   ,  !- Type  [Not Used]
   6904   General,  !- Line Item Type
   6905   ZN_1_FLR_1_SEC_5,  !- Item Name
   6906   ,  !- Object End Use Key  [Not Used]
   6907   1.0000,  !- Cost per Each
   6908   ,  !- Cost per Area
   6909   ,  !- Cost per Unit of Output Capacity
   6910   ,  !- Cost per Unit of Output Capacity per COP
   6911   ,  !- Cost per Volume
   6912   ,  !- Cost per Cubic Meter per Second
   6913   ,  !- Cost per Energy per Temperature Difference
   6914   0.0071;  !- Quantity
   6915 
   6916 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****
   6917 
   6918 Sizing:Zone,
   6919   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6920   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   6921   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   6922   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   6923   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   6924   ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   6925   ,  !- Zone Heating Sizing Factor
   6926   ,  !- Zone Cooling Sizing Factor
   6927   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   6928   ,  !- Cooling Design Air Flow Rate
   6929   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   6930   ,  !- Cooling Minimum Air Flow
   6931   0.0,  !- Cooling Minimum Air Flow Fraction
   6932   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   6933   0.0,  !- Heating Design Air Flow Rate
   6934   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   6935   ,  !- Heating Maximum Air Flow
   6936   ,  !- Heating Maximum Air Flow Fraction
   6937   ZN_1_FLR_1_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   6938 
   6939 DesignSpecification:OutdoorAir,
   6940   ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Name
   6941   Flow/Zone,  !- Outdoor Air Method
   6942   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   6943   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   6944   0.0197686651449389,  !- Outdoor Air Flow Per Zone {m3/s}
   6945   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   6946   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   6947 
   6948 DesignSpecification:ZoneAirDistribution,
   6949   ZN_1_FLR_1_SEC_5 Air Dist Design Spec,  !- Name
   6950   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   6951   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   6952   ,  !- Zone Air Distribution Effectiveness Schedule Name
   6953   0.0;  !- Zone Secondary Recirculation Fraction
   6954 
   6955 ZoneControl:Thermostat,
   6956   ZN_1_FLR_1_SEC_5 Thermostat,  !- Name
   6957   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6958   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   6959   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   6960   ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name
   6961 
   6962 ThermostatSetpoint:DualSetpoint,
   6963   ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name
   6964   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   6965   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   6966 
   6967 ZoneHVAC:EquipmentConnections,
   6968   ZN_1_FLR_1_SEC_5,  !- Zone Name
   6969   ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
   6970   ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6971   ,  !- Zone Air Exhaust Node or NodeList Name
   6972   ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
   6973   ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name
   6974 
   6975 NodeList,
   6976   ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
   6977   ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name
   6978 
   6979 ZoneHVAC:EquipmentList,
   6980   ZN_1_FLR_1_SEC_5 Equipment,  !- Name
   6981   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6982   ZN_1_FLR_1_SEC_5 VAV Box,  !- Zone Equipment 1 Name
   6983   1,  !- Zone Equipment 1 Cooling Priority
   6984   1;  !- Zone Equipment 1 Heating Priority
   6985 
   6986 ZoneHVAC:AirDistributionUnit,
   6987   ZN_1_FLR_1_SEC_5 VAV Box,  !- Name
   6988   ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6989   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6990   ZN_1_FLR_1_SEC_5 VAV Box Component;  !- Air Terminal Name
   6991 
   6992 AirTerminal:SingleDuct:VAV:Reheat,
   6993   ZN_1_FLR_1_SEC_5 VAV Box Component,  !- Name
   6994   ALWAYS_ON,  !- Availability Schedule Name
   6995   ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6996   ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6997   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   6998   Constant,  !- Zone Minimum Air Flow Input Method
   6999   0.3000,  !- Constant Minimum Air Flow Fraction {}
   7000   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   7001   ,  !- Minimum Air Flow Fraction Schedule Name
   7002   Coil:Heating:Water,  !- Reheat Coil Object Type
   7003   ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
   7004   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   7005   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   7006   ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   7007   0.001,  !- Convergence Tolerance {}
   7008   Reverse,  !- Damper Heating Action
   7009   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   7010   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   7011   50.0,  !- Maximum Reheat Air Temperature {C}
   7012   ZN_1_FLR_1_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   7013 
   7014 DesignSpecification:OutdoorAir,
   7015   ZN_1_FLR_1_SEC_5 VAV Box OA Design Spec,  !- Name
   7016   Flow/Zone,  !- Outdoor Air Method
   7017   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   7018   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   7019   0.0198,  !- Outdoor Air Flow per Zone {m3/s}
   7020   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   7021   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   7022 
   7023 Coil:Heating:Water,
   7024   ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Name
   7025   ALWAYS_ON,  !- Availability Schedule Name
   7026   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   7027   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   7028   ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   7029   ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   7030   ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
   7031   ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   7032   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7033   AUTOSIZE,  !- Nominal Capacity
   7034   82.2,  !- Design Inlet Water Temperature
   7035   16.6,  !- Design Inlet Air Temperature
   7036   71.1,  !- Design Outlet Water Temperature
   7037   32.2,  !- Design Outlet Air Temperature
   7038   1.0;  !- Rated Ratio for Air and Water Convection {}
   7039 
   7040 Zone,
   7041   ZN_1_FLR_2_SEC_5,  !- Name
   7042   0.0000,  !- Direction of Relative North
   7043   3.6560,  !- X Origin
   7044   3.6560,  !- Y Origin
   7045   7.6000,  !- Z Origin
   7046   1,  !- Type
   7047   3,  !- Multiplier
   7048   3.8000,  !- Ceiling Height {m}
   7049   89.6966,  !- Volume {m3}
   7050   AutoCalculate,  !- Floor Area {m2}
   7051   ,  !- Zone Inside Convection Algorithm
   7052   ,  !- Zone Outside Convection Algorithm
   7053   Yes;  !- Part of Total Floor Area
   7054 
   7055 BuildingSurface:Detailed,
   7056   ZN_1_FLR_2_SEC_5_Wall_1,  !- Name
   7057   Wall,  !- Surface Type
   7058   Standard_Int-Wall,  !- Construction Name
   7059   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7060   Surface,  !- Outside Boundary Condition
   7061   ZN_1_FLR_2_SEC_1_Wall_3,  !- Outside Boundary Condition Object
   7062   NoSun,  !- Sun Exposure
   7063   NoWind,  !- Wind Exposure
   7064   AutoCalculate,  !- View Factor to Ground
   7065   4,  !- Number of Vertices
   7066   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   7067   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   7068   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   7069   11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4
   7070 
   7071 BuildingSurface:Detailed,
   7072   ZN_1_FLR_2_SEC_5_Wall_2,  !- Name
   7073   Wall,  !- Surface Type
   7074   Standard_Int-Wall,  !- Construction Name
   7075   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7076   Surface,  !- Outside Boundary Condition
   7077   ZN_1_FLR_2_SEC_2_Wall_3,  !- Outside Boundary Condition Object
   7078   NoSun,  !- Sun Exposure
   7079   NoWind,  !- Wind Exposure
   7080   AutoCalculate,  !- View Factor to Ground
   7081   4,  !- Number of Vertices
   7082   11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1
   7083   11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2
   7084   11.4390,  2.0635,  0.0000,  !- X3, Y3, Z3
   7085   11.4390,  2.0635,  3.8000;  !- X4, Y4, Z4
   7086 
   7087 BuildingSurface:Detailed,
   7088   ZN_1_FLR_2_SEC_5_Wall_3,  !- Name
   7089   Wall,  !- Surface Type
   7090   Standard_Int-Wall,  !- Construction Name
   7091   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7092   Surface,  !- Outside Boundary Condition
   7093   ZN_1_FLR_2_SEC_3_Wall_1,  !- Outside Boundary Condition Object
   7094   NoSun,  !- Sun Exposure
   7095   NoWind,  !- Wind Exposure
   7096   AutoCalculate,  !- View Factor to Ground
   7097   4,  !- Number of Vertices
   7098   11.4390,  2.0635,  3.8000,  !- X1, Y1, Z1
   7099   11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2
   7100   0.0000,  2.0635,  0.0000,  !- X3, Y3, Z3
   7101   0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4
   7102 
   7103 BuildingSurface:Detailed,
   7104   ZN_1_FLR_2_SEC_5_Wall_4,  !- Name
   7105   Wall,  !- Surface Type
   7106   Standard_Int-Wall,  !- Construction Name
   7107   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7108   Surface,  !- Outside Boundary Condition
   7109   ZN_1_FLR_2_SEC_4_Wall_2,  !- Outside Boundary Condition Object
   7110   NoSun,  !- Sun Exposure
   7111   NoWind,  !- Wind Exposure
   7112   AutoCalculate,  !- View Factor to Ground
   7113   4,  !- Number of Vertices
   7114   0.0000,  2.0635,  3.8000,  !- X1, Y1, Z1
   7115   0.0000,  2.0635,  0.0000,  !- X2, Y2, Z2
   7116   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   7117   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   7118 
   7119 BuildingSurface:Detailed,
   7120   ZN_1_FLR_2_SEC_5_Floor,  !- Name
   7121   Floor,  !- Surface Type
   7122   INT-FLOOR-TOPSIDE,  !- Construction Name
   7123   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7124   Surface,  !- Outside Boundary Condition
   7125   ZN_1_FLR_2_SEC_5_Ceiling,  !- Outside Boundary Condition Object
   7126   NoSun,  !- Sun Exposure
   7127   NoWind,  !- Wind Exposure
   7128   AutoCalculate,  !- View Factor to Ground
   7129   4,  !- Number of Vertices
   7130   0.0000,  2.0635,  0.0000,  !- X1, Y1, Z1
   7131   11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2
   7132   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   7133   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   7134 
   7135 BuildingSurface:Detailed,
   7136   ZN_1_FLR_2_SEC_5_Ceiling,  !- Name
   7137   Ceiling,  !- Surface Type
   7138   INT-FLOOR-UNDERSIDE,  !- Construction Name
   7139   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7140   Surface,  !- Outside Boundary Condition
   7141   ZN_1_FLR_2_SEC_5_Floor,  !- Outside Boundary Condition Object
   7142   NoSun,  !- Sun Exposure
   7143   NoWind,  !- Wind Exposure
   7144   AutoCalculate,  !- View Factor to Ground
   7145   4,  !- Number of Vertices
   7146   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   7147   11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2
   7148   11.4390,  2.0635,  3.8000,  !- X3, Y3, Z3
   7149   0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4
   7150 
   7151 InternalMass,
   7152   ZN_1_FLR_2_SEC_5 Internal Mass,  !- Name
   7153   InteriorFurnishings,  !- Construction Name
   7154   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7155   47.2088;  !- Surface Area
   7156 
   7157 ZoneInfiltration:DesignFlowRate,
   7158   ZN_1_FLR_2_SEC_5_Infiltration,  !- Name
   7159   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7160   INFIL_SCH,  !- Schedule Name
   7161   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   7162   0.0124578652654673,  !- Design Flow Rate {m3/s}
   7163   ,  !- Flow per Zone Area {m3/s/m2}
   7164   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   7165   ,  !- Air Changes Per Hour {ACH}
   7166   1.0000,  !- Constant Term Coefficient
   7167   0.0000,  !- Temperature Term Coefficient
   7168   0.0000,  !- Velocity Term Coefficient
   7169   0.0000;  !- Velocity Squared Term Coefficient
   7170 
   7171 ComponentCost:LineItem,
   7172   Infiltration:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate
   7173   ,  !- Type  [Not Used]
   7174   General,  !- Line Item Type
   7175   ZN_1_FLR_2_SEC_5,  !- Item Name
   7176   ,  !- Object End Use Key  [Not Used]
   7177   1.0000,  !- Cost per Each
   7178   ,  !- Cost per Area
   7179   ,  !- Cost per Unit of Output Capacity
   7180   ,  !- Cost per Unit of Output Capacity per COP
   7181   ,  !- Cost per Volume
   7182   ,  !- Cost per Cubic Meter per Second
   7183   ,  !- Cost per Energy per Temperature Difference
   7184   0.0374;  !- Quantity
   7185 
   7186 People,
   7187   ZN_1_FLR_2_SEC_5 People,  !- Name
   7188   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7189   BLDG_OCC_SCH,  !- Schedule Name
   7190   People,  !- Number of People Calculation Method
   7191   5.0749,  !- Number of People
   7192   ,  !- People per Zone Area
   7193   ,  !- Zone Area per Person
   7194   0.3000,  !- Fraction Radiant
   7195   AUTOCALCULATE,  !- User Specified Sensible Fraction
   7196   ACTIVITY_SCH,  !- Activity Level Schedule Name
   7197   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   7198   No,  !- Enable ASHRAE 55 Comfort Warnings
   7199   ZoneAveraged,  !- MRT Calculation
   7200   ,  !- Surface Name
   7201   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   7202   CLOTHING_SCH,  !- Clothing Schedule Name
   7203   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   7204   FANGER;  !- Thermal Comfort Report
   7205 
   7206 ComponentCost:LineItem,
   7207   People:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate
   7208   ,  !- Type  [Not Used]
   7209   General,  !- Line Item Type
   7210   ZN_1_FLR_2_SEC_5,  !- Item Name
   7211   ,  !- Object End Use Key  [Not Used]
   7212   1.0000,  !- Cost per Each
   7213   ,  !- Cost per Area
   7214   ,  !- Cost per Unit of Output Capacity
   7215   ,  !- Cost per Unit of Output Capacity per COP
   7216   ,  !- Cost per Volume
   7217   ,  !- Cost per Cubic Meter per Second
   7218   ,  !- Cost per Energy per Temperature Difference
   7219   15.2248;  !- Quantity
   7220 
   7221 Lights,
   7222   ZN_1_FLR_2_SEC_5_Lights,  !- Name
   7223   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7224   BLDG_LIGHT_SCH,  !- Schedule Name
   7225   LightingLevel,  !- Design Level Calculation Method
   7226   304.7325,  !- Design Level {W}
   7227   ,  !- Watts per Zone Area {W/m2}
   7228   ,  !- Watts per Person {W/person}
   7229   0.0000,  !- Return Air Fraction
   7230   0.7000,  !- Fraction Radiant
   7231   0.2000,  !- Fraction Visible
   7232   1.0000,  !- Fraction Replaceable
   7233   General,  !- End-Use Subcategory
   7234   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   7235 
   7236 ComponentCost:LineItem,
   7237   LIGHTING EQUIP:ZN_1_FLR_2_SEC_5,  !- Name of Cost Estimate
   7238   ,  !- Type  [Not Used]
   7239   Lights,  !- Line Item Type
   7240   ZN_1_FLR_2_SEC_5,  !- Item Name
   7241   ,  !- Object End Use Key  [Not Used]
   7242   ,  !- Cost per Each
   7243   ,  !- Cost per Area
   7244   1.0000,  !- Cost per Unit of Output Capacity
   7245   ,  !- Cost per Unit of Output Capacity per COP
   7246   ,  !- Cost per Volume
   7247   ,  !- Cost per Cubic Meter per Second
   7248   ,  !- Cost per Energy per Temperature Difference
   7249   ;  !- Quantity
   7250 
   7251 ElectricEquipment,
   7252   ZN_1_FLR_2_SEC_5_PlugMisc_Equip,  !- Name
   7253   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7254   BLDG_EQUIP_SCH,  !- Schedule Name
   7255   EquipmentLevel,  !- Design Level Calculation Method
   7256   63.4958,  !- Design Level {W}
   7257   ,  !- Watts per Zone Floor Area {W/m2}
   7258   ,  !- Watts per Person {W/person}
   7259   0.0000,  !- Fraction Latent
   7260   0.5000,  !- Fraction Radiant
   7261   0.0000,  !- Fraction Lost
   7262   PlugMisc;  !- End-Use Subcategory
   7263 
   7264 ComponentCost:LineItem,
   7265   ElectricEquipment:ZN_1_FLR_2_SEC_5:PlugMisc,  !- Name of Cost Estimate
   7266   ,  !- Type  [Not Used]
   7267   General,  !- Line Item Type
   7268   ZN_1_FLR_2_SEC_5,  !- Item Name
   7269   ,  !- Object End Use Key  [Not Used]
   7270   1.0000,  !- Cost per Each
   7271   ,  !- Cost per Area
   7272   ,  !- Cost per Unit of Output Capacity
   7273   ,  !- Cost per Unit of Output Capacity per COP
   7274   ,  !- Cost per Volume
   7275   ,  !- Cost per Cubic Meter per Second
   7276   ,  !- Cost per Energy per Temperature Difference
   7277   0.1905;  !- Quantity
   7278 
   7279 GasEquipment,
   7280   ZN_1_FLR_2_SEC_5_PlugMisc_Equip,  !- Name
   7281   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7282   BLDG_EQUIP_SCH,  !- Schedule Name
   7283   EquipmentLevel,  !- Design Level Calculation Method
   7284   7.0813,  !- Design Level {W}
   7285   ,  !- Watts per Zone Floor Area {W/m2}
   7286   ,  !- Watts per Person {W/person}
   7287   0.0000,  !- Fraction Latent
   7288   0.5000,  !- Fraction Radiant
   7289   0.0000,  !- Fraction Lost
   7290   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   7291   PlugMisc;  !- End-Use Subcategory
   7292 
   7293 ComponentCost:LineItem,
   7294   GasEquipment:ZN_1_FLR_2_SEC_5:PlugMisc,  !- Name of Cost Estimate
   7295   ,  !- Type  [Not Used]
   7296   General,  !- Line Item Type
   7297   ZN_1_FLR_2_SEC_5,  !- Item Name
   7298   ,  !- Object End Use Key  [Not Used]
   7299   1.0000,  !- Cost per Each
   7300   ,  !- Cost per Area
   7301   ,  !- Cost per Unit of Output Capacity
   7302   ,  !- Cost per Unit of Output Capacity per COP
   7303   ,  !- Cost per Volume
   7304   ,  !- Cost per Cubic Meter per Second
   7305   ,  !- Cost per Energy per Temperature Difference
   7306   0.0212;  !- Quantity
   7307 
   7308 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_5 *****
   7309 
   7310 Sizing:Zone,
   7311   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7312   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   7313   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   7314   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   7315   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   7316   ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   7317   ,  !- Zone Heating Sizing Factor
   7318   ,  !- Zone Cooling Sizing Factor
   7319   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   7320   ,  !- Cooling Design Air Flow Rate
   7321   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   7322   ,  !- Cooling Minimum Air Flow
   7323   0.0,  !- Cooling Minimum Air Flow Fraction
   7324   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   7325   0.0,  !- Heating Design Air Flow Rate
   7326   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   7327   ,  !- Heating Maximum Air Flow
   7328   ,  !- Heating Maximum Air Flow Fraction
   7329   ZN_1_FLR_2_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   7330 
   7331 DesignSpecification:OutdoorAir,
   7332   ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Name
   7333   Flow/Zone,  !- Outdoor Air Method
   7334   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   7335   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   7336   0.0197686651449389,  !- Outdoor Air Flow Per Zone {m3/s}
   7337   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   7338   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   7339 
   7340 DesignSpecification:ZoneAirDistribution,
   7341   ZN_1_FLR_2_SEC_5 Air Dist Design Spec,  !- Name
   7342   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   7343   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   7344   ,  !- Zone Air Distribution Effectiveness Schedule Name
   7345   0.0;  !- Zone Secondary Recirculation Fraction
   7346 
   7347 ZoneControl:Thermostat,
   7348   ZN_1_FLR_2_SEC_5 Thermostat,  !- Name
   7349   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7350   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   7351   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   7352   ZN_1_FLR_2_SEC_5 DualSPSched;  !- Control 1 Name
   7353 
   7354 ThermostatSetpoint:DualSetpoint,
   7355   ZN_1_FLR_2_SEC_5 DualSPSched,  !- Name
   7356   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   7357   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   7358 
   7359 ZoneHVAC:EquipmentConnections,
   7360   ZN_1_FLR_2_SEC_5,  !- Zone Name
   7361   ZN_1_FLR_2_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
   7362   ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7363   ,  !- Zone Air Exhaust Node or NodeList Name
   7364   ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Air Node Name
   7365   ZN_1_FLR_2_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name
   7366 
   7367 NodeList,
   7368   ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Name
   7369   ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name
   7370 
   7371 ZoneHVAC:EquipmentList,
   7372   ZN_1_FLR_2_SEC_5 Equipment,  !- Name
   7373   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7374   ZN_1_FLR_2_SEC_5 VAV Box,  !- Zone Equipment 1 Name
   7375   1,  !- Zone Equipment 1 Cooling Priority
   7376   1;  !- Zone Equipment 1 Heating Priority
   7377 
   7378 ZoneHVAC:AirDistributionUnit,
   7379   ZN_1_FLR_2_SEC_5 VAV Box,  !- Name
   7380   ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   7381   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   7382   ZN_1_FLR_2_SEC_5 VAV Box Component;  !- Air Terminal Name
   7383 
   7384 AirTerminal:SingleDuct:VAV:Reheat,
   7385   ZN_1_FLR_2_SEC_5 VAV Box Component,  !- Name
   7386   ALWAYS_ON,  !- Availability Schedule Name
   7387   ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   7388   ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   7389   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   7390   Constant,  !- Zone Minimum Air Flow Input Method
   7391   0.3000,  !- Constant Minimum Air Flow Fraction {}
   7392   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   7393   ,  !- Minimum Air Flow Fraction Schedule Name
   7394   Coil:Heating:Water,  !- Reheat Coil Object Type
   7395   ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
   7396   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   7397   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   7398   ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   7399   0.001,  !- Convergence Tolerance {}
   7400   Reverse,  !- Damper Heating Action
   7401   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   7402   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   7403   50.0,  !- Maximum Reheat Air Temperature {C}
   7404   ZN_1_FLR_2_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   7405 
   7406 DesignSpecification:OutdoorAir,
   7407   ZN_1_FLR_2_SEC_5 VAV Box OA Design Spec,  !- Name
   7408   Flow/Zone,  !- Outdoor Air Method
   7409   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   7410   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   7411   0.0198,  !- Outdoor Air Flow per Zone {m3/s}
   7412   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   7413   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   7414 
   7415 Coil:Heating:Water,
   7416   ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Name
   7417   ALWAYS_ON,  !- Availability Schedule Name
   7418   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   7419   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   7420   ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   7421   ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   7422   ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
   7423   ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   7424   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7425   AUTOSIZE,  !- Nominal Capacity
   7426   82.2,  !- Design Inlet Water Temperature
   7427   16.6,  !- Design Inlet Air Temperature
   7428   71.1,  !- Design Outlet Water Temperature
   7429   32.2,  !- Design Outlet Air Temperature
   7430   1.0;  !- Rated Ratio for Air and Water Convection {}
   7431 
   7432 Zone,
   7433   ZN_1_FLR_3_SEC_5,  !- Name
   7434   0.0000,  !- Direction of Relative North
   7435   3.6560,  !- X Origin
   7436   3.6560,  !- Y Origin
   7437   15.2000,  !- Z Origin
   7438   1,  !- Type
   7439   1,  !- Multiplier
   7440   3.8000,  !- Ceiling Height {m}
   7441   89.6966,  !- Volume {m3}
   7442   AutoCalculate,  !- Floor Area {m2}
   7443   ,  !- Zone Inside Convection Algorithm
   7444   ,  !- Zone Outside Convection Algorithm
   7445   Yes;  !- Part of Total Floor Area
   7446 
   7447 BuildingSurface:Detailed,
   7448   ZN_1_FLR_3_SEC_5_Wall_1,  !- Name
   7449   Wall,  !- Surface Type
   7450   Standard_Int-Wall,  !- Construction Name
   7451   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7452   Surface,  !- Outside Boundary Condition
   7453   ZN_1_FLR_3_SEC_1_Wall_3,  !- Outside Boundary Condition Object
   7454   NoSun,  !- Sun Exposure
   7455   NoWind,  !- Wind Exposure
   7456   AutoCalculate,  !- View Factor to Ground
   7457   4,  !- Number of Vertices
   7458   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   7459   0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
   7460   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   7461   11.4390,  0.0000,  3.8000;  !- X4, Y4, Z4
   7462 
   7463 BuildingSurface:Detailed,
   7464   ZN_1_FLR_3_SEC_5_Wall_2,  !- Name
   7465   Wall,  !- Surface Type
   7466   Standard_Int-Wall,  !- Construction Name
   7467   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7468   Surface,  !- Outside Boundary Condition
   7469   ZN_1_FLR_3_SEC_2_Wall_3,  !- Outside Boundary Condition Object
   7470   NoSun,  !- Sun Exposure
   7471   NoWind,  !- Wind Exposure
   7472   AutoCalculate,  !- View Factor to Ground
   7473   4,  !- Number of Vertices
   7474   11.4390,  0.0000,  3.8000,  !- X1, Y1, Z1
   7475   11.4390,  0.0000,  0.0000,  !- X2, Y2, Z2
   7476   11.4390,  2.0635,  0.0000,  !- X3, Y3, Z3
   7477   11.4390,  2.0635,  3.8000;  !- X4, Y4, Z4
   7478 
   7479 BuildingSurface:Detailed,
   7480   ZN_1_FLR_3_SEC_5_Wall_3,  !- Name
   7481   Wall,  !- Surface Type
   7482   Standard_Int-Wall,  !- Construction Name
   7483   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7484   Surface,  !- Outside Boundary Condition
   7485   ZN_1_FLR_3_SEC_3_Wall_1,  !- Outside Boundary Condition Object
   7486   NoSun,  !- Sun Exposure
   7487   NoWind,  !- Wind Exposure
   7488   AutoCalculate,  !- View Factor to Ground
   7489   4,  !- Number of Vertices
   7490   11.4390,  2.0635,  3.8000,  !- X1, Y1, Z1
   7491   11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2
   7492   0.0000,  2.0635,  0.0000,  !- X3, Y3, Z3
   7493   0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4
   7494 
   7495 BuildingSurface:Detailed,
   7496   ZN_1_FLR_3_SEC_5_Wall_4,  !- Name
   7497   Wall,  !- Surface Type
   7498   Standard_Int-Wall,  !- Construction Name
   7499   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7500   Surface,  !- Outside Boundary Condition
   7501   ZN_1_FLR_3_SEC_4_Wall_2,  !- Outside Boundary Condition Object
   7502   NoSun,  !- Sun Exposure
   7503   NoWind,  !- Wind Exposure
   7504   AutoCalculate,  !- View Factor to Ground
   7505   4,  !- Number of Vertices
   7506   0.0000,  2.0635,  3.8000,  !- X1, Y1, Z1
   7507   0.0000,  2.0635,  0.0000,  !- X2, Y2, Z2
   7508   0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
   7509   0.0000,  0.0000,  3.8000;  !- X4, Y4, Z4
   7510 
   7511 BuildingSurface:Detailed,
   7512   ZN_1_FLR_3_SEC_5_Floor,  !- Name
   7513   Floor,  !- Surface Type
   7514   INT-FLOOR-TOPSIDE,  !- Construction Name
   7515   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7516   Surface,  !- Outside Boundary Condition
   7517   ZN_1_FLR_3_SEC_5_Floor,  !- Outside Boundary Condition Object
   7518   NoSun,  !- Sun Exposure
   7519   NoWind,  !- Wind Exposure
   7520   AutoCalculate,  !- View Factor to Ground
   7521   4,  !- Number of Vertices
   7522   0.0000,  2.0635,  0.0000,  !- X1, Y1, Z1
   7523   11.4390,  2.0635,  0.0000,  !- X2, Y2, Z2
   7524   11.4390,  0.0000,  0.0000,  !- X3, Y3, Z3
   7525   0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4
   7526 
   7527 BuildingSurface:Detailed,
   7528   ZN_1_FLR_3_SEC_5_Ceiling,  !- Name
   7529   Roof,  !- Surface Type
   7530   IEAD_R-20 ci_Roof,  !- Construction Name
   7531   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7532   Outdoors,  !- Outside Boundary Condition
   7533   ,  !- Outside Boundary Condition Object
   7534   SunExposed,  !- Sun Exposure
   7535   WindExposed,  !- Wind Exposure
   7536   AutoCalculate,  !- View Factor to Ground
   7537   4,  !- Number of Vertices
   7538   0.0000,  0.0000,  3.8000,  !- X1, Y1, Z1
   7539   11.4390,  0.0000,  3.8000,  !- X2, Y2, Z2
   7540   11.4390,  2.0635,  3.8000,  !- X3, Y3, Z3
   7541   0.0000,  2.0635,  3.8000;  !- X4, Y4, Z4
   7542 
   7543 InternalMass,
   7544   ZN_1_FLR_3_SEC_5 Internal Mass,  !- Name
   7545   InteriorFurnishings,  !- Construction Name
   7546   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7547   47.2088;  !- Surface Area
   7548 
   7549 ZoneInfiltration:DesignFlowRate,
   7550   ZN_1_FLR_3_SEC_5_Infiltration,  !- Name
   7551   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7552   INFIL_SCH,  !- Schedule Name
   7553   Flow/Zone,  !- Design Volume Flow Rate Calculation Method
   7554   0.0124578652654673,  !- Design Flow Rate {m3/s}
   7555   ,  !- Flow per Zone Area {m3/s/m2}
   7556   ,  !- Flow per Exterior Surface Area {m3/s/m2}
   7557   ,  !- Air Changes Per Hour {ACH}
   7558   1.0000,  !- Constant Term Coefficient
   7559   0.0000,  !- Temperature Term Coefficient
   7560   0.0000,  !- Velocity Term Coefficient
   7561   0.0000;  !- Velocity Squared Term Coefficient
   7562 
   7563 ComponentCost:LineItem,
   7564   Infiltration:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate
   7565   ,  !- Type  [Not Used]
   7566   General,  !- Line Item Type
   7567   ZN_1_FLR_3_SEC_5,  !- Item Name
   7568   ,  !- Object End Use Key  [Not Used]
   7569   1.0000,  !- Cost per Each
   7570   ,  !- Cost per Area
   7571   ,  !- Cost per Unit of Output Capacity
   7572   ,  !- Cost per Unit of Output Capacity per COP
   7573   ,  !- Cost per Volume
   7574   ,  !- Cost per Cubic Meter per Second
   7575   ,  !- Cost per Energy per Temperature Difference
   7576   0.0125;  !- Quantity
   7577 
   7578 People,
   7579   ZN_1_FLR_3_SEC_5 People,  !- Name
   7580   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7581   BLDG_OCC_SCH,  !- Schedule Name
   7582   People,  !- Number of People Calculation Method
   7583   5.0749,  !- Number of People
   7584   ,  !- People per Zone Area
   7585   ,  !- Zone Area per Person
   7586   0.3000,  !- Fraction Radiant
   7587   AUTOCALCULATE,  !- User Specified Sensible Fraction
   7588   ACTIVITY_SCH,  !- Activity Level Schedule Name
   7589   3.82E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   7590   No,  !- Enable ASHRAE 55 Comfort Warnings
   7591   ZoneAveraged,  !- MRT Calculation
   7592   ,  !- Surface Name
   7593   WORK_EFF_SCH,  !- Work Efficiency Schedule Name
   7594   CLOTHING_SCH,  !- Clothing Schedule Name
   7595   AIR_VELO_SCH,  !- Air Velocity Schedule Name
   7596   FANGER;  !- Thermal Comfort Report
   7597 
   7598 ComponentCost:LineItem,
   7599   People:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate
   7600   ,  !- Type  [Not Used]
   7601   General,  !- Line Item Type
   7602   ZN_1_FLR_3_SEC_5,  !- Item Name
   7603   ,  !- Object End Use Key  [Not Used]
   7604   1.0000,  !- Cost per Each
   7605   ,  !- Cost per Area
   7606   ,  !- Cost per Unit of Output Capacity
   7607   ,  !- Cost per Unit of Output Capacity per COP
   7608   ,  !- Cost per Volume
   7609   ,  !- Cost per Cubic Meter per Second
   7610   ,  !- Cost per Energy per Temperature Difference
   7611   5.0749;  !- Quantity
   7612 
   7613 Lights,
   7614   ZN_1_FLR_3_SEC_5_Lights,  !- Name
   7615   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7616   BLDG_LIGHT_SCH,  !- Schedule Name
   7617   LightingLevel,  !- Design Level Calculation Method
   7618   304.7325,  !- Design Level {W}
   7619   ,  !- Watts per Zone Area {W/m2}
   7620   ,  !- Watts per Person {W/person}
   7621   0.0000,  !- Return Air Fraction
   7622   0.7000,  !- Fraction Radiant
   7623   0.2000,  !- Fraction Visible
   7624   1.0000,  !- Fraction Replaceable
   7625   General,  !- End-Use Subcategory
   7626   No;  !- Return Air Fraction is Calculated from Plenum Temperature
   7627 
   7628 ComponentCost:LineItem,
   7629   LIGHTING EQUIP:ZN_1_FLR_3_SEC_5,  !- Name of Cost Estimate
   7630   ,  !- Type  [Not Used]
   7631   Lights,  !- Line Item Type
   7632   ZN_1_FLR_3_SEC_5,  !- Item Name
   7633   ,  !- Object End Use Key  [Not Used]
   7634   ,  !- Cost per Each
   7635   ,  !- Cost per Area
   7636   1.0000,  !- Cost per Unit of Output Capacity
   7637   ,  !- Cost per Unit of Output Capacity per COP
   7638   ,  !- Cost per Volume
   7639   ,  !- Cost per Cubic Meter per Second
   7640   ,  !- Cost per Energy per Temperature Difference
   7641   ;  !- Quantity
   7642 
   7643 ElectricEquipment,
   7644   ZN_1_FLR_3_SEC_5_PlugMisc_Equip,  !- Name
   7645   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7646   BLDG_EQUIP_SCH,  !- Schedule Name
   7647   EquipmentLevel,  !- Design Level Calculation Method
   7648   63.4958,  !- Design Level {W}
   7649   ,  !- Watts per Zone Floor Area {W/m2}
   7650   ,  !- Watts per Person {W/person}
   7651   0.0000,  !- Fraction Latent
   7652   0.5000,  !- Fraction Radiant
   7653   0.0000,  !- Fraction Lost
   7654   PlugMisc;  !- End-Use Subcategory
   7655 
   7656 ComponentCost:LineItem,
   7657   ElectricEquipment:ZN_1_FLR_3_SEC_5:PlugMisc,  !- Name of Cost Estimate
   7658   ,  !- Type  [Not Used]
   7659   General,  !- Line Item Type
   7660   ZN_1_FLR_3_SEC_5,  !- Item Name
   7661   ,  !- Object End Use Key  [Not Used]
   7662   1.0000,  !- Cost per Each
   7663   ,  !- Cost per Area
   7664   ,  !- Cost per Unit of Output Capacity
   7665   ,  !- Cost per Unit of Output Capacity per COP
   7666   ,  !- Cost per Volume
   7667   ,  !- Cost per Cubic Meter per Second
   7668   ,  !- Cost per Energy per Temperature Difference
   7669   0.0635;  !- Quantity
   7670 
   7671 GasEquipment,
   7672   ZN_1_FLR_3_SEC_5_PlugMisc_Equip,  !- Name
   7673   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7674   BLDG_EQUIP_SCH,  !- Schedule Name
   7675   EquipmentLevel,  !- Design Level Calculation Method
   7676   7.0813,  !- Design Level {W}
   7677   ,  !- Watts per Zone Floor Area {W/m2}
   7678   ,  !- Watts per Person {W/person}
   7679   0.0000,  !- Fraction Latent
   7680   0.5000,  !- Fraction Radiant
   7681   0.0000,  !- Fraction Lost
   7682   3.96E-8,  !- Carbon Dioxide Generation Rate {m3/s-W}
   7683   PlugMisc;  !- End-Use Subcategory
   7684 
   7685 ComponentCost:LineItem,
   7686   GasEquipment:ZN_1_FLR_3_SEC_5:PlugMisc,  !- Name of Cost Estimate
   7687   ,  !- Type  [Not Used]
   7688   General,  !- Line Item Type
   7689   ZN_1_FLR_3_SEC_5,  !- Item Name
   7690   ,  !- Object End Use Key  [Not Used]
   7691   1.0000,  !- Cost per Each
   7692   ,  !- Cost per Area
   7693   ,  !- Cost per Unit of Output Capacity
   7694   ,  !- Cost per Unit of Output Capacity per COP
   7695   ,  !- Cost per Volume
   7696   ,  !- Cost per Cubic Meter per Second
   7697   ,  !- Cost per Energy per Temperature Difference
   7698   0.0071;  !- Quantity
   7699 
   7700 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_5 *****
   7701 
   7702 Sizing:Zone,
   7703   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7704   14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
   7705   40.0000,  !- Zone Heating Design Supply Air Temperature {C}
   7706   0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   7707   0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
   7708   ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   7709   ,  !- Zone Heating Sizing Factor
   7710   ,  !- Zone Cooling Sizing Factor
   7711   DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
   7712   ,  !- Cooling Design Air Flow Rate
   7713   ,  !- Cooling Minimum Air Flow Per Zone Floor Area
   7714   ,  !- Cooling Minimum Air Flow
   7715   0.0,  !- Cooling Minimum Air Flow Fraction
   7716   DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
   7717   0.0,  !- Heating Design Air Flow Rate
   7718   ,  !- Heating Maximum Air Flow Per Zone Floor Area
   7719   ,  !- Heating Maximum Air Flow
   7720   ,  !- Heating Maximum Air Flow Fraction
   7721   ZN_1_FLR_3_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   7722 
   7723 DesignSpecification:OutdoorAir,
   7724   ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Name
   7725   Flow/Zone,  !- Outdoor Air Method
   7726   0.0,  !- Outdoor Air Flow Per Person {m3/s-person}
   7727   0.0,  !- Outdoor Air Flow Per Zone Floor Area {m3/s-m2}
   7728   0.0197686651449389,  !- Outdoor Air Flow Per Zone {m3/s}
   7729   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   7730   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   7731 
   7732 DesignSpecification:ZoneAirDistribution,
   7733   ZN_1_FLR_3_SEC_5 Air Dist Design Spec,  !- Name
   7734   1.0000,  !- Zone Air Distribution Effectiveness in Cooling Mode
   7735   1.0000,  !- Zone Air Distribution Effectiveness in Heating Mode
   7736   ,  !- Zone Air Distribution Effectiveness Schedule Name
   7737   0.0;  !- Zone Secondary Recirculation Fraction
   7738 
   7739 ZoneControl:Thermostat,
   7740   ZN_1_FLR_3_SEC_5 Thermostat,  !- Name
   7741   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7742   Dual Zone Control Type Sched,  !- Control Type Schedule Name
   7743   ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   7744   ZN_1_FLR_3_SEC_5 DualSPSched;  !- Control 1 Name
   7745 
   7746 ThermostatSetpoint:DualSetpoint,
   7747   ZN_1_FLR_3_SEC_5 DualSPSched,  !- Name
   7748   HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
   7749   ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name
   7750 
   7751 ZoneHVAC:EquipmentConnections,
   7752   ZN_1_FLR_3_SEC_5,  !- Zone Name
   7753   ZN_1_FLR_3_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
   7754   ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   7755   ,  !- Zone Air Exhaust Node or NodeList Name
   7756   ZN_1_FLR_3_SEC_5 Air Node,  !- Zone Air Node Name
   7757   ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name
   7758 
   7759 NodeList,
   7760   ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Name
   7761   ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name
   7762 
   7763 ZoneHVAC:EquipmentList,
   7764   ZN_1_FLR_3_SEC_5 Equipment,  !- Name
   7765   ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   7766   ZN_1_FLR_3_SEC_5 VAV Box,  !- Zone Equipment 1 Name
   7767   1,  !- Zone Equipment 1 Cooling Priority
   7768   1;  !- Zone Equipment 1 Heating Priority
   7769 
   7770 ZoneHVAC:AirDistributionUnit,
   7771   ZN_1_FLR_3_SEC_5 VAV Box,  !- Name
   7772   ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   7773   AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   7774   ZN_1_FLR_3_SEC_5 VAV Box Component;  !- Air Terminal Name
   7775 
   7776 AirTerminal:SingleDuct:VAV:Reheat,
   7777   ZN_1_FLR_3_SEC_5 VAV Box Component,  !- Name
   7778   ALWAYS_ON,  !- Availability Schedule Name
   7779   ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   7780   ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   7781   AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
   7782   Constant,  !- Zone Minimum Air Flow Input Method
   7783   0.3000,  !- Constant Minimum Air Flow Fraction {}
   7784   ,  !- Fixed Minimum Air Flow Rate {m3/s}
   7785   ,  !- Minimum Air Flow Fraction Schedule Name
   7786   Coil:Heating:Water,  !- Reheat Coil Object Type
   7787   ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
   7788   AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   7789   0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
   7790   ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   7791   0.001,  !- Convergence Tolerance {}
   7792   Reverse,  !- Damper Heating Action
   7793   AUTOCALCULATE,  !- Maximum Flow per Zone Floor Area during Reheat {m3/s-m2}
   7794   AUTOCALCULATE,  !- Maximum Flow Fraction During Reheat {}
   7795   50.0,  !- Maximum Reheat Air Temperature {C}
   7796   ZN_1_FLR_3_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   7797 
   7798 DesignSpecification:OutdoorAir,
   7799   ZN_1_FLR_3_SEC_5 VAV Box OA Design Spec,  !- Name
   7800   Flow/Zone,  !- Outdoor Air Method
   7801   0.0,  !- Outdoor Air Flow per Person {m3/s-person}
   7802   0.0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   7803   0.0198,  !- Outdoor Air Flow per Zone {m3/s}
   7804   0.0,  !- Outdoor Air Flow Air Changes per Hour {1/hr}
   7805   ;  !- Outdoor Air Flow Rate Fraction Schedule Name
   7806 
   7807 Coil:Heating:Water,
   7808   ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Name
   7809   ALWAYS_ON,  !- Availability Schedule Name
   7810   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   7811   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   7812   ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   7813   ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   7814   ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
   7815   ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   7816   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   7817   AUTOSIZE,  !- Nominal Capacity
   7818   82.2,  !- Design Inlet Water Temperature
   7819   16.6,  !- Design Inlet Air Temperature
   7820   71.1,  !- Design Outlet Water Temperature
   7821   32.2,  !- Design Outlet Air Temperature
   7822   1.0;  !- Rated Ratio for Air and Water Convection {}
   7823 
   7824 !***** Air Loop: PVAV_REHEAT_1 *****
   7825 
   7826 AirLoopHVAC,
   7827   PVAV_REHEAT_1,  !- Name
   7828   PVAV_REHEAT_1_Controllers,  !- Controller List Name
   7829   PVAV_REHEAT_1 Availability Manager List,  !- Availability Manager List Name
   7830   AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
   7831   PVAV_REHEAT_1 Air Loop Branches,  !- Branch List Name
   7832   ,  !- Connector List Name
   7833   PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7834   PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7835   PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7836   PVAV_REHEAT_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7837 
   7838 AirLoopHVAC:ControllerList,
   7839   PVAV_REHEAT_1_Controllers,  !- Name
   7840   Controller:WaterCoil,  !- Controller 1 Object Type
   7841   PVAV_REHEAT_1_HeatC 1_Controller;  !- Controller 1 Name
   7842 
   7843 Controller:WaterCoil,
   7844   PVAV_REHEAT_1_HeatC 1_Controller,  !- Name
   7845   Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
   7846   Normal,  !- Action {Normal | Reverse}
   7847   Flow,  !- Actuator Variable {FLOW}
   7848   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Sensor Node Name
   7849   PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Actuator Node Name
   7850   0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
   7851   AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
   7852   0.0;  !- Minimum Actuated Flow {m3/s}
   7853 
   7854 SetpointManager:Scheduled,
   7855   PVAV_REHEAT_1 SAT Setpoint,  !- Name
   7856   Temperature,  !- Control Variable {Temperature | Others}
   7857   Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
   7858   PVAV_REHEAT_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7859 
   7860 SetpointManager:MixedAir,
   7861   PVAV_REHEAT_1_CoolC 1 SAT Manager,  !- Name
   7862   Temperature,  !- Control Variable {Temperature}
   7863   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7864   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name
   7865   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7866   PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node;  !- Setpoint Node or NodeList Name
   7867 
   7868 SetpointManager:MixedAir,
   7869   PVAV_REHEAT_1_HeatC 1 SAT Manager,  !- Name
   7870   Temperature,  !- Control Variable {Temperature}
   7871   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7872   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name
   7873   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7874   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode;  !- Setpoint Node or NodeList Name
   7875 
   7876 Sizing:System,
   7877   PVAV_REHEAT_1,  !- AirLoop Name
   7878   Sensible,  !- Type Of Load To Size On {}
   7879   AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
   7880   0.3000,  !- Minimum System Air Flow Ratio {}
   7881   7.0,  !- Preheat Design Temperature {C}
   7882   0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   7883   12.8000,  !- Precool Design Temperature {C}
   7884   0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   7885   12.8000,  !- Central Cooling Design Supply Air Temperature {C}
   7886   16.7000,  !- Central Heating Design Supply Air Temperature {C}
   7887   NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
   7888   No,  !- 100% Outdoor Air in Cooling {Yes | No}
   7889   No,  !- 100% Outdoor Air in Heating {Yes | No}
   7890   0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   7891   0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   7892   DesignDay,  !- Cooling Design Air Flow Method
   7893   0.0,  !- Cooling Design Air Flow Rate {m3/s}
   7894   DesignDay,  !- Heating Design Air Flow Method
   7895   0.0,  !- Heating Design Air Flow Rate {m3/s}
   7896   VentilationRateProcedure,  !- System Outdoor Air Method { ZoneSum | VentilationRateProcedure }
   7897   1.0;  !- Zone Maximum Outdoor Air Fraction
   7898 
   7899 AvailabilityManagerAssignmentList,
   7900   PVAV_REHEAT_1 Availability Manager List,  !- Name
   7901   AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7902   PVAV_REHEAT_1 Availability Manager;  !- Availability Manager 1 Name
   7903 
   7904 AvailabilityManager:NightCycle,
   7905   PVAV_REHEAT_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
   7906   Always_On,  !- Availability Schedule Name
   7907   HVACOperationSchd,  !- Fan Schedule Name
   7908   CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
   7909   1.0,  !- Thermostat Tolerance {delta C}
   7910   1800;  !- Cycling Run Time {s}
   7911 
   7912 BranchList,
   7913   PVAV_REHEAT_1 Air Loop Branches,  !- Name
   7914   PVAV_REHEAT_1 Air Loop Main Branch;  !- Branch 1 Name
   7915 
   7916 Branch,
   7917   PVAV_REHEAT_1 Air Loop Main Branch,  !- Name
   7918   AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   7919   ,  !- Pressure Curve Name
   7920   AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7921   PVAV_REHEAT_1_OA,  !- Component 1 Name
   7922   PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7923   PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Component 1 Outlet Node Name
   7924   Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   7925   CoilSystem:Cooling:DX,  !- Component 2 Object Type
   7926   PVAV_REHEAT_1_CoolC 1,  !- Component 2 Name
   7927   PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Component 2 Inlet Node Name
   7928   PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Component 2 Outlet Node Name
   7929   Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   7930   Coil:Heating:Water,  !- Component 3 Object Type
   7931   PVAV_REHEAT_1_HeatC 1,  !- Component 3 Name
   7932   PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Component 3 Inlet Node Name
   7933   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Component 3 Outlet Node Name
   7934   Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   7935   Fan:VariableVolume,  !- Component 4 Object Type
   7936   PVAV_REHEAT_1_Fan,  !- Component 4 Name
   7937   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Component 4 Inlet Node Name
   7938   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7939   Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }
   7940 
   7941 AirLoopHVAC:ControllerList,
   7942   PVAV_REHEAT_1_OA_Controllers,  !- Name
   7943   Controller:OutdoorAir,  !- Controller 1 Object Type
   7944   PVAV_REHEAT_1_OA_Controller;  !- Controller 1 Name
   7945 
   7946 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7947   PVAV_REHEAT_1_OA_Equipment,  !- Name
   7948   OutdoorAir:Mixer,  !- Component 1 Object Type
   7949   PVAV_REHEAT_1_OAMixing Box;  !- Component 1 Name
   7950 
   7951 AirLoopHVAC:OutdoorAirSystem,
   7952   PVAV_REHEAT_1_OA,  !- Name
   7953   PVAV_REHEAT_1_OA_Controllers,  !- Controller List Name
   7954   PVAV_REHEAT_1_OA_Equipment,  !- Outdoor Air Equipment List Name
   7955   PVAV_REHEAT_1 Availability Manager List;  !- Availability Manager List Name
   7956 
   7957 OutdoorAir:NodeList,
   7958   PVAV_REHEAT_1_OANode List;  !- Node or NodeList Name 1
   7959 
   7960 NodeList,
   7961   PVAV_REHEAT_1_OANode List,  !- Name
   7962   PVAV_REHEAT_1_OAInlet Node;  !- Node 1 Name
   7963 
   7964 OutdoorAir:Mixer,
   7965   PVAV_REHEAT_1_OAMixing Box,  !- Name
   7966   PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Mixed Air Node Name
   7967   PVAV_REHEAT_1_OAInlet Node,  !- Outdoor Air Stream Node Name
   7968   PVAV_REHEAT_1_OARelief Node,  !- Relief Air Stream Node Name
   7969   PVAV_REHEAT_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7970 
   7971 SetpointManager:MixedAir,
   7972   PVAV_REHEAT_1 OA Mixed Air Temp Manager,  !- Name
   7973   Temperature,  !- Control Variable
   7974   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7975   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name
   7976   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7977   PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node;  !- Setpoint Node or NodeList Name
   7978 
   7979 Controller:OutdoorAir,
   7980   PVAV_REHEAT_1_OA_Controller,  !- Name
   7981   PVAV_REHEAT_1_OARelief Node,  !- Relief Air Outlet Node Name
   7982   PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Return Air Node Name
   7983   PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Mixed Air Node Name
   7984   PVAV_REHEAT_1_OAInlet Node,  !- Actuator Node Name
   7985   AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
   7986   AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
   7987   DifferentialEnthalpy,  !- Economizer Control Type
   7988   ModulateFlow,  !- Economizer Control Action Type
   7989   28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7990   64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
   7991   ,  !- Economizer Maximum Limit Dew-Point Temperature
   7992   ,  !- Electronic Enthalpy Limit Curve Name
   7993   -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7994   NoLockout,  !- Lockout Type
   7995   FixedMinimum,  !- Minimum Limit Type
   7996   MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
   7997   ,  !- Minimum Fraction of Outdoor Air Schedule Name
   7998   ,  !- Maximum Fraction of Outdoor Air Schedule Name
   7999   ,  !- Mechanical Ventilation Controller Name
   8000   ,  !- Time of Day Economizer Control Schedule Name
   8001   No,  !- High Humidity Control
   8002   ,  !- Humidistat Control Zone Name
   8003   ,  !- High Humidity Outdoor Air Flow Ratio
   8004   ,  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   8005   BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type
   8006 
   8007 CoilSystem:Cooling:DX,
   8008   PVAV_REHEAT_1_CoolC 1,  !- Name
   8009   ALWAYS_ON,  !- Availability Schedule Name
   8010   PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name
   8011   PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- DX Cooling Coil System Outlet Node Name
   8012   PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- DX Cooling Coil System Sensor Node Name
   8013   Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
   8014   PVAV_REHEAT_1_CoolC 1 DXCoil;  !- Cooling Coil Name
   8015 
   8016 Coil:Cooling:DX:TwoSpeed,
   8017   PVAV_REHEAT_1_CoolC 1 DXCoil,  !- Name
   8018   ALWAYS_ON,  !- Availability Schedule Name
   8019   AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
   8020   AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
   8021   4.46029,  !- Rated High Speed COP {}
   8022   AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
   8023   PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Air Inlet Node Name
   8024   PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Air Outlet Node Name
   8025   PVAV_REHEAT_1_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name
   8026   PVAV_REHEAT_1_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   8027   PVAV_REHEAT_1_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
   8028   PVAV_REHEAT_1_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   8029   PVAV_REHEAT_1_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name
   8030   AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
   8031   0.69,  !- Rated Low Speed Sensible Heat Ratio
   8032   4.46029,  !- Rated Low Speed COP {}
   8033   AUTOSIZE,  !- Rated Low Speed Air Flow Rate
   8034   PVAV_REHEAT_1_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   8035   PVAV_REHEAT_1_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   8036   PVAV_REHEAT_1_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name
   8037   AirCooled,  !- Condenser Type
   8038   ,  !- High Speed Evaporative Condenser Effectiveness {}
   8039   ,  !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   8040   ,  !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   8041   ,  !- Low Speed Evaporative Condenser Effectiveness {}
   8042   ,  !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   8043   ,  !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   8044   ,  !- Supply Water Storage Tank Name
   8045   ,  !- Condensate Collection Water Storage Tank Name
   8046   10.0,  !- Basin Heater Capacity {W/K}
   8047   2.0,  !- Basin Heater Setpoint Temperature {C}
   8048   ;  !- Basin Heater Operating Schedule Name
   8049 
   8050 OutdoorAir:Node,
   8051   PVAV_REHEAT_1_CoolC 1_CondAirInletNode;  !- Node Name
   8052 
   8053 Curve:Biquadratic,
   8054   PVAV_REHEAT_1_CoolC 1_ClgCapFuncTempCurve,  !- Name
   8055   0.42415,  !- Coefficient1 Constant
   8056   0.04426,  !- Coefficient2 x
   8057   -0.00042,  !- Coefficient3 x**2
   8058   0.00333,  !- Coefficient4 y
   8059   -0.00008,  !- Coefficient5 y**2
   8060   -0.00021,  !- Coefficient6 x*y
   8061   17.00000,  !- Minimum Value of x
   8062   22.00000,  !- Maximum Value of x
   8063   13.00000,  !- Minimum Value of y
   8064   46.00000;  !- Maximum Value of y
   8065 
   8066 Curve:Quadratic,
   8067   PVAV_REHEAT_1_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name
   8068   0.77136,  !- Coefficient1 Constant
   8069   0.34053,  !- Coefficient2 x
   8070   -0.11088,  !- Coefficient3 x**2
   8071   0.75918,  !- Minimum Value of x
   8072   1.13877;  !- Maximum Value of x
   8073 
   8074 Curve:Biquadratic,
   8075   PVAV_REHEAT_1_CoolC 1_ClgEirFuncTempCurve,  !- Name
   8076   1.23649,  !- Coefficient1 Constant
   8077   -0.02431,  !- Coefficient2 x
   8078   0.00057,  !- Coefficient3 x**2
   8079   -0.01434,  !- Coefficient4 y
   8080   0.00063,  !- Coefficient5 y**2
   8081   -0.00038,  !- Coefficient6 x*y
   8082   17.00000,  !- Minimum Value of x
   8083   22.00000,  !- Maximum Value of x
   8084   13.00000,  !- Minimum Value of y
   8085   46.00000;  !- Maximum Value of y
   8086 
   8087 Curve:Quadratic,
   8088   PVAV_REHEAT_1_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name
   8089   1.20550,  !- Coefficient1 Constant
   8090   -0.32953,  !- Coefficient2 x
   8091   0.12308,  !- Coefficient3 x**2
   8092   0.75918,  !- Minimum Value of x
   8093   1.13877;  !- Maximum Value of x
   8094 
   8095 Curve:Quadratic,
   8096   PVAV_REHEAT_1_CoolC 1_ClgPlrCurve,  !- Name
   8097   0.77100,  !- Coefficient1 Constant
   8098   0.22900,  !- Coefficient2 x
   8099   0.0,  !- Coefficient3 x**2
   8100   0.0,  !- Minimum Value of x
   8101   1.0;  !- Maximum Value of x
   8102 
   8103 Curve:Biquadratic,
   8104   PVAV_REHEAT_1_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name
   8105   0.42415,  !- Coefficient1 Constant
   8106   0.04426,  !- Coefficient2 x
   8107   -0.00042,  !- Coefficient3 x**2
   8108   0.00333,  !- Coefficient4 y
   8109   -0.00008,  !- Coefficient5 y**2
   8110   -0.00021,  !- Coefficient6 x*y
   8111   17.00000,  !- Minimum Value of x
   8112   22.00000,  !- Maximum Value of x
   8113   13.00000,  !- Minimum Value of y
   8114   46.00000;  !- Maximum Value of y
   8115 
   8116 Curve:Biquadratic,
   8117   PVAV_REHEAT_1_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name
   8118   1.23649,  !- Coefficient1 Constant
   8119   -0.02431,  !- Coefficient2 x
   8120   0.00057,  !- Coefficient3 x**2
   8121   -0.01434,  !- Coefficient4 y
   8122   0.00063,  !- Coefficient5 y**2
   8123   -0.00038,  !- Coefficient6 x*y
   8124   17.00000,  !- Minimum Value of x
   8125   22.00000,  !- Maximum Value of x
   8126   13.00000,  !- Minimum Value of y
   8127   46.00000;  !- Maximum Value of y
   8128 
   8129 Coil:Heating:Water,
   8130   PVAV_REHEAT_1_HeatC 1,  !- Name
   8131   ALWAYS_ON,  !- Availability Schedule Name
   8132   AUTOSIZE,  !- U-Factor Times Area Value {W/K}
   8133   AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
   8134   PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name
   8135   PVAV_REHEAT_1_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name
   8136   PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Air Inlet Node Name
   8137   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Air Outlet Node Name
   8138   UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
   8139   AUTOSIZE,  !- Nominal Capacity
   8140   82.2,  !- Design Inlet Water Temperature
   8141   16.6,  !- Design Inlet Air Temperature
   8142   71.1,  !- Design Outlet Water Temperature
   8143   32.2,  !- Design Outlet Air Temperature
   8144   1.0;  !- Rated Ratio for Air and Water Convection {}
   8145 
   8146 Fan:VariableVolume,
   8147   PVAV_REHEAT_1_Fan,  !- Name
   8148   HVACOperationSchd,  !- Availability Schedule Name
   8149   0.253131,  !- Fan Efficiency {}
   8150   600,  !- Pressure Rise {Pa}
   8151   AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   8152   Fraction,  !- Fan Power Minimum Flow Rate Input Method {Fraction | FixedFlowRate}
   8153   0.6000,  !- Fan Power Minimum Flow Fraction {}
   8154   ,  !- Fan Power Minimum Air Flow Rate {m3/s}
   8155   0.9240,  !- Motor Efficiency {}
   8156   1.0000,  !- Motor In Airstream Fraction {}
   8157   0.0407598940,  !- Fan Coefficient 1
   8158   0.08804497,  !- Fan Coefficient 2
   8159   -0.072926120,  !- Fan Coefficient 3
   8160   0.9437398230,  !- Fan Coefficient 4
   8161   0,  !- Fan Coefficient 5
   8162   PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Air Inlet Node Name
   8163   PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
   8164   Fan Energy;  !- End-Use Subcategory
   8165 
   8166 AirLoopHVAC:SupplyPath,
   8167   PVAV_REHEAT_1 Supply Path,  !- Name
   8168   PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   8169   AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
   8170   PVAV_REHEAT_1 Supply Air Splitter;  !- Component 1 Name
   8171 
   8172 AirLoopHVAC:ZoneSplitter,
   8173   PVAV_REHEAT_1 Supply Air Splitter,  !- Name
   8174   PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Inlet Node Name
   8175   ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
   8176   ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
   8177   ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
   8178   ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
   8179   ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
   8180   ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
   8181   ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
   8182   ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
   8183   ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
   8184   ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
   8185   ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
   8186   ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
   8187   ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
   8188   ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
   8189   ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name;  !- Outlet 15 Node Name
   8190 
   8191 AirLoopHVAC:ReturnPath,
   8192   PVAV_REHEAT_1 Return Air Path,  !- Name
   8193   PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   8194   AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
   8195   PVAV_REHEAT_1 Return Air Mixer;  !- Component 1 Name
   8196 
   8197 AirLoopHVAC:ZoneMixer,
   8198   PVAV_REHEAT_1 Return Air Mixer,  !- Name
   8199   PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Outlet Node Name
   8200   ZN_1_FLR_1_SEC_1 Return Air Node Name,  !- Inlet 1 Node Name
   8201   ZN_1_FLR_2_SEC_1 Return Air Node Name,  !- Inlet 2 Node Name
   8202   ZN_1_FLR_3_SEC_1 Return Air Node Name,  !- Inlet 3 Node Name
   8203   ZN_1_FLR_1_SEC_2 Return Air Node Name,  !- Inlet 4 Node Name
   8204   ZN_1_FLR_2_SEC_2 Return Air Node Name,  !- Inlet 5 Node Name
   8205   ZN_1_FLR_3_SEC_2 Return Air Node Name,  !- Inlet 6 Node Name
   8206   ZN_1_FLR_1_SEC_3 Return Air Node Name,  !- Inlet 7 Node Name
   8207   ZN_1_FLR_2_SEC_3 Return Air Node Name,  !- Inlet 8 Node Name
   8208   ZN_1_FLR_3_SEC_3 Return Air Node Name,  !- Inlet 9 Node Name
   8209   ZN_1_FLR_1_SEC_4 Return Air Node Name,  !- Inlet 10 Node Name
   8210   ZN_1_FLR_2_SEC_4 Return Air Node Name,  !- Inlet 11 Node Name
   8211   ZN_1_FLR_3_SEC_4 Return Air Node Name,  !- Inlet 12 Node Name
   8212   ZN_1_FLR_1_SEC_5 Return Air Node Name,  !- Inlet 13 Node Name
   8213   ZN_1_FLR_2_SEC_5 Return Air Node Name,  !- Inlet 14 Node Name
   8214   ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Inlet 15 Node Name
   8215 
   8216 !***** Plant Loop: HeatSys1 *****
   8217 
   8218 PlantLoop,
   8219   HeatSys1,  !- Name
   8220   Water,  !- Fluid Type {WATER}
   8221   ,  !- User Defined Fluid Type
   8222   HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
   8223   HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   8224   100.0,  !- Maximum Loop Temperature {C}
   8225   10.0,  !- Minimum Loop Temperature {C}
   8226   AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
   8227   0.0,  !- Minimum Loop Flow Rate {m3/s}
   8228   AUTOSIZE,  !- Loop Volume {m3}
   8229   HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
   8230   HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
   8231   HeatSys1 Supply Branches,  !- Supply Side Branch List Name
   8232   HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
   8233   HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
   8234   HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
   8235   HeatSys1 Demand Branches,  !- Demand Side Branch List Name
   8236   HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
   8237   Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
   8238 
   8239 Sizing:Plant,
   8240   HeatSys1,  !- Loop Name
   8241   Heating,  !- Loop Type {COOLING | HEATING}
   8242   82.2,  !- Design Loop Exit Temperature {C}
   8243   11.1;  !- Design Loop Temperature Difference {C}
   8244 
   8245 SetpointManager:Scheduled,
   8246   HeatSys1 Loop Setpoint Manager,  !- Name
   8247   Temperature,  !- Control Variable {TEMP}
   8248   HW-Loop-Temp-Schedule,  !- Schedule Name
   8249   HeatSys1 Supply Outlet Node;  !- Setpoint Node Name
   8250 
   8251 PlantEquipmentOperationSchemes,
   8252   HeatSys1 Loop Operation Scheme List,  !- Name
   8253   PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
   8254   HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
   8255   PlantOnSched;  !- Control Scheme 1 Schedule Name
   8256 
   8257 PlantEquipmentOperation:HeatingLoad,
   8258   HeatSys1 Operation Scheme,  !- Name
   8259   0.0,  !- Load Range 1 Lower Limit {W}
   8260   1000000000000000,  !- Load Range 1 Upper Limit {W}
   8261   HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name
   8262 
   8263 PlantEquipmentList,
   8264   HeatSys1 Equipment List,  !- Name
   8265   Boiler:HotWater,  !- Equipment 1 Object Type
   8266   HeatSys1 Boiler;  !- Equipment 1 Name
   8267 
   8268 BranchList,
   8269   HeatSys1 Supply Branches,  !- Name
   8270   HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
   8271   HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
   8272   HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   8273   HeatSys1 Supply Outlet Branch;  !- Branch 4 Name
   8274 
   8275 ConnectorList,
   8276   HeatSys1 Supply Connectors,  !- Name
   8277   Connector:Splitter,  !- Connector 1 Object Type
   8278   HeatSys1 Supply Splitter,  !- Connector 1 Name
   8279   Connector:Mixer,  !- Connector 2 Object Type
   8280   HeatSys1 Supply Mixer;  !- Connector 2 Name
   8281 
   8282 Connector:Splitter,
   8283   HeatSys1 Supply Splitter,  !- Name
   8284   HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
   8285   HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   8286   HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   8287 
   8288 Connector:Mixer,
   8289   HeatSys1 Supply Mixer,  !- Name
   8290   HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
   8291   HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   8292   HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   8293 
   8294 Branch,
   8295   HeatSys1 Supply Inlet Branch,  !- Name
   8296   ,  !- Maximum Flow Rate {m3/s}
   8297   ,  !- Pressure Curve Name
   8298   Pump:VariableSpeed,  !- Component 1 Object Type
   8299   HeatSys1 Pump,  !- Component 1 Name
   8300   HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   8301   HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
   8302   Active;  !- Component 1 Branch Control Type {Active | Passive}
   8303 
   8304 Branch,
   8305   HeatSys1 Supply Equipment Branch,  !- Name
   8306   ,  !- Maximum Flow Rate {m3/s}
   8307   ,  !- Pressure Curve Name
   8308   Boiler:HotWater,  !- Component 1 Object Type
   8309   HeatSys1 Boiler,  !- Component 1 Name
   8310   HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
   8311   HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   8312   Active;  !- Component 1 Branch Control Type
   8313 
   8314 Pump:VariableSpeed,
   8315   HeatSys1 Pump,  !- Name
   8316   HeatSys1 Supply Inlet Node,  !- Inlet Node Name
   8317   HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
   8318   AUTOSIZE,  !- Rated Flow Rate {m3/s}
   8319   179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
   8320   AUTOSIZE,  !- Rated Power Consumption {W}
   8321   0.9,  !- Motor Efficiency {}
   8322   0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
   8323   0,  !- Coefficient 1 of the Part Load Performance Curve
   8324   1,  !- Coefficient 2 of the Part Load Performance Curve
   8325   0,  !- Coefficient 3 of the Part Load Performance Curve
   8326   0,  !- Coefficient 4 of the Part Load Performance Curve
   8327   0.0,  !- Minimum Flow Rate {m3/s}
   8328   Intermittent,  !- Pump Control Type {Continuous | Intermittent}
   8329   ;  !- Pump Flow Rate Schedule Name
   8330 
   8331 Boiler:HotWater,
   8332   HeatSys1 Boiler,  !- Name
   8333   NATURALGAS,  !- Fuel Type
   8334   AUTOSIZE,  !- Nominal Capacity {W}
   8335   0.8,  !- Nominal Thermal Efficiency
   8336   LeavingBoiler,  !- Efficiency Curve Temperature Evaluation Variable
   8337   ,  !- Normalized Boiler Efficiency Curve Name
   8338   82.2000,  !- Design Water Outlet Temperature {C}
   8339   AUTOSIZE,  !- Design Water Flow Rate {m3/s}
   8340   0.0,  !- Minimum Part Load Ratio
   8341   1.1,  !- Maximum Part Load Ratio
   8342   1.0,  !- Optimum Part Load Ratio
   8343   HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
   8344   HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
   8345   95.0,  !- Water Outlet Upper Temperature Limit {C}
   8346   ConstantFlow,  !- Boiler Flow Mode { ConstantFlow | VariableFlow }
   8347   0.0000,  !- Parasitic Electric Load
   8348   1.0000;  !- Sizing Factor
   8349 
   8350 Branch,
   8351   HeatSys1 Supply Equipment Bypass Branch,  !- Name
   8352   ,  !- Maximum Flow Rate {m3/s}
   8353   ,  !- Pressure Curve Name
   8354   Pipe:Adiabatic,  !- Component 1 Object Type
   8355   HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   8356   HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   8357   HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   8358   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}
   8359 
   8360 Pipe:Adiabatic,
   8361   HeatSys1 Supply Equipment Bypass Pipe,  !- Name
   8362   HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   8363   HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   8364 
   8365 Branch,
   8366   HeatSys1 Supply Outlet Branch,  !- Name
   8367   ,  !- Maximum Flow Rate {m3/s}
   8368   ,  !- Pressure Curve Name
   8369   Pipe:Adiabatic,  !- Component 1 Object Type
   8370   HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
   8371   HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   8372   HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   8373   Passive;  !- Component 1 Control Type
   8374 
   8375 Pipe:Adiabatic,
   8376   HeatSys1 Supply Outlet Pipe,  !- Name
   8377   HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
   8378   HeatSys1 Supply Outlet Node;  !- Outlet Node Name
   8379 
   8380 BranchList,
   8381   HeatSys1 Demand Branches,  !- Name
   8382   HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
   8383   HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
   8384   HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
   8385   HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
   8386   HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
   8387   HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
   8388   HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
   8389   HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
   8390   HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
   8391   HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
   8392   HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
   8393   HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
   8394   HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
   8395   HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
   8396   HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
   8397   HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
   8398   HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
   8399   HeatSys1 Demand Bypass Branch,  !- Branch 18 Name
   8400   HeatSys1 Demand Outlet Branch;  !- Branch 19 Name
   8401 
   8402 ConnectorList,
   8403   HeatSys1 Demand Connectors,  !- Name
   8404   Connector:Splitter,  !- Connector 1 Object Type
   8405   HeatSys1 Demand Splitter,  !- Connector 1 Name
   8406   Connector:Mixer,  !- Connector 2 Object Type
   8407   HeatSys1 Demand Mixer;  !- Connector 2 Name
   8408 
   8409 Connector:Splitter,
   8410   HeatSys1 Demand Splitter,  !- Name
   8411   HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
   8412   HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   8413   HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   8414   HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   8415   HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   8416   HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
   8417   HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
   8418   HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
   8419   HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
   8420   HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
   8421   HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
   8422   HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
   8423   HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
   8424   HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
   8425   HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
   8426   HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
   8427   HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
   8428   HeatSys1 Demand Bypass Branch;  !- Outlet Branch 17 Name
   8429 
   8430 Connector:Mixer,
   8431   HeatSys1 Demand Mixer,  !- Name
   8432   HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
   8433   HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   8434   HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   8435   HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   8436   HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   8437   HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
   8438   HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
   8439   HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
   8440   HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
   8441   HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
   8442   HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
   8443   HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
   8444   HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
   8445   HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
   8446   HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
   8447   HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
   8448   HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
   8449   HeatSys1 Demand Bypass Branch;  !- Inlet Branch 17 Name
   8450 
   8451 Branch,
   8452   HeatSys1 Demand Inlet Branch,  !- Name
   8453   ,  !- Maximum Flow Rate {m3/s}
   8454   ,  !- Pressure Curve Name
   8455   Pipe:Adiabatic,  !- Component 1 Object Type
   8456   HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
   8457   HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   8458   HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   8459   Passive;  !- Component 1 Control Type
   8460 
   8461 Pipe:Adiabatic,
   8462   HeatSys1 Demand Inlet Pipe,  !- Name
   8463   HeatSys1 Demand Inlet Node,  !- Inlet Node Name
   8464   HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name
   8465 
   8466 Branch,
   8467   HeatSys1 Demand Load Branch 1,  !- Name
   8468   ,  !- Maximum Flow Rate {m3/s}
   8469   ,  !- Pressure Curve Name
   8470   Coil:Heating:Water,  !- Component 1 Object Type
   8471   ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
   8472   ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   8473   ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   8474   Active;  !- Component 1 Control Type
   8475 
   8476 Branch,
   8477   HeatSys1 Demand Load Branch 2,  !- Name
   8478   ,  !- Maximum Flow Rate {m3/s}
   8479   ,  !- Pressure Curve Name
   8480   Coil:Heating:Water,  !- Component 2 Object Type
   8481   ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Component 2 Name
   8482   ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 2 Inlet Node Name
   8483   ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 2 Outlet Node Name
   8484   Active;  !- Component 2 Control Type
   8485 
   8486 Branch,
   8487   HeatSys1 Demand Load Branch 3,  !- Name
   8488   ,  !- Maximum Flow Rate {m3/s}
   8489   ,  !- Pressure Curve Name
   8490   Coil:Heating:Water,  !- Component 3 Object Type
   8491   ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Component 3 Name
   8492   ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 3 Inlet Node Name
   8493   ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 3 Outlet Node Name
   8494   Active;  !- Component 3 Control Type
   8495 
   8496 Branch,
   8497   HeatSys1 Demand Load Branch 4,  !- Name
   8498   ,  !- Maximum Flow Rate {m3/s}
   8499   ,  !- Pressure Curve Name
   8500   Coil:Heating:Water,  !- Component 4 Object Type
   8501   ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Component 4 Name
   8502   ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 4 Inlet Node Name
   8503   ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 4 Outlet Node Name
   8504   Active;  !- Component 4 Control Type
   8505 
   8506 Branch,
   8507   HeatSys1 Demand Load Branch 5,  !- Name
   8508   ,  !- Maximum Flow Rate {m3/s}
   8509   ,  !- Pressure Curve Name
   8510   Coil:Heating:Water,  !- Component 5 Object Type
   8511   ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Component 5 Name
   8512   ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 5 Inlet Node Name
   8513   ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 5 Outlet Node Name
   8514   Active;  !- Component 5 Control Type
   8515 
   8516 Branch,
   8517   HeatSys1 Demand Load Branch 6,  !- Name
   8518   ,  !- Maximum Flow Rate {m3/s}
   8519   ,  !- Pressure Curve Name
   8520   Coil:Heating:Water,  !- Component 6 Object Type
   8521   ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Component 6 Name
   8522   ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 6 Inlet Node Name
   8523   ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 6 Outlet Node Name
   8524   Active;  !- Component 6 Control Type
   8525 
   8526 Branch,
   8527   HeatSys1 Demand Load Branch 7,  !- Name
   8528   ,  !- Maximum Flow Rate {m3/s}
   8529   ,  !- Pressure Curve Name
   8530   Coil:Heating:Water,  !- Component 7 Object Type
   8531   ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Component 7 Name
   8532   ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 7 Inlet Node Name
   8533   ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 7 Outlet Node Name
   8534   Active;  !- Component 7 Control Type
   8535 
   8536 Branch,
   8537   HeatSys1 Demand Load Branch 8,  !- Name
   8538   ,  !- Maximum Flow Rate {m3/s}
   8539   ,  !- Pressure Curve Name
   8540   Coil:Heating:Water,  !- Component 8 Object Type
   8541   ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Component 8 Name
   8542   ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 8 Inlet Node Name
   8543   ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 8 Outlet Node Name
   8544   Active;  !- Component 8 Control Type
   8545 
   8546 Branch,
   8547   HeatSys1 Demand Load Branch 9,  !- Name
   8548   ,  !- Maximum Flow Rate {m3/s}
   8549   ,  !- Pressure Curve Name
   8550   Coil:Heating:Water,  !- Component 9 Object Type
   8551   ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Component 9 Name
   8552   ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 9 Inlet Node Name
   8553   ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 9 Outlet Node Name
   8554   Active;  !- Component 9 Control Type
   8555 
   8556 Branch,
   8557   HeatSys1 Demand Load Branch 10,  !- Name
   8558   ,  !- Maximum Flow Rate {m3/s}
   8559   ,  !- Pressure Curve Name
   8560   Coil:Heating:Water,  !- Component 10 Object Type
   8561   ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Component 10 Name
   8562   ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 10 Inlet Node Name
   8563   ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 10 Outlet Node Name
   8564   Active;  !- Component 10 Control Type
   8565 
   8566 Branch,
   8567   HeatSys1 Demand Load Branch 11,  !- Name
   8568   ,  !- Maximum Flow Rate {m3/s}
   8569   ,  !- Pressure Curve Name
   8570   Coil:Heating:Water,  !- Component 11 Object Type
   8571   ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Component 11 Name
   8572   ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 11 Inlet Node Name
   8573   ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 11 Outlet Node Name
   8574   Active;  !- Component 11 Control Type
   8575 
   8576 Branch,
   8577   HeatSys1 Demand Load Branch 12,  !- Name
   8578   ,  !- Maximum Flow Rate {m3/s}
   8579   ,  !- Pressure Curve Name
   8580   Coil:Heating:Water,  !- Component 12 Object Type
   8581   ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Component 12 Name
   8582   ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 12 Inlet Node Name
   8583   ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 12 Outlet Node Name
   8584   Active;  !- Component 12 Control Type
   8585 
   8586 Branch,
   8587   HeatSys1 Demand Load Branch 13,  !- Name
   8588   ,  !- Maximum Flow Rate {m3/s}
   8589   ,  !- Pressure Curve Name
   8590   Coil:Heating:Water,  !- Component 13 Object Type
   8591   ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Component 13 Name
   8592   ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 13 Inlet Node Name
   8593   ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 13 Outlet Node Name
   8594   Active;  !- Component 13 Control Type
   8595 
   8596 Branch,
   8597   HeatSys1 Demand Load Branch 14,  !- Name
   8598   ,  !- Maximum Flow Rate {m3/s}
   8599   ,  !- Pressure Curve Name
   8600   Coil:Heating:Water,  !- Component 14 Object Type
   8601   ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Component 14 Name
   8602   ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 14 Inlet Node Name
   8603   ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 14 Outlet Node Name
   8604   Active;  !- Component 14 Control Type
   8605 
   8606 Branch,
   8607   HeatSys1 Demand Load Branch 15,  !- Name
   8608   ,  !- Maximum Flow Rate {m3/s}
   8609   ,  !- Pressure Curve Name
   8610   Coil:Heating:Water,  !- Component 15 Object Type
   8611   ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Component 15 Name
   8612   ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 15 Inlet Node Name
   8613   ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 15 Outlet Node Name
   8614   Active;  !- Component 15 Control Type
   8615 
   8616 Branch,
   8617   HeatSys1 Demand Load Branch 16,  !- Name
   8618   ,  !- Maximum Flow Rate {m3/s}
   8619   ,  !- Pressure Curve Name
   8620   Coil:Heating:Water,  !- Component 16 Object Type
   8621   PVAV_REHEAT_1_HeatC 1,  !- Component 16 Name
   8622   PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Component 16 Inlet Node Name
   8623   PVAV_REHEAT_1_HeatC 1 Demand Outlet Node,  !- Component 16 Outlet Node Name
   8624   Active;  !- Component 16 Control Type
   8625 
   8626 Branch,
   8627   HeatSys1 Demand Bypass Branch,  !- Name
   8628   ,  !- Maximum Flow Rate {m3/s}
   8629   ,  !- Pressure Curve Name
   8630   Pipe:Adiabatic,  !- Component 1 Object Type
   8631   HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
   8632   HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   8633   HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   8634   Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}
   8635 
   8636 Pipe:Adiabatic,
   8637   HeatSys1 Demand Bypass Pipe,  !- Name
   8638   HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   8639   HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   8640 
   8641 Branch,
   8642   HeatSys1 Demand Outlet Branch,  !- Name
   8643   ,  !- Maximum Flow Rate {m3/s}
   8644   ,  !- Pressure Curve Name
   8645   Pipe:Adiabatic,  !- Component 1 Object Type
   8646   HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
   8647   HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   8648   HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   8649   Passive;  !- Component 1 Control Type
   8650 
   8651 Pipe:Adiabatic,
   8652   HeatSys1 Demand Outlet Pipe,  !- Name
   8653   HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
   8654   HeatSys1 Demand Outlet Node;  !- Outlet Node Name
   8655 
   8656 Output:PreprocessorMessage,
   8657   EPXMLPreProc2,  !- Preprocessor Name
   8658   Warning,  !- Error Severity
   8659   Problem with the width for requested floor area and,  !- Message Line 1
   8660   perimeter depth.  Reduced perimeter depth from 4.57 to,  !- Message Line 2
   8661   3.656 to accomodate perimeter and core layout.;  !- Message Line 3
   8662 
   8663 !   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
   8664 ! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
   8665 ! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
   8666 ! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
   8667 ! Indiana electricity source and emission factors based on Deru and Torcellini 2007
   8668 
   8669 FuelFactors,
   8670   Electricity,             !- Existing Fuel Resource Name
   8671   kg,                      !- Units of Measure
   8672   ,                        !- Energy per Unit Factor
   8673   3.546,                   !- Source Energy Factor {J/J}
   8674   ,                        !- Source Energy Schedule Name
   8675   3.417E+02,               !- CO2 Emission Factor {g/MJ}
   8676   ,                        !- CO2 Emission Factor Schedule Name
   8677   1.186E-01,               !- CO Emission Factor {g/MJ}
   8678   ,                        !- CO Emission Factor Schedule Name
   8679   7.472E-01,               !- CH4 Emission Factor {g/MJ}
   8680   ,                        !- CH4 Emission Factor Schedule Name
   8681   6.222E-01,               !- NOx Emission Factor {g/MJ}
   8682   ,                        !- NOx Emission Factor Schedule Name
   8683   8.028E-03,               !- N2O Emission Factor {g/MJ}
   8684   ,                        !- N2O Emission Factor Schedule Name
   8685   1.872E+00,               !- SO2 Emission Factor {g/MJ}
   8686   ,                        !- SO2 Emission Factor Schedule Name
   8687   0.0,                     !- PM Emission Factor {g/MJ}
   8688   ,                        !- PM Emission Factor Schedule Name
   8689   1.739E-02,               !- PM10 Emission Factor {g/MJ}
   8690   ,                        !- PM10 Emission Factor Schedule Name
   8691   0.0,                     !- PM2.5 Emission Factor {g/MJ}
   8692   ,                        !- PM2.5 Emission Factor Schedule Name
   8693   0.0,                     !- NH3 Emission Factor {g/MJ}
   8694   ,                        !- NH3 Emission Factor Schedule Name
   8695   1.019E-02,               !- NMVOC Emission Factor {g/MJ}
   8696   ,                        !- NMVOC Emission Factor Schedule Name
   8697   5.639E-06,               !- Hg Emission Factor {g/MJ}
   8698   ,                        !- Hg Emission Factor Schedule Name
   8699   2.778E-05,               !- Pb Emission Factor {g/MJ}
   8700   ,                        !- Pb Emission Factor Schedule Name
   8701   0.4309556,               !- Water Emission Factor {L/MJ}
   8702   ,                        !- Water Emission Factor Schedule Name
   8703   0,                       !- Nuclear High Level Emission Factor {g/MJ}
   8704   ,                        !- Nuclear High Level Emission Factor Schedule Name
   8705   0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   8706 
   8707 UtilityCost:Tariff,
   8708   PSI_LLF_LowLoadFactorService,  !- Name
   8709   ElectricityNet:Facility,    !- Output Meter Name
   8710   kWh,                     !- Conversion Factor Choice
   8711   ,                        !- Energy Conversion Factor
   8712   ,                        !- Demand Conversion Factor
   8713   ,                        !- Time of Use Period Schedule Name
   8714   ,                        !- Season Schedule Name
   8715   ,                        !- Month Schedule Name
   8716   HalfHour,                !- Demand Window Length
   8717   15.00,                   !- Monthly Charge or Variable Name
   8718   ,                        !- Minimum Monthly Charge or Variable Name
   8719   ,                        !- Real Time Pricing Charge Schedule Name
   8720   ,                        !- Customer Baseline Load Schedule Name
   8721   Comm Elect;              !- Group Name
   8722 
   8723 UtilityCost:Charge:Block,
   8724   AnnualEnergyCharge,      !- Charge Variable Name
   8725   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8726   totalEnergy,             !- Source Variable
   8727   Annual,                  !- Season
   8728   EnergyCharges,           !- Category Variable Name
   8729   ,                        !- Remaining Into Variable
   8730   ,                        !- Block Size Multiplier Value or Variable Name
   8731   300,                     !- Block Size 1 Value or Variable Name
   8732   0.108222,                !- Block 1 Cost per Unit Value or Variable Name
   8733   700,                     !- Block Size 2 Value or Variable Name
   8734   0.087021,                !- Block 2 Cost per Unit Value or Variable Name
   8735   1500,                    !- Block Size 3 Value or Variable Name
   8736   0.078420,                !- Block 3 Cost per Unit Value or Variable Name
   8737   remaining,               !- Block Size 4 Value or Variable Name
   8738   0.058320;                !- Block 4 Cost per Unit Value or Variable Name
   8739 
   8740 UtilityCost:Charge:Block,
   8741   AnnualDemandBaseCharge,  !- Charge Variable Name
   8742   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8743   totalEnergy,             !- Source Variable
   8744   Annual,                  !- Season
   8745   EnergyCharges,           !- Category Variable Name
   8746   ,                        !- Remaining Into Variable
   8747   TotalDemand,             !- Block Size Multiplier Value or Variable Name
   8748   190,                     !- Block Size 1 Value or Variable Name
   8749   0.0,                     !- Block 1 Cost per Unit Value or Variable Name
   8750   110,                     !- Block Size 2 Value or Variable Name
   8751   0.051773,                !- Block 2 Cost per Unit Value or Variable Name
   8752   remaining,               !- Block Size 3 Value or Variable Name
   8753   0.046965;                !- Block 3 Cost per Unit Value or Variable Name
   8754 
   8755 UtilityCost:Charge:Simple,
   8756   FuelCostAdjustEnergyCharge,  !- Charge Variable Name
   8757   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8758   totalEnergy,             !- Source Variable
   8759   Annual,                  !- Season
   8760   EnergyCharges,           !- Category Variable Name
   8761   0.002028;                !- Cost per Unit Value or Variable Name
   8762 
   8763 UtilityCost:Charge:Simple,
   8764   QualPollutionControlAdjustEnergyCharge,  !- Charge Variable Name
   8765   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8766   totalEnergy,             !- Source Variable
   8767   Annual,                  !- Season
   8768   EnergyCharges,           !- Category Variable Name
   8769   0.000536;                !- Cost per Unit Value or Variable Name
   8770 
   8771 UtilityCost:Charge:Simple,
   8772   SoxNoxRiderAdjustEnergyCharge,  !- Charge Variable Name
   8773   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8774   totalEnergy,             !- Source Variable
   8775   Annual,                  !- Season
   8776   EnergyCharges,           !- Category Variable Name
   8777   0.001127;                !- Cost per Unit Value or Variable Name
   8778 
   8779 UtilityCost:Charge:Simple,
   8780   DSMRiderAdjustEnergyCharge,  !- Charge Variable Name
   8781   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8782   totalEnergy,             !- Source Variable
   8783   Annual,                  !- Season
   8784   EnergyCharges,           !- Category Variable Name
   8785   -0.000370;               !- Cost per Unit Value or Variable Name
   8786 
   8787 UtilityCost:Charge:Simple,
   8788   PurchPowerTrackerAdjustEnergyCharge,  !- Charge Variable Name
   8789   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8790   totalEnergy,             !- Source Variable
   8791   Annual,                  !- Season
   8792   EnergyCharges,           !- Category Variable Name
   8793   -0.000031;               !- Cost per Unit Value or Variable Name
   8794 
   8795 UtilityCost:Charge:Simple,
   8796   MidwestISOAdjustEnergyCharge,  !- Charge Variable Name
   8797   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8798   totalEnergy,             !- Source Variable
   8799   Annual,                  !- Season
   8800   EnergyCharges,           !- Category Variable Name
   8801   -0.000216;               !- Cost per Unit Value or Variable Name
   8802 
   8803 UtilityCost:Charge:Simple,
   8804   CleanCoalRiderEnergyCharge,  !- Charge Variable Name
   8805   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8806   totalEnergy,             !- Source Variable
   8807   Annual,                  !- Season
   8808   EnergyCharges,           !- Category Variable Name
   8809   0.000833;                !- Cost per Unit Value or Variable Name
   8810 
   8811 UtilityCost:Qualify,
   8812   MinDemand75kw,           !- Name
   8813   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8814   TotalDemand,             !- Variable Name
   8815   Minimum,                 !- Qualify Type
   8816   75,                      !- Threshold Value or Variable Name
   8817   Annual,                  !- Season
   8818   Count,                   !- Threshold Test
   8819   12;                      !- Number of Months
   8820 
   8821 UtilityCost:Charge:Simple,
   8822   TaxofeightPercent,       !- Charge Variable Name
   8823   PSI_LLF_LowLoadFactorService,  !- Tariff Name
   8824   SubTotal,                !- Source Variable
   8825   Annual,                  !- Season
   8826   Taxes,                   !- Category Variable Name
   8827   0.08;                    !- Cost per Unit Value or Variable Name
   8828 
   8829 !end  PSI_LLF_LowLoadFactorService
   8830 
   8831 UtilityCost:Tariff,
   8832   PSI_CS_CommercialElectricService,  !- Name
   8833   ElectricityNet:Facility,    !- Output Meter Name
   8834   kWh,                     !- Conversion Factor Choice
   8835   ,                        !- Energy Conversion Factor
   8836   ,                        !- Demand Conversion Factor
   8837   ,                        !- Time of Use Period Schedule Name
   8838   ,                        !- Season Schedule Name
   8839   ,                        !- Month Schedule Name
   8840   ,                        !- Demand Window Length
   8841   9.40,                    !- Monthly Charge or Variable Name
   8842   ,                        !- Minimum Monthly Charge or Variable Name
   8843   ,                        !- Real Time Pricing Charge Schedule Name
   8844   ,                        !- Customer Baseline Load Schedule Name
   8845   Comm Elect;              !- Group Name
   8846 
   8847 UtilityCost:Charge:Block,
   8848   AnnualEnergyCharge,      !- Charge Variable Name
   8849   PSI_CS_CommercialElectricService,  !- Tariff Name
   8850   totalEnergy,             !- Source Variable
   8851   Annual,                  !- Season
   8852   EnergyCharges,           !- Category Variable Name
   8853   ,                        !- Remaining Into Variable
   8854   ,                        !- Block Size Multiplier Value or Variable Name
   8855   300,                     !- Block Size 1 Value or Variable Name
   8856   0.082409,                !- Block 1 Cost per Unit Value or Variable Name
   8857   700,                     !- Block Size 2 Value or Variable Name
   8858   0.072873,                !- Block 2 Cost per Unit Value or Variable Name
   8859   1500,                    !- Block Size 3 Value or Variable Name
   8860   0.061696,                !- Block 3 Cost per Unit Value or Variable Name
   8861   remaining,               !- Block Size 4 Value or Variable Name
   8862   0.041179;                !- Block 4 Cost per Unit Value or Variable Name
   8863 
   8864 UtilityCost:Charge:Simple,
   8865   FuelCostAdjustEnergyCharge,  !- Charge Variable Name
   8866   PSI_CS_CommercialElectricService,  !- Tariff Name
   8867   totalEnergy,             !- Source Variable
   8868   Annual,                  !- Season
   8869   EnergyCharges,           !- Category Variable Name
   8870   0.002028;                !- Cost per Unit Value or Variable Name
   8871 
   8872 UtilityCost:Charge:Simple,
   8873   QualPollutionControlAdjustEnergyCharge,  !- Charge Variable Name
   8874   PSI_CS_CommercialElectricService,  !- Tariff Name
   8875   totalEnergy,             !- Source Variable
   8876   Annual,                  !- Season
   8877   EnergyCharges,           !- Category Variable Name
   8878   0.000536;                !- Cost per Unit Value or Variable Name
   8879 
   8880 UtilityCost:Charge:Simple,
   8881   SoxNoxRiderAdjustEnergyCharge,  !- Charge Variable Name
   8882   PSI_CS_CommercialElectricService,  !- Tariff Name
   8883   totalEnergy,             !- Source Variable
   8884   Annual,                  !- Season
   8885   EnergyCharges,           !- Category Variable Name
   8886   0.001127;                !- Cost per Unit Value or Variable Name
   8887 
   8888 UtilityCost:Charge:Simple,
   8889   DSMRiderAdjustEnergyCharge,  !- Charge Variable Name
   8890   PSI_CS_CommercialElectricService,  !- Tariff Name
   8891   totalEnergy,             !- Source Variable
   8892   Annual,                  !- Season
   8893   EnergyCharges,           !- Category Variable Name
   8894   0.000021;                !- Cost per Unit Value or Variable Name
   8895 
   8896 UtilityCost:Charge:Simple,
   8897   PurchPowerTrackerAdjustEnergyCharge,  !- Charge Variable Name
   8898   PSI_CS_CommercialElectricService,  !- Tariff Name
   8899   totalEnergy,             !- Source Variable
   8900   Annual,                  !- Season
   8901   EnergyCharges,           !- Category Variable Name
   8902   0.000034;                !- Cost per Unit Value or Variable Name
   8903 
   8904 UtilityCost:Charge:Simple,
   8905   MidwestISOAdjustEnergyCharge,  !- Charge Variable Name
   8906   PSI_CS_CommercialElectricService,  !- Tariff Name
   8907   totalEnergy,             !- Source Variable
   8908   Annual,                  !- Season
   8909   EnergyCharges,           !- Category Variable Name
   8910   -0.000203;               !- Cost per Unit Value or Variable Name
   8911 
   8912 UtilityCost:Charge:Simple,
   8913   CleanCoalRiderEnergyCharge,  !- Charge Variable Name
   8914   PSI_CS_CommercialElectricService,  !- Tariff Name
   8915   totalEnergy,             !- Source Variable
   8916   Annual,                  !- Season
   8917   EnergyCharges,           !- Category Variable Name
   8918   0.000807;                !- Cost per Unit Value or Variable Name
   8919 
   8920 UtilityCost:Qualify,
   8921   MaxDemand75kw,           !- Name
   8922   PSI_CS_CommercialElectricService,  !- Tariff Name
   8923   TotalDemand,             !- Variable Name
   8924   Maximum,                 !- Qualify Type
   8925   75,                      !- Threshold Value or Variable Name
   8926   Annual,                  !- Season
   8927   Count,                   !- Threshold Test
   8928   1;                       !- Number of Months
   8929 
   8930 UtilityCost:Charge:Simple,
   8931   TaxofeightPercent,       !- Charge Variable Name
   8932   PSI_CS_CommercialElectricService,  !- Tariff Name
   8933   SubTotal,                !- Source Variable
   8934   Annual,                  !- Season
   8935   Taxes,                   !- Category Variable Name
   8936   0.08;                    !- Cost per Unit Value or Variable Name
   8937 
   8938 UtilityCost:Tariff,
   8939   IN_EIAMonthlyRateGas,    !- Name
   8940   Gas:Facility,            !- Output Meter Name
   8941   MCF,                     !- Conversion Factor Choice
   8942   ,                        !- Energy Conversion Factor
   8943   ,                        !- Demand Conversion Factor
   8944   ,                        !- Time of Use Period Schedule Name
   8945   ,                        !- Season Schedule Name
   8946   ,                        !- Month Schedule Name
   8947   ,                        !- Demand Window Length
   8948   0.0,                     !- Monthly Charge or Variable Name
   8949   ,                        !- Minimum Monthly Charge or Variable Name
   8950   ,                        !- Real Time Pricing Charge Schedule Name
   8951   ,                        !- Customer Baseline Load Schedule Name
   8952   Comm Gas;                !- Group Name
   8953 
   8954 UtilityCost:Charge:Simple,
   8955   MonthlyRateGasCharge,    !- Charge Variable Name
   8956   IN_EIAMonthlyRateGas,    !- Tariff Name
   8957   totalEnergy,             !- Source Variable
   8958   Annual,                  !- Season
   8959   EnergyCharges,           !- Category Variable Name
   8960   IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
   8961 
   8962 UtilityCost:Variable,
   8963   IN_MonthlyGasRates,      !- Name
   8964   IN_EIAMonthlyRateGas,    !- Tariff Name
   8965   Currency,                !- Variable Type
   8966   8.22,                    !- January Value
   8967   7.51,                    !- February Value
   8968   8.97,                    !- March Value
   8969   9.01,                    !- April Value
   8970   9.16,                    !- May Value
   8971   10.44,                   !- June Value
   8972   10.32,                   !- July Value
   8973   10.13,                   !- August Value
   8974   9.20,                    !- September Value
   8975   8.18,                    !- October Value
   8976   7.83,                    !- November Value
   8977   7.63;                    !- December Value
   8978 
   8979 UtilityCost:Charge:Simple,
   8980   TaxofEightPercent,       !- Charge Variable Name
   8981   IN_EIAMonthlyRateGas,    !- Tariff Name
   8982   SubTotal,                !- Source Variable
   8983   Annual,                  !- Season
   8984   Taxes,                   !- Category Variable Name
   8985   0.08;                    !- Cost per Unit Value or Variable Name
   8986 
   8987 ! Deru and Torcellini 2007
   8988 ! Source Energy and Emission Factors for Energy Use in Buildings
   8989 ! NREL/TP-550-38617
   8990 ! source factor and Higher Heating Values from Table 5
   8991 ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
   8992 
   8993 FuelFactors,
   8994   NaturalGas,              !- Existing Fuel Resource Name
   8995   m3,                      !- Units of Measure
   8996   37631000,                !- Energy per Unit Factor
   8997   1.092,                   !- Source Energy Factor {J/J}
   8998   ,                        !- Source Energy Schedule Name
   8999   5.21E+01,                !- CO2 Emission Factor {g/MJ}
   9000   ,                        !- CO2 Emission Factor Schedule Name
   9001   3.99E-02,                !- CO Emission Factor {g/MJ}
   9002   ,                        !- CO Emission Factor Schedule Name
   9003   1.06E-03,                !- CH4 Emission Factor {g/MJ}
   9004   ,                        !- CH4 Emission Factor Schedule Name
   9005   4.73E-02,                !- NOx Emission Factor {g/MJ}
   9006   ,                        !- NOx Emission Factor Schedule Name
   9007   1.06E-03,                !- N2O Emission Factor {g/MJ}
   9008   ,                        !- N2O Emission Factor Schedule Name
   9009   2.68E-04,                !- SO2 Emission Factor {g/MJ}
   9010   ,                        !- SO2 Emission Factor Schedule Name
   9011   0.0,                     !- PM Emission Factor {g/MJ}
   9012   ,                        !- PM Emission Factor Schedule Name
   9013   3.59E-03,                !- PM10 Emission Factor {g/MJ}
   9014   ,                        !- PM10 Emission Factor Schedule Name
   9015   0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9016   ,                        !- PM2.5 Emission Factor Schedule Name
   9017   0,                       !- NH3 Emission Factor {g/MJ}
   9018   ,                        !- NH3 Emission Factor Schedule Name
   9019   2.61E-03,                !- NMVOC Emission Factor {g/MJ}
   9020   ,                        !- NMVOC Emission Factor Schedule Name
   9021   1.11E-07,                !- Hg Emission Factor {g/MJ}
   9022   ,                        !- Hg Emission Factor Schedule Name
   9023   2.13E-07,                !- Pb Emission Factor {g/MJ}
   9024   ,                        !- Pb Emission Factor Schedule Name
   9025   0,                       !- Water Emission Factor {L/MJ}
   9026   ,                        !- Water Emission Factor Schedule Name
   9027   0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9028   ,                        !- Nuclear High Level Emission Factor Schedule Name
   9029   0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9030 
   9031   !
   9032 
   9033 FuelFactors,
   9034   FuelOil#1,               !- Existing Fuel Resource Name
   9035   m3,                      !- Units of Measure
   9036   38.656E+09,              !- Energy per Unit Factor
   9037   1.158,                   !- Source Energy Factor {J/J}
   9038   ,                        !- Source Energy Schedule Name
   9039   7.06E+01,                !- CO2 Emission Factor {g/MJ}
   9040   ,                        !- CO2 Emission Factor Schedule Name
   9041   1.68E-02,                !- CO Emission Factor {g/MJ}
   9042   ,                        !- CO Emission Factor Schedule Name
   9043   7.19E-04,                !- CH4 Emission Factor {g/MJ}
   9044   ,                        !- CH4 Emission Factor Schedule Name
   9045   6.67E-02,                !- NOx Emission Factor {g/MJ}
   9046   ,                        !- NOx Emission Factor Schedule Name
   9047   3.70E-04,                !- N2O Emission Factor {g/MJ}
   9048   ,                        !- N2O Emission Factor Schedule Name
   9049   1.06E-01,                !- SO2 Emission Factor {g/MJ}
   9050   ,                        !- SO2 Emission Factor Schedule Name
   9051   0.0,                     !- PM Emission Factor {g/MJ}
   9052   ,                        !- PM Emission Factor Schedule Name
   9053   5.82E-03,                !- PM10 Emission Factor {g/MJ}
   9054   ,                        !- PM10 Emission Factor Schedule Name
   9055   0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9056   ,                        !- PM2.5 Emission Factor Schedule Name
   9057   0,                       !- NH3 Emission Factor {g/MJ}
   9058   ,                        !- NH3 Emission Factor Schedule Name
   9059   1.14E-03,                !- NMVOC Emission Factor {g/MJ}
   9060   ,                        !- NMVOC Emission Factor Schedule Name
   9061   0.0,                     !- Hg Emission Factor {g/MJ}
   9062   ,                        !- Hg Emission Factor Schedule Name
   9063   0.0,                     !- Pb Emission Factor {g/MJ}
   9064   ,                        !- Pb Emission Factor Schedule Name
   9065   0,                       !- Water Emission Factor {L/MJ}
   9066   ,                        !- Water Emission Factor Schedule Name
   9067   0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9068   ,                        !- Nuclear High Level Emission Factor Schedule Name
   9069   0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9070 
   9071 FuelFactors,
   9072   Propane,                 !- Existing Fuel Resource Name
   9073   m3,                      !- Units of Measure
   9074   25.362E+09,              !- Energy per Unit Factor
   9075   1.151,                   !- Source Energy Factor {J/J}
   9076   ,                        !- Source Energy Schedule Name
   9077   6.27E+01,                !- CO2 Emission Factor {g/MJ}
   9078   ,                        !- CO2 Emission Factor Schedule Name
   9079   1.03E-02,                !- CO Emission Factor {g/MJ}
   9080   ,                        !- CO Emission Factor Schedule Name
   9081   1.03E-03,                !- CH4 Emission Factor {g/MJ}
   9082   ,                        !- CH4 Emission Factor Schedule Name
   9083   7.41E-02,                !- NOx Emission Factor {g/MJ}
   9084   ,                        !- NOx Emission Factor Schedule Name
   9085   4.61E-03,                !- N2O Emission Factor {g/MJ}
   9086   ,                        !- N2O Emission Factor Schedule Name
   9087   0.0,                     !- SO2 Emission Factor {g/MJ}
   9088   ,                        !- SO2 Emission Factor Schedule Name
   9089   0.0,                     !- PM Emission Factor {g/MJ}
   9090   ,                        !- PM Emission Factor Schedule Name
   9091   2.31E-03,                !- PM10 Emission Factor {g/MJ}
   9092   ,                        !- PM10 Emission Factor Schedule Name
   9093   0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9094   ,                        !- PM2.5 Emission Factor Schedule Name
   9095   0.0,                     !- NH3 Emission Factor {g/MJ}
   9096   ,                        !- NH3 Emission Factor Schedule Name
   9097   1.79E-03,                !- NMVOC Emission Factor {g/MJ}
   9098   ,                        !- NMVOC Emission Factor Schedule Name
   9099   0.0,                     !- Hg Emission Factor {g/MJ}
   9100   ,                        !- Hg Emission Factor Schedule Name
   9101   0.0,                     !- Pb Emission Factor {g/MJ}
   9102   ,                        !- Pb Emission Factor Schedule Name
   9103   0,                       !- Water Emission Factor {L/MJ}
   9104   ,                        !- Water Emission Factor Schedule Name
   9105   0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9106   ,                        !- Nuclear High Level Emission Factor Schedule Name
   9107   0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9108 
   9109 
   9110 !***** Report Variables *****
   9111 
   9112 Output:Surfaces:Drawing,
   9113   DXF;
   9114 
   9115 Output:VariableDictionary,
   9116   IDF,
   9117   Unsorted;
   9118 
   9119 Output:Constructions,
   9120   Constructions;
   9121 
   9122 OutputControl:Table:Style,
   9123   HTML;                    !- Column Separator
   9124 
   9125 Output:Table:SummaryReports,
   9126   AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   9127   ComponentCostEconomicsSummary,  !- Report 2 Name
   9128   InputVerificationandResultsSummary,  !- Report 3 Name
   9129   ClimaticDataSummary,         !- Report 4 Name
   9130   EquipmentSummary,        !- Report 5 Name
   9131   EnvelopeSummary;         !- Report 6 Name
   9132 
   9133 Output:Table:Monthly,
   9134   Occupant Comfort Data Summary,  !- Name
   9135   3,                       !- Digits After Decimal
   9136   People Number of Occupants,  !- Variable or Meter 1 Name
   9137   HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9138   Zone/Sys Air Temperature,!- Variable or Meter 2 Name
   9139   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9140   Zone Air Relative Humidity,  !- Variable or Meter 3 Name
   9141   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   9142   ThermalComfortMRT,       !- Variable or Meter 4 Name
   9143   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9144   Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
   9145   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
   9146   FANGERPMV,               !- Variable or Meter 6 Name
   9147   SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
   9148 
   9149 Output:EnvironmentalImpactFactors,
   9150   Monthly;                 !- Reporting Frequency
   9151 
   9152 EnvironmentalImpactFactors,
   9153   0.663,                   !- District Heating Efficiency
   9154   4.18,                    !- District Cooling COP
   9155   0.585,                   !- Steam Conversion Efficiency
   9156   80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
   9157   6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
   9158   0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
   9159 
   9160 Output:Table:Monthly,
   9161   Source Energy Use Summary,
   9162   4,
   9163   Source:Facility,
   9164   SumOrAverage;
   9165 
   9166 Output:Table:Monthly,
   9167   Emissions Data Summary,  !- Name
   9168   4,                       !- Digits After Decimal
   9169   CO2:Facility,            !- Variable or Meter 1 Name
   9170   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9171   NOx:Facility,            !- Variable or Meter 2 Name
   9172   SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9173   SO2:Facility,            !- Variable or Meter 3 Name
   9174   SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9175   PM:Facility,             !- Variable or Meter 4 Name
   9176   SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9177   Hg:Facility,             !- Variable or Meter 5 Name
   9178   SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9179   WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
   9180   SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9181   Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
   9182   SumOrAverage;            !- Aggregation Type for Variable or Meter 7
   9183 
   9184 Output:Table:Monthly,
   9185   Outdoor Air Summary,     !- Name
   9186   3,                       !- Digits After Decimal
   9187   Zone People Number of Occupants,  !- Variable or Meter 1 Name
   9188   HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9189   Zone People Number Of Occupants,  !- Variable or Meter 2 Name
   9190   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9191   Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
   9192   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   9193   Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
   9194   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9195   Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
   9196   SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5
   9197 
   9198 Output:Table:Monthly,
   9199    Ventilation Load Components,  !- Name
   9200    3,                       !- Digits After Decimal
   9201    Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
   9202    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9203    Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
   9204    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9205    Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
   9206    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9207    Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
   9208    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9209    Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
   9210    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9211    Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
   9212    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9213    Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
   9214    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9215    Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
   9216    SumOrAverage;            !- Aggregation Type for Variable or Meter 8
   9217 
   9218 Output:Table:Monthly,
   9219   Overall HVAC Air System Loads,  !- Name
   9220   3,                       !- Digits After Decimal
   9221   Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
   9222   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9223   Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
   9224   SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9225 
   9226 Output:Table:Monthly,
   9227   Overall HVAC System Energy,  !- Name
   9228   3,                       !- Digits After Decimal
   9229   Electricity:HVAC,        !- Variable or Meter 1 Name
   9230   SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9231   Heating:Gas,             !- Variable or Meter 2 Name
   9232   SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9233 
   9234 Output:Table:Monthly,
   9235   Components of Peak Electrical Demand,  !- Name
   9236   3,                       !- Digits After Decimal
   9237   Electricity:Facility,    !- Variable or Meter 1 Name
   9238   SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
   9239   Electricity:Facility,    !- Variable or Meter 2 Name
   9240   Maximum,                 !- Aggregation Type for Variable or Meter 2
   9241   InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9242   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9243   InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9244   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9245   Fans:Electricity,        !- Variable or Meter 5 Name
   9246   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9247   Heating:Electricity,     !- Variable or Meter 6 Name
   9248   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9249   Cooling:Electricity,     !- Variable or Meter 7 Name
   9250   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9251   ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9252   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9253   Pumps:Electricity,       !- Variable or Meter 9 Name
   9254   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9255   HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9256   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9257   ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9258   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9259   Humidification:Electricity,  !- Variable or Meter 12 Name
   9260   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9261   HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9262   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9263   WaterSystems:Electricity,!- Variable or Meter 14 Name
   9264   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9265   Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9266   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9267   Generators:Electricity,  !- Variable or Meter 16 Name
   9268   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9269   ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9270   ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9271 
   9272 Output:Table:Monthly,
   9273   Components of Peak Net Electrical Demand,  !- Name
   9274   3,                       !- Digits After Decimal
   9275   ElectricityNet:Facility, !- Variable or Meter 1 Name
   9276   SumOrAverage,                     !- Aggregation Type for Variable or Meter 1
   9277   ElectricityNet:Facility, !- Variable or Meter 2 Name
   9278   Maximum,                 !- Aggregation Type for Variable or Meter 2
   9279   InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9280   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9281   InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9282   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9283   Fans:Electricity,        !- Variable or Meter 5 Name
   9284   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9285   Heating:Electricity,     !- Variable or Meter 6 Name
   9286   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9287   Cooling:Electricity,     !- Variable or Meter 7 Name
   9288   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9289   ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9290   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9291   Pumps:Electricity,       !- Variable or Meter 9 Name
   9292   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9293   HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9294   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9295   ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9296   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9297   Humidification:Electricity,  !- Variable or Meter 12 Name
   9298   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9299   HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9300   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9301   WaterSystems:Electricity,!- Variable or Meter 14 Name
   9302   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9303   Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9304   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9305   Generators:Electricity,  !- Variable or Meter 16 Name
   9306   ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9307   ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9308   ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9309 
   9310 Output:Meter:MeterFileOnly,
   9311   Electricity:Facility,    !- Name
   9312   hourly;                  !- Reporting Frequency
   9313 
   9314 Output:Meter:MeterFileOnly,
   9315   ElectricityProduced:Facility,  !- Name
   9316   hourly;                  !- Reporting Frequency
   9317 
   9318 Output:Meter:MeterFileOnly,
   9319   ElectricityNet:Facility, !- Name
   9320   hourly;                  !- Reporting Frequency
   9321 
   9322 Output:Meter:MeterFileOnly,
   9323   Gas:Facility,            !- Name
   9324   hourly;                  !- Reporting Frequency
   9325 
   9326 Output:Table:Monthly,
   9327   Setpoints Not Met With Temperatures,  !- Name
   9328   2,                       !- Digits After Decimal
   9329   Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
   9330   HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9331   Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9332   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9333   Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
   9334   HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9335   Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9336   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9337   Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
   9338   HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9339   Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9340   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
   9341   Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
   9342   HoursNonZero,            !- Aggregation Type for Variable or Meter 7
   9343   Zone Mean Air Temperature,  !- Variable or Meter 8 Name
   9344   SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
   9345 
   9346 Output:Table:Monthly,
   9347   Comfort Report - Simple 55,  !- Name
   9348   2,                       !- Digits After Decimal
   9349   Time Not Comfortable Summer Clothes,  !- Variable or Meter 1 Name
   9350   HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9351   Zone Mean Air Temperature,  !- Variable or Meter 2 Name
   9352   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9353   Time Not Comfortable Winter Clothes,  !- Variable or Meter 3 Name
   9354   HoursNonZero,            !- Aggregation Type for Variable or Meter 3
   9355   Zone Mean Air Temperature,  !- Variable or Meter 4 Name
   9356   SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9357   Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
   9358   HoursNonZero,            !- Aggregation Type for Variable or Meter 5
   9359   Zone Mean Air Temperature,  !- Variable or Meter 6 Name
   9360   SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
   9361 
   9362 Output:Meter,Electricity:Facility,RunPeriod; !- [J]
   9363 Output:Meter,ElectricityPurchased:Facility,RunPeriod; !- [J]
   9364 Output:Meter,ElectricityProduced:Facility,RunPeriod; !- [J]
   9365 Output:Meter,ElectricitySurplusSold:Facility,RunPeriod; !- [J]
   9366 Output:Meter,ElectricityNet:Facility,RunPeriod; !- [J]
   9367 
   9368 Output:Meter,Source:Facility ,RunPeriod; !- [J]
   9369 Output:Meter,CO2:Facility,RunPeriod; !- [kg]
   9370 
   9371 Output:Meter,Electricity:Building,RunPeriod; !- [J]
   9372 Output:Meter,Electricity:Plant,RunPeriod; !- [J]
   9373 Output:Meter,Electricity:HVAC,RunPeriod; !- [J]
   9374 
   9375 Output:Meter,InteriorLights:Electricity,RunPeriod; !- [J]
   9376 Output:Meter,InteriorEquipment:Electricity,RunPeriod; !- [J]
   9377 Output:Meter,Refrigeration:Electricity,RunPeriod; !- [J]
   9378 Output:Meter,Fans:Electricity,RunPeriod; !- [J]
   9379 Output:Meter,Zone Exhaust Fans:Fans:Electricity,RunPeriod; !- [J]
   9380 Output:Meter,ExteriorLights:Electricity,RunPeriod; !- [J]
   9381 Output:Meter,Cooling:Electricity,RunPeriod; !- [J]
   9382 Output:Meter,Pumps:Electricity,RunPeriod; !- [J]
   9383 Output:Meter,Heating:Electricity,RunPeriod; !- [J]
   9384 
   9385 Output:Meter,Gas:Facility,RunPeriod; !- [J]
   9386 Output:Meter,InteriorEquipment:Gas,RunPeriod; !- [J]
   9387 Output:Meter,Heating:Gas,RunPeriod; !- [J]
   9388 Output:Meter,Gas:Plant,RunPeriod; !- [J]
   9389 Output:Meter,Water Heater:WaterSystems:Gas,RunPeriod; !- [J]
   9390 
   9391 Output:Meter,Water:Facility,RunPeriod; !- [m3]
   9392 
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         773
  Maximum number of Alpha IDF Args=          50
  Maximum number of Numeric IDF Args=          18
  Number of IDF "Lines"=         773
  Number of Defaulted Fields=         126
  Number of Fields with Defaults=        1836
  Number of Autosized Fields=          95
  Number of Autosizable Fields =         124
  Number of Autocalculated Fields=         163
  Number of Autocalculatable Fields =         295
 Getting object=OUTPUT:PREPROCESSORMESSAGE
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=ZONEAIRHEATBALANCEALGORITHM
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=GASEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=COMPONENTCOST:LINEITEM
 Getting object=ENVIRONMENTALIMPACTFACTORS
 Getting object=FUELFACTORS
 Getting object=OUTPUT:METER
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:ENVIRONMENTALIMPACTFACTORS
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=UTILITYCOST:TARIFF
 Getting object=UTILITYCOST:QUALIFY
 Getting object=UTILITYCOST:CHARGE:SIMPLE
 Getting object=UTILITYCOST:CHARGE:BLOCK
 Getting object=UTILITYCOST:VARIABLE
 NumOfRVariable=       10575
 NumOfRVariable(Total)=       10575
 NumOfRVariable(Actual)=         552
 NumOfRVariable(Summed)=         417
 NumOfRVariable(Meter)=         190
 NumOfIVariable=          93
 NumOfIVariable(Total)=          93
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         251
 NumVarMeterArrays=         190
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           1
 MonthlyFieldSetInputCount=          79
 NumConsideredOutputVariables=          54
 MaxConsideredOutputVariables=          54
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         350
 MaxNumOfNodeConnections=           0
