    0.1020E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7010E+03,
    0.7026E+03,0.7042E+03,0.7059E+03,0.7076E+03,0.7093E+03,0.7110E+03,0.7128E+03,
    0.7145E+03,0.7163E+03,0.7180E+03,0.7198E+03,0.7256E+03,0.7315E+03,0.7374E+03,
    0.7433E+03,0.7493E+03,0.7552E+03,0.7611E+03,0.7670E+03,0.7728E+03,0.7786E+03,
    0.7844E+03,0.7901E+03,0.7957E+03,0.8013E+03,0.8068E+03,0.8123E+03,0.8177E+03,
    0.8231E+03,0.8284E+03,0.8493E+03,0.8645E+03,0.8792E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1096E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3995E+06,0.4009E+06,0.4024E+06,0.4038E+06,0.4052E+06,0.4066E+06,0.4080E+06,
    0.4095E+06,0.4109E+06,0.4123E+06,0.4138E+06,0.4185E+06,0.4232E+06,0.4280E+06,
    0.4328E+06,0.4377E+06,0.4426E+06,0.4475E+06,0.4525E+06,0.4575E+06,0.4625E+06,
    0.4676E+06,0.4727E+06,0.4778E+06,0.4830E+06,0.4883E+06,0.4935E+06,0.4988E+06,
    0.5041E+06,0.5095E+06,0.5317E+06,0.5489E+06,0.5663E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1096E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.6966E+01,0.6912E+01,0.6859E+01,0.6807E+01,0.6756E+01,0.6706E+01,0.6657E+01,
    0.6609E+01,0.6561E+01,0.6515E+01,0.6469E+01,0.6325E+01,0.6188E+01,0.6057E+01,
    0.5933E+01,0.5815E+01,0.5701E+01,0.5592E+01,0.5488E+01,0.5388E+01,0.5291E+01,
    0.5199E+01,0.5110E+01,0.5024E+01,0.4941E+01,0.4860E+01,0.4783E+01,0.4708E+01,
    0.4636E+01,0.4565E+01,0.4300E+01,0.4121E+01,0.3956E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1096E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.7047E+03,0.7063E+03,0.7079E+03,0.7095E+03,0.7112E+03,0.7128E+03,0.7145E+03,
    0.7162E+03,0.7179E+03,0.7196E+03,0.7213E+03,0.7270E+03,0.7328E+03,0.7386E+03,
    0.7444E+03,0.7503E+03,0.7561E+03,0.7619E+03,0.7677E+03,0.7735E+03,0.7793E+03,
    0.7850E+03,0.7906E+03,0.7962E+03,0.8018E+03,0.8073E+03,0.8127E+03,0.8181E+03,
    0.8235E+03,0.8287E+03,0.8496E+03,0.8648E+03,0.8794E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1176E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4007E+06,0.4022E+06,0.4036E+06,0.4050E+06,0.4064E+06,0.4079E+06,
    0.4093E+06,0.4107E+06,0.4122E+06,0.4136E+06,0.4183E+06,0.4231E+06,0.4279E+06,
    0.4327E+06,0.4375E+06,0.4424E+06,0.4474E+06,0.4523E+06,0.4573E+06,0.4624E+06,
    0.4675E+06,0.4726E+06,0.4778E+06,0.4829E+06,0.4882E+06,0.4934E+06,0.4987E+06,
    0.5041E+06,0.5094E+06,0.5317E+06,0.5488E+06,0.5663E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1176E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7446E+01,0.7388E+01,0.7331E+01,0.7276E+01,0.7221E+01,0.7168E+01,
    0.7115E+01,0.7064E+01,0.7013E+01,0.6963E+01,0.6806E+01,0.6658E+01,0.6516E+01,
    0.6382E+01,0.6253E+01,0.6130E+01,0.6013E+01,0.5900E+01,0.5792E+01,0.5688E+01,
    0.5588E+01,0.5491E+01,0.5398E+01,0.5309E+01,0.5222E+01,0.5139E+01,0.5058E+01,
    0.4980E+01,0.4904E+01,0.4619E+01,0.4425E+01,0.4248E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1176E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7086E+03,0.7101E+03,0.7116E+03,0.7132E+03,0.7148E+03,0.7164E+03,
    0.7180E+03,0.7197E+03,0.7213E+03,0.7230E+03,0.7285E+03,0.7341E+03,0.7398E+03,
    0.7455E+03,0.7513E+03,0.7571E+03,0.7628E+03,0.7686E+03,0.7743E+03,0.7800E+03,
    0.7856E+03,0.7912E+03,0.7968E+03,0.8023E+03,0.8078E+03,0.8132E+03,0.8186E+03,
    0.8239E+03,0.8291E+03,0.8499E+03,0.8650E+03,0.8796E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4019E+06,0.4034E+06,0.4048E+06,0.4062E+06,0.4077E+06,
    0.4091E+06,0.4105E+06,0.4120E+06,0.4134E+06,0.4182E+06,0.4229E+06,0.4277E+06,
    0.4325E+06,0.4374E+06,0.4423E+06,0.4472E+06,0.4522E+06,0.4572E+06,0.4623E+06,
    0.4674E+06,0.4725E+06,0.4777E+06,0.4829E+06,0.4881E+06,0.4933E+06,0.4986E+06,
    0.5040E+06,0.5094E+06,0.5316E+06,0.5488E+06,0.5662E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7951E+01,0.7889E+01,0.7829E+01,0.7769E+01,0.7711E+01,
    0.7654E+01,0.7598E+01,0.7542E+01,0.7488E+01,0.7318E+01,0.7157E+01,0.7004E+01,
    0.6858E+01,0.6718E+01,0.6586E+01,0.6458E+01,0.6336E+01,0.6220E+01,0.6107E+01,
    0.5999E+01,0.5895E+01,0.5795E+01,0.5699E+01,0.5606E+01,0.5516E+01,0.5429E+01,
    0.5344E+01,0.5263E+01,0.4956E+01,0.4748E+01,0.4557E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7124E+03,0.7139E+03,0.7154E+03,0.7169E+03,0.7185E+03,
    0.7200E+03,0.7216E+03,0.7232E+03,0.7248E+03,0.7301E+03,0.7356E+03,0.7411E+03,
    0.7468E+03,0.7524E+03,0.7581E+03,0.7637E+03,0.7694E+03,0.7751E+03,0.7807E+03,
    0.7863E+03,0.7919E+03,0.7974E+03,0.8029E+03,0.8083E+03,0.8137E+03,0.8190E+03,
    0.8243E+03,0.8295E+03,0.8502E+03,0.8653E+03,0.8799E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1351E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4031E+06,0.4046E+06,0.4060E+06,0.4074E+06,
    0.4089E+06,0.4103E+06,0.4118E+06,0.4132E+06,0.4180E+06,0.4227E+06,0.4275E+06,
    0.4324E+06,0.4373E+06,0.4422E+06,0.4471E+06,0.4521E+06,0.4571E+06,0.4622E+06,
    0.4673E+06,0.4724E+06,0.4776E+06,0.4828E+06,0.4880E+06,0.4933E+06,0.4986E+06,
    0.5039E+06,0.5093E+06,0.5315E+06,0.5487E+06,0.5662E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1351E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.8483E+01,0.8417E+01,0.8352E+01,0.8289E+01,
    0.8226E+01,0.8165E+01,0.8105E+01,0.8046E+01,0.7861E+01,0.7686E+01,0.7520E+01,
    0.7362E+01,0.7212E+01,0.7068E+01,0.6931E+01,0.6799E+01,0.6673E+01,0.6552E+01,
    0.6435E+01,0.6323E+01,0.6215E+01,0.6111E+01,0.6011E+01,0.5914E+01,0.5820E+01,
    0.5730E+01,0.5642E+01,0.5312E+01,0.5089E+01,0.4884E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1351E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.7163E+03,0.7177E+03,0.7192E+03,0.7206E+03,
    0.7221E+03,0.7236E+03,0.7252E+03,0.7267E+03,0.7319E+03,0.7372E+03,0.7426E+03,
    0.7480E+03,0.7536E+03,0.7592E+03,0.7647E+03,0.7703E+03,0.7759E+03,0.7815E+03,
    0.7870E+03,0.7925E+03,0.7980E+03,0.8035E+03,0.8088E+03,0.8142E+03,0.8195E+03,
    0.8247E+03,0.8299E+03,0.8506E+03,0.8656E+03,0.8801E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1445E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4043E+06,0.4058E+06,0.4072E+06,
    0.4087E+06,0.4101E+06,0.4116E+06,0.4130E+06,0.4178E+06,0.4226E+06,0.4274E+06,
    0.4322E+06,0.4371E+06,0.4420E+06,0.4470E+06,0.4520E+06,0.4570E+06,0.4621E+06,
    0.4672E+06,0.4723E+06,0.4775E+06,0.4827E+06,0.4879E+06,0.4932E+06,0.4985E+06,
    0.5038E+06,0.5092E+06,0.5315E+06,0.5486E+06,0.5661E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1445E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9042E+01,0.8971E+01,0.8902E+01,
    0.8835E+01,0.8768E+01,0.8703E+01,0.8638E+01,0.8438E+01,0.8248E+01,0.8068E+01,
    0.7897E+01,0.7734E+01,0.7579E+01,0.7430E+01,0.7288E+01,0.7152E+01,0.7022E+01,
    0.6896E+01,0.6776E+01,0.6659E+01,0.6547E+01,0.6439E+01,0.6335E+01,0.6235E+01,
    0.6137E+01,0.6043E+01,0.5689E+01,0.5448E+01,0.5228E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1445E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7203E+03,0.7216E+03,0.7230E+03,
    0.7244E+03,0.7258E+03,0.7273E+03,0.7288E+03,0.7337E+03,0.7388E+03,0.7441E+03,
    0.7494E+03,0.7548E+03,0.7603E+03,0.7658E+03,0.7713E+03,0.7768E+03,0.7823E+03,
    0.7878E+03,0.7933E+03,0.7987E+03,0.8041E+03,0.8094E+03,0.8147E+03,0.8200E+03,
    0.8252E+03,0.8304E+03,0.8509E+03,0.8659E+03,0.8804E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1545E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4055E+06,0.4070E+06,
    0.4084E+06,0.4099E+06,0.4114E+06,0.4128E+06,0.4176E+06,0.4224E+06,0.4272E+06,
    0.4320E+06,0.4369E+06,0.4419E+06,0.4468E+06,0.4518E+06,0.4569E+06,0.4619E+06,
    0.4670E+06,0.4722E+06,0.4773E+06,0.4825E+06,0.4878E+06,0.4931E+06,0.4984E+06,
    0.5037E+06,0.5091E+06,0.5314E+06,0.5486E+06,0.5660E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1545E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9630E+01,0.9554E+01,
    0.9480E+01,0.9408E+01,0.9337E+01,0.9267E+01,0.9049E+01,0.8844E+01,0.8649E+01,
    0.8464E+01,0.8288E+01,0.8120E+01,0.7959E+01,0.7806E+01,0.7659E+01,0.7519E+01,
    0.7383E+01,0.7254E+01,0.7129E+01,0.7008E+01,0.6892E+01,0.6780E+01,0.6672E+01,
    0.6567E+01,0.6466E+01,0.6086E+01,0.5828E+01,0.5592E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1545E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7243E+03,0.7255E+03,
    0.7269E+03,0.7282E+03,0.7296E+03,0.7310E+03,0.7357E+03,0.7406E+03,0.7457E+03,
    0.7509E+03,0.7562E+03,0.7615E+03,0.7669E+03,0.7723E+03,0.7778E+03,0.7832E+03,
    0.7886E+03,0.7940E+03,0.7994E+03,0.8047E+03,0.8100E+03,0.8153E+03,0.8205E+03,
    0.8257E+03,0.8308E+03,0.8513E+03,0.8662E+03,0.8806E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1649E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4067E+06,
    0.4082E+06,0.4097E+06,0.4111E+06,0.4126E+06,0.4174E+06,0.4222E+06,0.4270E+06,
    0.4319E+06,0.4368E+06,0.4417E+06,0.4467E+06,0.4517E+06,0.4567E+06,0.4618E+06,
    0.4669E+06,0.4720E+06,0.4772E+06,0.4824E+06,0.4877E+06,0.4930E+06,0.4983E+06,
    0.5036E+06,0.5090E+06,0.5313E+06,0.5485E+06,0.5660E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1649E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1025E+02,
    0.1017E+02,0.1009E+02,0.1001E+02,0.9934E+01,0.9698E+01,0.9475E+01,0.9263E+01,
    0.9063E+01,0.8873E+01,0.8692E+01,0.8519E+01,0.8353E+01,0.8195E+01,0.8044E+01,
    0.7898E+01,0.7758E+01,0.7624E+01,0.7495E+01,0.7370E+01,0.7249E+01,0.7133E+01,
    0.7021E+01,0.6912E+01,0.6504E+01,0.6228E+01,0.5975E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1649E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7283E+03,
    0.7295E+03,0.7308E+03,0.7320E+03,0.7334E+03,0.7378E+03,0.7426E+03,0.7474E+03,
    0.7525E+03,0.7576E+03,0.7629E+03,0.7681E+03,0.7735E+03,0.7788E+03,0.7841E+03,
    0.7895E+03,0.7948E+03,0.8001E+03,0.8054E+03,0.8107E+03,0.8159E+03,0.8211E+03,
    0.8262E+03,0.8313E+03,0.8517E+03,0.8665E+03,0.8809E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1760E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4079E+06,0.4094E+06,0.4109E+06,0.4123E+06,0.4171E+06,0.4219E+06,0.4268E+06,
    0.4317E+06,0.4366E+06,0.4415E+06,0.4465E+06,0.4515E+06,0.4566E+06,0.4617E+06,
    0.4668E+06,0.4719E+06,0.4771E+06,0.4823E+06,0.4876E+06,0.4928E+06,0.4982E+06,
    0.5035E+06,0.5089E+06,0.5312E+06,0.5484E+06,0.5659E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1760E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1089E+02,0.1081E+02,0.1072E+02,0.1064E+02,0.1039E+02,0.1014E+02,0.9914E+01,
    0.9698E+01,0.9492E+01,0.9296E+01,0.9110E+01,0.8932E+01,0.8761E+01,0.8598E+01,
    0.8442E+01,0.8291E+01,0.8147E+01,0.8008E+01,0.7874E+01,0.7744E+01,0.7620E+01,
    0.7499E+01,0.7383E+01,0.6945E+01,0.6649E+01,0.6379E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1760E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.7323E+03,0.7335E+03,0.7347E+03,0.7359E+03,0.7401E+03,0.7446E+03,0.7493E+03,
    0.7542E+03,0.7592E+03,0.7643E+03,0.7694E+03,0.7746E+03,0.7799E+03,0.7851E+03,
    0.7904E+03,0.7957E+03,0.8009E+03,0.8062E+03,0.8114E+03,0.8166E+03,0.8217E+03,
    0.8268E+03,0.8319E+03,0.8521E+03,0.8669E+03,0.8812E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1875E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4091E+06,0.4106E+06,0.4121E+06,0.4169E+06,0.4217E+06,0.4266E+06,
    0.4315E+06,0.4364E+06,0.4414E+06,0.4463E+06,0.4514E+06,0.4564E+06,0.4615E+06,
    0.4666E+06,0.4718E+06,0.4770E+06,0.4822E+06,0.4874E+06,0.4927E+06,0.4981E+06,
    0.5034E+06,0.5088E+06,0.5311E+06,0.5483E+06,0.5658E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1875E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1157E+02,0.1148E+02,0.1139E+02,0.1111E+02,0.1085E+02,0.1060E+02,
    0.1037E+02,0.1015E+02,0.9935E+01,0.9734E+01,0.9542E+01,0.9359E+01,0.9183E+01,
    0.9015E+01,0.8853E+01,0.8698E+01,0.8549E+01,0.8405E+01,0.8266E+01,0.8132E+01,
    0.8003E+01,0.7878E+01,0.7410E+01,0.7093E+01,0.6804E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1875E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7365E+03,0.7375E+03,0.7387E+03,0.7426E+03,0.7468E+03,0.7513E+03,
    0.7560E+03,0.7608E+03,0.7657E+03,0.7708E+03,0.7759E+03,0.7810E+03,0.7862E+03,
    0.7914E+03,0.7966E+03,0.8018E+03,0.8070E+03,0.8121E+03,0.8172E+03,0.8223E+03,
    0.8274E+03,0.8324E+03,0.8525E+03,0.8672E+03,0.8815E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1997E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4103E+06,0.4118E+06,0.4166E+06,0.4215E+06,0.4263E+06,
    0.4313E+06,0.4362E+06,0.4412E+06,0.4462E+06,0.4512E+06,0.4562E+06,0.4613E+06,
    0.4665E+06,0.4716E+06,0.4768E+06,0.4821E+06,0.4873E+06,0.4926E+06,0.4979E+06,
    0.5033E+06,0.5087E+06,0.5310E+06,0.5482E+06,0.5657E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1997E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1229E+02,0.1219E+02,0.1188E+02,0.1160E+02,0.1133E+02,
    0.1108E+02,0.1084E+02,0.1061E+02,0.1039E+02,0.1019E+02,0.9989E+01,0.9800E+01,
    0.9619E+01,0.9445E+01,0.9279E+01,0.9118E+01,0.8964E+01,0.8816E+01,0.8672E+01,
    0.8534E+01,0.8400E+01,0.7898E+01,0.7560E+01,0.7250E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1997E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7406E+03,0.7416E+03,0.7452E+03,0.7492E+03,0.7534E+03,
    0.7579E+03,0.7625E+03,0.7673E+03,0.7722E+03,0.7772E+03,0.7822E+03,0.7873E+03,
    0.7924E+03,0.7976E+03,0.8027E+03,0.8078E+03,0.8129E+03,0.8180E+03,0.8230E+03,
    0.8280E+03,0.8330E+03,0.8530E+03,0.8676E+03,0.8819E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2125E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4115E+06,0.4163E+06,0.4212E+06,0.4261E+06,
    0.4310E+06,0.4360E+06,0.4410E+06,0.4460E+06,0.4510E+06,0.4561E+06,0.4612E+06,
    0.4663E+06,0.4715E+06,0.4767E+06,0.4819E+06,0.4872E+06,0.4925E+06,0.4978E+06,
    0.5032E+06,0.5086E+06,0.5309E+06,0.5481E+06,0.5656E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2125E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1303E+02,0.1270E+02,0.1239E+02,0.1210E+02,
    0.1183E+02,0.1157E+02,0.1132E+02,0.1109E+02,0.1087E+02,0.1065E+02,0.1045E+02,
    0.1026E+02,0.1007E+02,0.9890E+01,0.9719E+01,0.9553E+01,0.9394E+01,0.9240E+01,
    0.9092E+01,0.8949E+01,0.8412E+01,0.8050E+01,0.7720E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2125E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.7448E+03,0.7481E+03,0.7517E+03,0.7557E+03,
    0.7599E+03,0.7644E+03,0.7690E+03,0.7738E+03,0.7786E+03,0.7835E+03,0.7885E+03,
    0.7935E+03,0.7986E+03,0.8036E+03,0.8087E+03,0.8137E+03,0.8187E+03,0.8237E+03,
    0.8287E+03,0.8337E+03,0.8535E+03,0.8680E+03,0.8822E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2582E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4153E+06,0.4203E+06,0.4252E+06,
    0.4302E+06,0.4352E+06,0.4402E+06,0.4453E+06,0.4503E+06,0.4554E+06,0.4606E+06,
    0.4657E+06,0.4709E+06,0.4762E+06,0.4814E+06,0.4867E+06,0.4920E+06,0.4974E+06,
    0.5027E+06,0.5082E+06,0.5306E+06,0.5478E+06,0.5653E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2582E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1570E+02,0.1530E+02,0.1492E+02,
    0.1456E+02,0.1423E+02,0.1392E+02,0.1362E+02,0.1334E+02,0.1307E+02,0.1281E+02,
    0.1256E+02,0.1233E+02,0.1211E+02,0.1189E+02,0.1168E+02,0.1148E+02,0.1129E+02,
    0.1111E+02,0.1093E+02,0.1026E+02,0.9817E+01,0.9410E+01;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2582E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7589E+03,0.7613E+03,0.7643E+03,
    0.7677E+03,0.7714E+03,0.7753E+03,0.7795E+03,0.7839E+03,0.7883E+03,0.7929E+03,
    0.7976E+03,0.8023E+03,0.8071E+03,0.8119E+03,0.8167E+03,0.8215E+03,0.8263E+03,
    0.8311E+03,0.8359E+03,0.8553E+03,0.8695E+03,0.8835E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3112E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4191E+06,0.4242E+06,
    0.4292E+06,0.4343E+06,0.4393E+06,0.4444E+06,0.4496E+06,0.4547E+06,0.4599E+06,
    0.4651E+06,0.4703E+06,0.4755E+06,0.4808E+06,0.4861E+06,0.4915E+06,0.4968E+06,
    0.5022E+06,0.5077E+06,0.5301E+06,0.5474E+06,0.5650E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3112E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1878E+02,0.1829E+02,
    0.1783E+02,0.1740E+02,0.1700E+02,0.1662E+02,0.1626E+02,0.1591E+02,0.1559E+02,
    0.1528E+02,0.1499E+02,0.1471E+02,0.1444E+02,0.1418E+02,0.1393E+02,0.1370E+02,
    0.1347E+02,0.1325E+02,0.1243E+02,0.1188E+02,0.1138E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3112E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7736E+03,0.7752E+03,
    0.7774E+03,0.7801E+03,0.7832E+03,0.7866E+03,0.7903E+03,0.7942E+03,0.7983E+03,
    0.8025E+03,0.8068E+03,0.8113E+03,0.8158E+03,0.8203E+03,0.8248E+03,0.8294E+03,
    0.8340E+03,0.8387E+03,0.8574E+03,0.8713E+03,0.8850E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3720E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4229E+06,
    0.4280E+06,0.4332E+06,0.4383E+06,0.4435E+06,0.4486E+06,0.4538E+06,0.4590E+06,
    0.4643E+06,0.4695E+06,0.4748E+06,0.4801E+06,0.4855E+06,0.4908E+06,0.4962E+06,
    0.5017E+06,0.5071E+06,0.5297E+06,0.5470E+06,0.5646E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3720E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2233E+02,
    0.2172E+02,0.2117E+02,0.2065E+02,0.2016E+02,0.1970E+02,0.1927E+02,0.1886E+02,
    0.1847E+02,0.1810E+02,0.1775E+02,0.1742E+02,0.1710E+02,0.1679E+02,0.1650E+02,
    0.1622E+02,0.1594E+02,0.1494E+02,0.1426E+02,0.1365E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3720E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7891E+03,
    0.7896E+03,0.7910E+03,0.7929E+03,0.7953E+03,0.7982E+03,0.8014E+03,0.8048E+03,
    0.8085E+03,0.8123E+03,0.8163E+03,0.8204E+03,0.8246E+03,0.8288E+03,0.8331E+03,
    0.8375E+03,0.8419E+03,0.8599E+03,0.8734E+03,0.8868E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4414E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4266E+06,0.4318E+06,0.4371E+06,0.4423E+06,0.4475E+06,0.4528E+06,0.4581E+06,
    0.4633E+06,0.4687E+06,0.4740E+06,0.4793E+06,0.4847E+06,0.4901E+06,0.4955E+06,
    0.5010E+06,0.5065E+06,0.5291E+06,0.5465E+06,0.5641E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4414E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2638E+02,0.2565E+02,0.2498E+02,0.2435E+02,0.2376E+02,0.2321E+02,0.2270E+02,
    0.2221E+02,0.2175E+02,0.2131E+02,0.2089E+02,0.2049E+02,0.2011E+02,0.1975E+02,
    0.1940E+02,0.1907E+02,0.1783E+02,0.1701E+02,0.1627E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.4414E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.8055E+03,0.8049E+03,0.8052E+03,0.8063E+03,0.8080E+03,0.8102E+03,0.8128E+03,
    0.8157E+03,0.8189E+03,0.8224E+03,0.8260E+03,0.8297E+03,0.8336E+03,0.8375E+03,
    0.8416E+03,0.8457E+03,0.8628E+03,0.8758E+03,0.8888E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4303E+06,0.4356E+06,0.4409E+06,0.4463E+06,0.4516E+06,0.4569E+06,
    0.4623E+06,0.4676E+06,0.4730E+06,0.4784E+06,0.4838E+06,0.4893E+06,0.4947E+06,
    0.5002E+06,0.5057E+06,0.5284E+06,0.5459E+06,0.5636E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3102E+02,0.3013E+02,0.2931E+02,0.2856E+02,0.2785E+02,0.2719E+02,
    0.2658E+02,0.2600E+02,0.2545E+02,0.2493E+02,0.2443E+02,0.2396E+02,0.2351E+02,
    0.2308E+02,0.2267E+02,0.2117E+02,0.2017E+02,0.1928E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.5201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.8230E+03,0.8210E+03,0.8202E+03,0.8203E+03,0.8212E+03,0.8227E+03,
    0.8247E+03,0.8270E+03,0.8297E+03,0.8327E+03,0.8359E+03,0.8393E+03,0.8428E+03,
    0.8464E+03,0.8502E+03,0.8662E+03,0.8786E+03,0.8912E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4339E+06,0.4393E+06,0.4447E+06,0.4502E+06,0.4556E+06,
    0.4610E+06,0.4664E+06,0.4719E+06,0.4773E+06,0.4828E+06,0.4883E+06,0.4938E+06,
    0.4993E+06,0.5049E+06,0.5277E+06,0.5452E+06,0.5630E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3630E+02,0.3522E+02,0.3423E+02,0.3332E+02,0.3248E+02,
    0.3169E+02,0.3095E+02,0.3026E+02,0.2961E+02,0.2900E+02,0.2841E+02,0.2786E+02,
    0.2733E+02,0.2683E+02,0.2499E+02,0.2378E+02,0.2270E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.6089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8418E+03,0.8382E+03,0.8361E+03,0.8351E+03,0.8350E+03,
    0.8357E+03,0.8370E+03,0.8387E+03,0.8409E+03,0.8433E+03,0.8461E+03,0.8491E+03,
    0.8522E+03,0.8555E+03,0.8702E+03,0.8819E+03,0.8939E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7087E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4374E+06,0.4429E+06,0.4485E+06,0.4540E+06,
    0.4595E+06,0.4651E+06,0.4706E+06,0.4761E+06,0.4816E+06,0.4872E+06,0.4927E+06,
    0.4983E+06,0.5039E+06,0.5269E+06,0.5445E+06,0.5623E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7087E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4230E+02,0.4099E+02,0.3979E+02,0.3870E+02,
    0.3769E+02,0.3675E+02,0.3587E+02,0.3506E+02,0.3429E+02,0.3356E+02,0.3287E+02,
    0.3222E+02,0.3160E+02,0.2936E+02,0.2790E+02,0.2660E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7087E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.8624E+03,0.8568E+03,0.8530E+03,0.8507E+03,
    0.8496E+03,0.8493E+03,0.8498E+03,0.8509E+03,0.8524E+03,0.8543E+03,0.8566E+03,
    0.8591E+03,0.8619E+03,0.8749E+03,0.8857E+03,0.8971E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4408E+06,0.4465E+06,0.4522E+06,
    0.4578E+06,0.4634E+06,0.4691E+06,0.4747E+06,0.4803E+06,0.4859E+06,0.4915E+06,
    0.4971E+06,0.5028E+06,0.5259E+06,0.5436E+06,0.5615E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4913E+02,0.4752E+02,0.4607E+02,
    0.4476E+02,0.4355E+02,0.4243E+02,0.4139E+02,0.4042E+02,0.3951E+02,0.3866E+02,
    0.3785E+02,0.3709E+02,0.3434E+02,0.3258E+02,0.3102E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.8201E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8850E+03,0.8769E+03,0.8713E+03,
    0.8674E+03,0.8650E+03,0.8637E+03,0.8632E+03,0.8635E+03,0.8644E+03,0.8657E+03,
    0.8674E+03,0.8695E+03,0.8804E+03,0.8902E+03,0.9008E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.9441E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4441E+06,0.4500E+06,
    0.4558E+06,0.4615E+06,0.4673E+06,0.4730E+06,0.4787E+06,0.4844E+06,0.4901E+06,
    0.4958E+06,0.5015E+06,0.5248E+06,0.5427E+06,0.5607E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.9441E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5689E+02,0.5492E+02,
    0.5316E+02,0.5157E+02,0.5012E+02,0.4879E+02,0.4756E+02,0.4641E+02,0.4534E+02,
    0.4434E+02,0.4339E+02,0.4003E+02,0.3790E+02,0.3603E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.9441E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9102E+03,0.8990E+03,
    0.8910E+03,0.8853E+03,0.8814E+03,0.8789E+03,0.8774E+03,0.8768E+03,0.8769E+03,
    0.8775E+03,0.8787E+03,0.8869E+03,0.8954E+03,0.9051E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1082E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4473E+06,
    0.4533E+06,0.4593E+06,0.4652E+06,0.4710E+06,0.4769E+06,0.4827E+06,0.4884E+06,
    0.4942E+06,0.5000E+06,0.5236E+06,0.5416E+06,0.5597E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1082E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6572E+02,
    0.6329E+02,0.6115E+02,0.5923E+02,0.5749E+02,0.5590E+02,0.5444E+02,0.5309E+02,
    0.5183E+02,0.5065E+02,0.4651E+02,0.4393E+02,0.4168E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1082E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9388E+03,
    0.9237E+03,0.9127E+03,0.9047E+03,0.8990E+03,0.8950E+03,0.8923E+03,0.8907E+03,
    0.8899E+03,0.8899E+03,0.8946E+03,0.9015E+03,0.9100E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1233E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4503E+06,0.4566E+06,0.4627E+06,0.4687E+06,0.4747E+06,0.4807E+06,0.4866E+06,
    0.4925E+06,0.4983E+06,0.5223E+06,0.5404E+06,0.5586E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1233E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.7579E+02,0.7278E+02,0.7016E+02,0.6783E+02,0.6574E+02,0.6385E+02,0.6211E+02,
    0.6051E+02,0.5903E+02,0.5391E+02,0.5076E+02,0.4806E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1233E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.9720E+03,0.9515E+03,0.9367E+03,0.9259E+03,0.9180E+03,0.9123E+03,0.9082E+03,
    0.9054E+03,0.9037E+03,0.9038E+03,0.9086E+03,0.9157E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1401E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4532E+06,0.4597E+06,0.4660E+06,0.4722E+06,0.4783E+06,0.4844E+06,
    0.4904E+06,0.4964E+06,0.5207E+06,0.5390E+06,0.5574E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1401E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.8731E+02,0.8355E+02,0.8032E+02,0.7750E+02,0.7498E+02,0.7271E+02,
    0.7065E+02,0.6876E+02,0.6237E+02,0.5852E+02,0.5526E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1401E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1011E+04,0.9834E+03,0.9637E+03,0.9493E+03,0.9387E+03,0.9309E+03,
    0.9252E+03,0.9211E+03,0.9149E+03,0.9171E+03,0.9224E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4559E+06,0.4626E+06,0.4691E+06,0.4755E+06,0.4818E+06,
    0.4880E+06,0.4942E+06,0.5189E+06,0.5375E+06,0.5560E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1006E+03,0.9582E+02,0.9181E+02,0.8836E+02,0.8531E+02,
    0.8260E+02,0.8014E+02,0.7207E+02,0.6734E+02,0.6339E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1059E+04,0.1021E+04,0.9944E+03,0.9754E+03,0.9615E+03,
    0.9511E+03,0.9434E+03,0.9285E+03,0.9272E+03,0.9302E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1785E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4583E+06,0.4653E+06,0.4721E+06,0.4787E+06,
    0.4852E+06,0.4916E+06,0.5169E+06,0.5357E+06,0.5545E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1785E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1160E+03,0.1099E+03,0.1048E+03,0.1006E+03,
    0.9688E+02,0.9362E+02,0.8325E+02,0.7739E+02,0.7258E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1785E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1120E+04,0.1066E+04,0.1030E+04,0.1005E+04,
    0.9867E+03,0.9732E+03,0.9454E+03,0.9393E+03,0.9394E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2005E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4603E+06,0.4678E+06,0.4749E+06,
    0.4818E+06,0.4885E+06,0.5146E+06,0.5338E+06,0.5528E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2005E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1340E+03,0.1260E+03,0.1196E+03,
    0.1144E+03,0.1099E+03,0.9624E+02,0.8890E+02,0.8300E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2005E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1200E+04,0.1121E+04,0.1072E+04,
    0.1038E+04,0.1015E+04,0.9667E+03,0.9541E+03,0.9503E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2244E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4620E+06,0.4701E+06,
    0.4776E+06,0.4847E+06,0.5119E+06,0.5315E+06,0.5509E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2244E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1556E+03,0.1447E+03,
    0.1365E+03,0.1299E+03,0.1115E+03,0.1021E+03,0.9485E+02;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2244E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1313E+04,0.1191E+04,
    0.1122E+04,0.1077E+04,0.9945E+03,0.9723E+03,0.9634E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2506E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4631E+06,
    0.4719E+06,0.4799E+06,0.5088E+06,0.5290E+06,0.5487E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2506E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1819E+03,
    0.1667E+03,0.1559E+03,0.1296E+03,0.1175E+03,0.1084E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2506E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1485E+04,
    0.1283E+04,0.1183E+04,0.1032E+04,0.9954E+03,0.9793E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4633E+06,0.4734E+06,0.5051E+06,0.5261E+06,0.5463E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2154E+03,0.1928E+03,0.1517E+03,0.1355E+03,0.1240E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.2791E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1787E+04,0.1409E+04,0.1085E+04,0.1025E+04,0.9990E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4620E+06,0.5005E+06,0.5227E+06,0.5435E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2615E+03,0.1794E+03,0.1570E+03,0.1421E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.3101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2462E+04,0.1167E+04,0.1065E+04,0.1024E+04;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4285E+06,0.4605E+06,0.4955E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8820E+03,0.7230E+03,0.5492E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.7101E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1484E+04,0.1722E+04,0.1698E+04;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1110E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4220E+06,0.4477E+06,0.4744E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1110E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9938E+03,0.9093E+03,0.8171E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1110E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1258E+04,0.1313E+04,0.1358E+04;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1510E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4195E+06,0.4436E+06,0.4682E+06;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    Density,                 !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1510E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1054E+04,0.9892E+03,0.9210E+03;

  FluidProperties:Superheated,
    R123,                    !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R123SuperHeatTemperatures,  !- Temperature Values Name
    0.1510E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1187E+04,0.1217E+04,0.1243E+04;

! =============================================================================
!
!                Property Data for Refrigerant R134a
!
! =============================================================================

  FluidProperties:Name,
    R134a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant R134a
!
!                Critical Pressure:      4059.280 kPa
!                Critical Temperature:    101.060 degC
! =============================================================================

  FluidProperties:Temperatures,
    R134aSaturatedTemperatures,  !- Name
    -103.300,-102.000,-100.000,-98.000,-96.000,-94.000,-92.000,
    -90.000,-88.000,-86.000,-84.000,-82.000,-80.000,-78.000,
    -76.000,-74.000,-72.000,-70.000,-68.000,-66.000,-64.000,
    -62.000,-60.000,-58.000,-56.000,-54.000,-52.000,-50.000,
    -48.000,-46.000,-44.000,-42.000,-40.000,-38.000,-36.000,
    -34.000,-32.000,-30.000,-28.000,-26.000,-24.000,-22.000,
    -20.000,-18.000,-16.000,-14.000,-12.000,-10.000,-8.000,
    -6.000,-4.000,-2.000,0.000,2.000,4.000,6.000,
    8.000,10.000,12.000,14.000,16.000,18.000,20.000,
    22.000,24.000,26.000,28.000,30.000,32.000,34.000,
    36.000,38.000,40.000,42.000,44.000,46.000,48.000,
    50.000,52.000,54.000,56.000,58.000,60.000,62.000,
    64.000,66.000,68.000,70.000,72.000,74.000,76.000,
    78.000,80.000,82.000,84.000,86.000,88.000,90.000,
    92.000,94.000,101.060;

  FluidProperties:Saturated,
    R134a,                   !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.3896E+03,0.4501E+03,0.5594E+03,0.6911E+03,0.8490E+03,0.1037E+04,0.1260E+04,
    0.1524E+04,0.1834E+04,0.2196E+04,0.2618E+04,0.3107E+04,0.3672E+04,0.4322E+04,
    0.5066E+04,0.5917E+04,0.6884E+04,0.7981E+04,0.9221E+04,0.1062E+05,0.1219E+05,
    0.1394E+05,0.1591E+05,0.1809E+05,0.2052E+05,0.2321E+05,0.2618E+05,0.2945E+05,
    0.3305E+05,0.3700E+05,0.4133E+05,0.4606E+05,0.5121E+05,0.5682E+05,0.6291E+05,
    0.6951E+05,0.7666E+05,0.8438E+05,0.9270E+05,0.1017E+06,0.1113E+06,0.1216E+06,
    0.1327E+06,0.1446E+06,0.1573E+06,0.1708E+06,0.1852E+06,0.2006E+06,0.2169E+06,
    0.2343E+06,0.2527E+06,0.2722E+06,0.2928E+06,0.3146E+06,0.3377E+06,0.3620E+06,
    0.3876E+06,0.4146E+06,0.4430E+06,0.4729E+06,0.5043E+06,0.5372E+06,0.5717E+06,
    0.6079E+06,0.6458E+06,0.6854E+06,0.7269E+06,0.7702E+06,0.8154E+06,0.8626E+06,
    0.9118E+06,0.9632E+06,0.1017E+07,0.1072E+07,0.1130E+07,0.1190E+07,0.1253E+07,
    0.1318E+07,0.1385E+07,0.1455E+07,0.1528E+07,0.1604E+07,0.1682E+07,0.1763E+07,
    0.1847E+07,0.1934E+07,0.2024E+07,0.2117E+07,0.2213E+07,0.2313E+07,0.2416E+07,
    0.2523E+07,0.2633E+07,0.2747E+07,0.2865E+07,0.2987E+07,0.3114E+07,0.3244E+07,
    0.3379E+07,0.3519E+07,0.4059E+07;

  FluidProperties:Saturated,
    R134a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.7146E+05,0.7299E+05,0.7536E+05,0.7773E+05,0.8010E+05,0.8247E+05,0.8485E+05,
    0.8723E+05,0.8961E+05,0.9199E+05,0.9438E+05,0.9677E+05,0.9916E+05,0.1016E+06,
    0.1040E+06,0.1064E+06,0.1088E+06,0.1112E+06,0.1136E+06,0.1160E+06,0.1185E+06,
    0.1209E+06,0.1234E+06,0.1258E+06,0.1283E+06,0.1307E+06,0.1332E+06,0.1357E+06,
    0.1382E+06,0.1406E+06,0.1431E+06,0.1456E+06,0.1481E+06,0.1507E+06,0.1532E+06,
    0.1557E+06,0.1582E+06,0.1608E+06,0.1633E+06,0.1659E+06,0.1685E+06,0.1711E+06,
    0.1736E+06,0.1762E+06,0.1788E+06,0.1814E+06,0.1841E+06,0.1867E+06,0.1893E+06,
    0.1920E+06,0.1946E+06,0.1973E+06,0.2000E+06,0.2027E+06,0.2054E+06,0.2081E+06,
    0.2108E+06,0.2136E+06,0.2163E+06,0.2191E+06,0.2219E+06,0.2247E+06,0.2275E+06,
    0.2303E+06,0.2331E+06,0.2360E+06,0.2388E+06,0.2417E+06,0.2446E+06,0.2475E+06,
    0.2505E+06,0.2534E+06,0.2564E+06,0.2594E+06,0.2624E+06,0.2655E+06,0.2685E+06,
    0.2716E+06,0.2747E+06,0.2779E+06,0.2811E+06,0.2843E+06,0.2875E+06,0.2908E+06,
    0.2941E+06,0.2974E+06,0.3008E+06,0.3043E+06,0.3078E+06,0.3113E+06,0.3149E+06,
    0.3186E+06,0.3224E+06,0.3262E+06,0.3302E+06,0.3343E+06,0.3385E+06,0.3429E+06,
    0.3476E+06,0.3526E+06,0.3896E+06;

  FluidProperties:Saturated,
    R134a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.3349E+06,0.3357E+06,0.3369E+06,0.3380E+06,0.3392E+06,0.3404E+06,0.3416E+06,
    0.3428E+06,0.3440E+06,0.3452E+06,0.3464E+06,0.3476E+06,0.3488E+06,0.3501E+06,
    0.3513E+06,0.3525E+06,0.3538E+06,0.3550E+06,0.3563E+06,0.3575E+06,0.3588E+06,
    0.3600E+06,0.3613E+06,0.3626E+06,0.3638E+06,0.3651E+06,0.3664E+06,0.3677E+06,
    0.3689E+06,0.3702E+06,0.3715E+06,0.3727E+06,0.3740E+06,0.3753E+06,0.3765E+06,
    0.3778E+06,0.3791E+06,0.3803E+06,0.3816E+06,0.3828E+06,0.3841E+06,0.3853E+06,
    0.3866E+06,0.3878E+06,0.3890E+06,0.3902E+06,0.3915E+06,0.3927E+06,0.3939E+06,
    0.3951E+06,0.3963E+06,0.3974E+06,0.3986E+06,0.3998E+06,0.4009E+06,0.4021E+06,
    0.4032E+06,0.4043E+06,0.4054E+06,0.4065E+06,0.4076E+06,0.4087E+06,0.4097E+06,
    0.4108E+06,0.4118E+06,0.4128E+06,0.4138E+06,0.4148E+06,0.4158E+06,0.4167E+06,
    0.4176E+06,0.4185E+06,0.4194E+06,0.4203E+06,0.4211E+06,0.4219E+06,0.4227E+06,
    0.4234E+06,0.4241E+06,0.4248E+06,0.4255E+06,0.4261E+06,0.4266E+06,0.4271E+06,
    0.4276E+06,0.4280E+06,0.4284E+06,0.4286E+06,0.4289E+06,0.4290E+06,0.4290E+06,
    0.4290E+06,0.4288E+06,0.4285E+06,0.4281E+06,0.4274E+06,0.4266E+06,0.4254E+06,
    0.4239E+06,0.4219E+06,0.3896E+06;

  FluidProperties:Saturated,
    R134a,                   !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.1591E+04,0.1588E+04,0.1582E+04,0.1577E+04,0.1572E+04,0.1566E+04,0.1561E+04,
    0.1556E+04,0.1551E+04,0.1545E+04,0.1540E+04,0.1534E+04,0.1529E+04,0.1524E+04,
    0.1518E+04,0.1513E+04,0.1507E+04,0.1502E+04,0.1496E+04,0.1491E+04,0.1485E+04,
    0.1480E+04,0.1474E+04,0.1469E+04,0.1463E+04,0.1458E+04,0.1452E+04,0.1446E+04,
    0.1441E+04,0.1435E+04,0.1429E+04,0.1423E+04,0.1418E+04,0.1412E+04,0.1406E+04,
    0.1400E+04,0.1394E+04,0.1388E+04,0.1382E+04,0.1376E+04,0.1370E+04,0.1364E+04,
    0.1358E+04,0.1352E+04,0.1346E+04,0.1340E+04,0.1333E+04,0.1327E+04,0.1321E+04,
    0.1314E+04,0.1308E+04,0.1301E+04,0.1295E+04,0.1288E+04,0.1281E+04,0.1275E+04,
    0.1268E+04,0.1261E+04,0.1254E+04,0.1247E+04,0.1240E+04,0.1233E+04,0.1225E+04,
    0.1218E+04,0.1210E+04,0.1203E+04,0.1195E+04,0.1187E+04,0.1180E+04,0.1172E+04,
    0.1163E+04,0.1155E+04,0.1147E+04,0.1138E+04,0.1129E+04,0.1121E+04,0.1112E+04,
    0.1102E+04,0.1093E+04,0.1083E+04,0.1073E+04,0.1063E+04,0.1053E+04,0.1042E+04,
    0.1031E+04,0.1020E+04,0.1008E+04,0.9962E+03,0.9838E+03,0.9708E+03,0.9573E+03,
    0.9431E+03,0.9282E+03,0.9126E+03,0.8959E+03,0.8781E+03,0.8589E+03,0.8378E+03,
    0.8144E+03,0.7878E+03,0.5119E+03;

  FluidProperties:Saturated,
    R134a,                   !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.2817E-01,0.3231E-01,0.3969E-01,0.4849E-01,0.5890E-01,0.7117E-01,0.8556E-01,
    0.1024E+00,0.1219E+00,0.1444E+00,0.1704E+00,0.2002E+00,0.2343E+00,0.2731E+00,
    0.3171E+00,0.3668E+00,0.4228E+00,0.4857E+00,0.5561E+00,0.6347E+00,0.7222E+00,
    0.8193E+00,0.9268E+00,0.1045E+01,0.1176E+01,0.1320E+01,0.1477E+01,0.1650E+01,
    0.1838E+01,0.2043E+01,0.2266E+01,0.2507E+01,0.2769E+01,0.3053E+01,0.3359E+01,
    0.3689E+01,0.4044E+01,0.4426E+01,0.4836E+01,0.5275E+01,0.5745E+01,0.6248E+01,
    0.6784E+01,0.7357E+01,0.7967E+01,0.8617E+01,0.9307E+01,0.1004E+02,0.1082E+02,
    0.1165E+02,0.1252E+02,0.1345E+02,0.1443E+02,0.1546E+02,0.1656E+02,0.1772E+02,
    0.1894E+02,0.2023E+02,0.2158E+02,0.2301E+02,0.2452E+02,0.2611E+02,0.2778E+02,
    0.2954E+02,0.3139E+02,0.3334E+02,0.3538E+02,0.3754E+02,0.3980E+02,0.4218E+02,
    0.4468E+02,0.4732E+02,0.5009E+02,0.5300E+02,0.5606E+02,0.5929E+02,0.6269E+02,
    0.6627E+02,0.7005E+02,0.7403E+02,0.7824E+02,0.8268E+02,0.8738E+02,0.9236E+02,
    0.9764E+02,0.1032E+03,0.1092E+03,0.1156E+03,0.1224E+03,0.1297E+03,0.1375E+03,
    0.1459E+03,0.1551E+03,0.1650E+03,0.1760E+03,0.1880E+03,0.2015E+03,0.2168E+03,
    0.2343E+03,0.2551E+03,0.5119E+03;

  FluidProperties:Saturated,
    R134a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.1184E+04,0.1184E+04,0.1184E+04,0.1185E+04,0.1186E+04,0.1187E+04,0.1188E+04,
    0.1189E+04,0.1191E+04,0.1192E+04,0.1194E+04,0.1196E+04,0.1198E+04,0.1200E+04,
    0.1202E+04,0.1205E+04,0.1207E+04,0.1210E+04,0.1212E+04,0.1215E+04,0.1217E+04,
    0.1220E+04,0.1223E+04,0.1226E+04,0.1229E+04,0.1232E+04,0.1235E+04,0.1238E+04,
    0.1241E+04,0.1245E+04,0.1248E+04,0.1251E+04,0.1255E+04,0.1258E+04,0.1262E+04,
    0.1265E+04,0.1269E+04,0.1273E+04,0.1277E+04,0.1281E+04,0.1285E+04,0.1289E+04,
    0.1293E+04,0.1297E+04,0.1302E+04,0.1306E+04,0.1311E+04,0.1316E+04,0.1320E+04,
    0.1325E+04,0.1330E+04,0.1336E+04,0.1341E+04,0.1347E+04,0.1352E+04,0.1358E+04,
    0.1364E+04,0.1370E+04,0.1377E+04,0.1383E+04,0.1390E+04,0.1397E+04,0.1405E+04,
    0.1413E+04,0.1421E+04,0.1429E+04,0.1437E+04,0.1446E+04,0.1456E+04,0.1466E+04,
    0.1476E+04,0.1487E+04,0.1498E+04,0.1510E+04,0.1523E+04,0.1537E+04,0.1551E+04,
    0.1566E+04,0.1582E+04,0.1600E+04,0.1618E+04,0.1638E+04,0.1660E+04,0.1684E+04,
    0.1710E+04,0.1738E+04,0.1769E+04,0.1804E+04,0.1843E+04,0.1887E+04,0.1938E+04,
    0.1996E+04,0.2065E+04,0.2147E+04,0.2247E+04,0.2373E+04,0.2536E+04,0.2756E+04,
    0.3072E+04,0.3567E+04,0.0000E+00;

  FluidProperties:Saturated,
    R134a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.5853E+03,0.5884E+03,0.5932E+03,0.5980E+03,0.6028E+03,0.6076E+03,0.6125E+03,
    0.6173E+03,0.6221E+03,0.6270E+03,0.6319E+03,0.6367E+03,0.6417E+03,0.6466E+03,
    0.6515E+03,0.6565E+03,0.6615E+03,0.6665E+03,0.6716E+03,0.6767E+03,0.6819E+03,
    0.6871E+03,0.6924E+03,0.6977E+03,0.7031E+03,0.7086E+03,0.7141E+03,0.7197E+03,
    0.7254E+03,0.7311E+03,0.7370E+03,0.7430E+03,0.7490E+03,0.7552E+03,0.7614E+03,
    0.7678E+03,0.7743E+03,0.7809E+03,0.7876E+03,0.7944E+03,0.8014E+03,0.8085E+03,
    0.8158E+03,0.8232E+03,0.8307E+03,0.8385E+03,0.8463E+03,0.8544E+03,0.8626E+03,
    0.8709E+03,0.8795E+03,0.8883E+03,0.8972E+03,0.9064E+03,0.9158E+03,0.9254E+03,
    0.9353E+03,0.9455E+03,0.9559E+03,0.9666E+03,0.9776E+03,0.9890E+03,0.1001E+04,
    0.1013E+04,0.1025E+04,0.1038E+04,0.1052E+04,0.1065E+04,0.1080E+04,0.1095E+04,
    0.1111E+04,0.1127E+04,0.1145E+04,0.1163E+04,0.1182E+04,0.1202E+04,0.1223E+04,
    0.1246E+04,0.1270E+04,0.1296E+04,0.1324E+04,0.1354E+04,0.1387E+04,0.1422E+04,
    0.1461E+04,0.1504E+04,0.1552E+04,0.1605E+04,0.1665E+04,0.1734E+04,0.1812E+04,
    0.1904E+04,0.2012E+04,0.2143E+04,0.2303E+04,0.2504E+04,0.2766E+04,0.3121E+04,
    0.3630E+04,0.4426E+04,0.0000E+00;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant R134a   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4059.280 kPa
!                    Critical Temperature:    101.060 degC
! =============================================================================

  FluidProperties:Temperatures,
    R134aSuperHeatTemperatures,  !- Name
    -103.150,-95.835,-88.520,-81.205,-73.890,-66.575,-59.260,
    -51.945,-44.630,-37.315,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,52.393,54.785,57.178,
    59.570,61.963,64.355,66.748,69.140,71.533,73.925,
    76.318,78.710,81.103,83.495,85.888,88.280,90.673,
    93.065,95.458,117.850,137.850,157.850;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3962E+03,              !- Pressure {Pa}
    0.3350E+06,0.3394E+06,0.3438E+06,0.3484E+06,0.3530E+06,0.3578E+06,0.3627E+06,
    0.3677E+06,0.3728E+06,0.3780E+06,0.3833E+06,0.3862E+06,0.3892E+06,0.3922E+06,
    0.3952E+06,0.3983E+06,0.3998E+06,0.4014E+06,0.4029E+06,0.4045E+06,0.4061E+06,
    0.4077E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4157E+06,0.4173E+06,
    0.4189E+06,0.4206E+06,0.4222E+06,0.4239E+06,0.4255E+06,0.4272E+06,0.4289E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4408E+06,
    0.4425E+06,0.4442E+06,0.4460E+06,0.4477E+06,0.4498E+06,0.4520E+06,0.4541E+06,
    0.4562E+06,0.4584E+06,0.4605E+06,0.4627E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4781E+06,0.4803E+06,0.4826E+06,0.4848E+06,
    0.4871E+06,0.4894E+06,0.5111E+06,0.5313E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3962E+03,              !- Pressure {Pa}
    0.2862E-01,0.2744E-01,0.2635E-01,0.2534E-01,0.2441E-01,0.2354E-01,0.2274E-01,
    0.2198E-01,0.2128E-01,0.2062E-01,0.2000E-01,0.1967E-01,0.1936E-01,0.1906E-01,
    0.1876E-01,0.1848E-01,0.1834E-01,0.1820E-01,0.1806E-01,0.1793E-01,0.1780E-01,
    0.1767E-01,0.1754E-01,0.1742E-01,0.1729E-01,0.1717E-01,0.1705E-01,0.1693E-01,
    0.1681E-01,0.1670E-01,0.1659E-01,0.1647E-01,0.1636E-01,0.1625E-01,0.1614E-01,
    0.1604E-01,0.1593E-01,0.1583E-01,0.1573E-01,0.1563E-01,0.1553E-01,0.1543E-01,
    0.1533E-01,0.1523E-01,0.1514E-01,0.1505E-01,0.1493E-01,0.1483E-01,0.1472E-01,
    0.1461E-01,0.1451E-01,0.1441E-01,0.1430E-01,0.1420E-01,0.1411E-01,0.1401E-01,
    0.1391E-01,0.1382E-01,0.1372E-01,0.1363E-01,0.1354E-01,0.1345E-01,0.1336E-01,
    0.1328E-01,0.1319E-01,0.1243E-01,0.1183E-01,0.1128E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3962E+03,              !- Pressure {Pa}
    0.5857E+03,0.6002E+03,0.6151E+03,0.6301E+03,0.6450E+03,0.6599E+03,0.6746E+03,
    0.6891E+03,0.7036E+03,0.7178E+03,0.7319E+03,0.7396E+03,0.7472E+03,0.7548E+03,
    0.7623E+03,0.7697E+03,0.7735E+03,0.7772E+03,0.7809E+03,0.7846E+03,0.7883E+03,
    0.7919E+03,0.7956E+03,0.7992E+03,0.8029E+03,0.8065E+03,0.8101E+03,0.8138E+03,
    0.8174E+03,0.8210E+03,0.8245E+03,0.8281E+03,0.8317E+03,0.8353E+03,0.8388E+03,
    0.8423E+03,0.8459E+03,0.8494E+03,0.8529E+03,0.8564E+03,0.8599E+03,0.8634E+03,
    0.8669E+03,0.8704E+03,0.8738E+03,0.8773E+03,0.8814E+03,0.8855E+03,0.8896E+03,
    0.8937E+03,0.8978E+03,0.9019E+03,0.9060E+03,0.9100E+03,0.9140E+03,0.9181E+03,
    0.9221E+03,0.9261E+03,0.9301E+03,0.9341E+03,0.9381E+03,0.9420E+03,0.9460E+03,
    0.9499E+03,0.9539E+03,0.9903E+03,0.1022E+04,0.1054E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8633E+03,              !- Pressure {Pa}
    0.0000E+00,0.3393E+06,0.3438E+06,0.3483E+06,0.3530E+06,0.3578E+06,0.3627E+06,
    0.3676E+06,0.3727E+06,0.3779E+06,0.3832E+06,0.3862E+06,0.3892E+06,0.3922E+06,
    0.3952E+06,0.3983E+06,0.3998E+06,0.4014E+06,0.4029E+06,0.4045E+06,0.4061E+06,
    0.4076E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4157E+06,0.4173E+06,
    0.4189E+06,0.4205E+06,0.4222E+06,0.4238E+06,0.4255E+06,0.4272E+06,0.4288E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4408E+06,
    0.4425E+06,0.4442E+06,0.4460E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4541E+06,
    0.4562E+06,0.4583E+06,0.4605E+06,0.4627E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4781E+06,0.4803E+06,0.4826E+06,0.4848E+06,
    0.4871E+06,0.4894E+06,0.5111E+06,0.5313E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8633E+03,              !- Pressure {Pa}
    0.0000E+00,0.5984E-01,0.5745E-01,0.5525E-01,0.5321E-01,0.5132E-01,0.4956E-01,
    0.4792E-01,0.4638E-01,0.4494E-01,0.4358E-01,0.4288E-01,0.4219E-01,0.4153E-01,
    0.4089E-01,0.4027E-01,0.3996E-01,0.3966E-01,0.3937E-01,0.3908E-01,0.3879E-01,
    0.3851E-01,0.3823E-01,0.3796E-01,0.3769E-01,0.3742E-01,0.3716E-01,0.3690E-01,
    0.3664E-01,0.3639E-01,0.3614E-01,0.3590E-01,0.3566E-01,0.3542E-01,0.3518E-01,
    0.3495E-01,0.3472E-01,0.3450E-01,0.3427E-01,0.3405E-01,0.3383E-01,0.3362E-01,
    0.3341E-01,0.3320E-01,0.3299E-01,0.3279E-01,0.3255E-01,0.3231E-01,0.3207E-01,
    0.3184E-01,0.3162E-01,0.3139E-01,0.3117E-01,0.3095E-01,0.3074E-01,0.3053E-01,
    0.3032E-01,0.3011E-01,0.2991E-01,0.2971E-01,0.2951E-01,0.2931E-01,0.2912E-01,
    0.2893E-01,0.2874E-01,0.2710E-01,0.2578E-01,0.2458E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8633E+03,              !- Pressure {Pa}
    0.0000E+00,0.6032E+03,0.6171E+03,0.6314E+03,0.6460E+03,0.6605E+03,0.6751E+03,
    0.6895E+03,0.7039E+03,0.7181E+03,0.7321E+03,0.7398E+03,0.7474E+03,0.7549E+03,
    0.7624E+03,0.7699E+03,0.7736E+03,0.7773E+03,0.7810E+03,0.7847E+03,0.7884E+03,
    0.7920E+03,0.7957E+03,0.7994E+03,0.8030E+03,0.8066E+03,0.8102E+03,0.8139E+03,
    0.8175E+03,0.8210E+03,0.8246E+03,0.8282E+03,0.8318E+03,0.8353E+03,0.8389E+03,
    0.8424E+03,0.8459E+03,0.8495E+03,0.8530E+03,0.8565E+03,0.8600E+03,0.8635E+03,
    0.8670E+03,0.8704E+03,0.8739E+03,0.8774E+03,0.8815E+03,0.8856E+03,0.8897E+03,
    0.8938E+03,0.8979E+03,0.9019E+03,0.9060E+03,0.9100E+03,0.9141E+03,0.9181E+03,
    0.9221E+03,0.9261E+03,0.9301E+03,0.9341E+03,0.9381E+03,0.9421E+03,0.9460E+03,
    0.9500E+03,0.9539E+03,0.9903E+03,0.1022E+04,0.1054E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1748E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3436E+06,0.3482E+06,0.3529E+06,0.3577E+06,0.3626E+06,
    0.3676E+06,0.3727E+06,0.3779E+06,0.3832E+06,0.3862E+06,0.3891E+06,0.3921E+06,
    0.3952E+06,0.3982E+06,0.3998E+06,0.4013E+06,0.4029E+06,0.4045E+06,0.4060E+06,
    0.4076E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4156E+06,0.4173E+06,
    0.4189E+06,0.4205E+06,0.4222E+06,0.4238E+06,0.4255E+06,0.4272E+06,0.4288E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4408E+06,
    0.4425E+06,0.4442E+06,0.4460E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4541E+06,
    0.4562E+06,0.4583E+06,0.4605E+06,0.4627E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4781E+06,0.4803E+06,0.4826E+06,0.4848E+06,
    0.4871E+06,0.4894E+06,0.5111E+06,0.5313E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1748E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.1165E+00,0.1120E+00,0.1079E+00,0.1040E+00,0.1004E+00,
    0.9710E-01,0.9398E-01,0.9106E-01,0.8831E-01,0.8688E-01,0.8549E-01,0.8415E-01,
    0.8284E-01,0.8158E-01,0.8097E-01,0.8036E-01,0.7976E-01,0.7917E-01,0.7859E-01,
    0.7802E-01,0.7745E-01,0.7690E-01,0.7635E-01,0.7581E-01,0.7528E-01,0.7475E-01,
    0.7423E-01,0.7372E-01,0.7322E-01,0.7272E-01,0.7223E-01,0.7175E-01,0.7127E-01,
    0.7080E-01,0.7034E-01,0.6988E-01,0.6943E-01,0.6898E-01,0.6854E-01,0.6810E-01,
    0.6767E-01,0.6725E-01,0.6683E-01,0.6642E-01,0.6593E-01,0.6545E-01,0.6497E-01,
    0.6450E-01,0.6404E-01,0.6359E-01,0.6314E-01,0.6270E-01,0.6226E-01,0.6183E-01,
    0.6141E-01,0.6099E-01,0.6058E-01,0.6017E-01,0.5977E-01,0.5938E-01,0.5899E-01,
    0.5860E-01,0.5822E-01,0.5488E-01,0.5221E-01,0.4979E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1748E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.6209E+03,0.6340E+03,0.6478E+03,0.6619E+03,0.6761E+03,
    0.6903E+03,0.7045E+03,0.7186E+03,0.7326E+03,0.7402E+03,0.7477E+03,0.7552E+03,
    0.7627E+03,0.7702E+03,0.7739E+03,0.7776E+03,0.7812E+03,0.7849E+03,0.7886E+03,
    0.7923E+03,0.7959E+03,0.7996E+03,0.8032E+03,0.8068E+03,0.8104E+03,0.8140E+03,
    0.8176E+03,0.8212E+03,0.8248E+03,0.8284E+03,0.8319E+03,0.8355E+03,0.8390E+03,
    0.8426E+03,0.8461E+03,0.8496E+03,0.8531E+03,0.8566E+03,0.8601E+03,0.8636E+03,
    0.8671E+03,0.8705E+03,0.8740E+03,0.8775E+03,0.8816E+03,0.8857E+03,0.8898E+03,
    0.8939E+03,0.8980E+03,0.9020E+03,0.9061E+03,0.9101E+03,0.9142E+03,0.9182E+03,
    0.9222E+03,0.9262E+03,0.9302E+03,0.9342E+03,0.9382E+03,0.9421E+03,0.9461E+03,
    0.9500E+03,0.9540E+03,0.9904E+03,0.1022E+04,0.1054E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3322E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.3481E+06,0.3528E+06,0.3576E+06,0.3625E+06,
    0.3675E+06,0.3726E+06,0.3779E+06,0.3832E+06,0.3861E+06,0.3891E+06,0.3921E+06,
    0.3951E+06,0.3982E+06,0.3998E+06,0.4013E+06,0.4029E+06,0.4044E+06,0.4060E+06,
    0.4076E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4156E+06,0.4172E+06,
    0.4189E+06,0.4205E+06,0.4221E+06,0.4238E+06,0.4255E+06,0.4271E+06,0.4288E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4407E+06,
    0.4425E+06,0.4442E+06,0.4459E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4540E+06,
    0.4562E+06,0.4583E+06,0.4605E+06,0.4626E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4780E+06,0.4803E+06,0.4825E+06,0.4848E+06,
    0.4871E+06,0.4893E+06,0.5111E+06,0.5312E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3322E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.2132E+00,0.2053E+00,0.1979E+00,0.1911E+00,
    0.1847E+00,0.1787E+00,0.1731E+00,0.1679E+00,0.1652E+00,0.1625E+00,0.1600E+00,
    0.1575E+00,0.1551E+00,0.1539E+00,0.1527E+00,0.1516E+00,0.1505E+00,0.1494E+00,
    0.1483E+00,0.1472E+00,0.1462E+00,0.1451E+00,0.1441E+00,0.1431E+00,0.1421E+00,
    0.1411E+00,0.1401E+00,0.1392E+00,0.1382E+00,0.1373E+00,0.1364E+00,0.1355E+00,
    0.1346E+00,0.1337E+00,0.1328E+00,0.1319E+00,0.1311E+00,0.1303E+00,0.1294E+00,
    0.1286E+00,0.1278E+00,0.1270E+00,0.1262E+00,0.1253E+00,0.1244E+00,0.1235E+00,
    0.1226E+00,0.1217E+00,0.1208E+00,0.1200E+00,0.1191E+00,0.1183E+00,0.1175E+00,
    0.1167E+00,0.1159E+00,0.1151E+00,0.1143E+00,0.1136E+00,0.1128E+00,0.1121E+00,
    0.1114E+00,0.1106E+00,0.1043E+00,0.9921E-01,0.9460E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3322E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.6387E+03,0.6510E+03,0.6642E+03,0.6779E+03,
    0.6917E+03,0.7056E+03,0.7195E+03,0.7333E+03,0.7408E+03,0.7483E+03,0.7558E+03,
    0.7632E+03,0.7706E+03,0.7743E+03,0.7780E+03,0.7817E+03,0.7853E+03,0.7890E+03,
    0.7926E+03,0.7963E+03,0.7999E+03,0.8035E+03,0.8071E+03,0.8107E+03,0.8143E+03,
    0.8179E+03,0.8215E+03,0.8251E+03,0.8286E+03,0.8322E+03,0.8357E+03,0.8393E+03,
    0.8428E+03,0.8463E+03,0.8498E+03,0.8533E+03,0.8568E+03,0.8603E+03,0.8638E+03,
    0.8673E+03,0.8707E+03,0.8742E+03,0.8776E+03,0.8818E+03,0.8859E+03,0.8900E+03,
    0.8940E+03,0.8981E+03,0.9022E+03,0.9062E+03,0.9103E+03,0.9143E+03,0.9183E+03,
    0.9223E+03,0.9263E+03,0.9303E+03,0.9343E+03,0.9383E+03,0.9423E+03,0.9462E+03,
    0.9502E+03,0.9541E+03,0.9905E+03,0.1022E+04,0.1054E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5967E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3526E+06,0.3574E+06,0.3624E+06,
    0.3674E+06,0.3725E+06,0.3778E+06,0.3831E+06,0.3860E+06,0.3890E+06,0.3920E+06,
    0.3951E+06,0.3981E+06,0.3997E+06,0.4012E+06,0.4028E+06,0.4044E+06,0.4059E+06,
    0.4075E+06,0.4091E+06,0.4107E+06,0.4123E+06,0.4139E+06,0.4156E+06,0.4172E+06,
    0.4188E+06,0.4205E+06,0.4221E+06,0.4238E+06,0.4254E+06,0.4271E+06,0.4288E+06,
    0.4304E+06,0.4321E+06,0.4338E+06,0.4355E+06,0.4372E+06,0.4390E+06,0.4407E+06,
    0.4424E+06,0.4442E+06,0.4459E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4540E+06,
    0.4561E+06,0.4583E+06,0.4604E+06,0.4626E+06,0.4648E+06,0.4670E+06,0.4691E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4780E+06,0.4803E+06,0.4825E+06,0.4848E+06,
    0.4870E+06,0.4893E+06,0.5111E+06,0.5312E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5967E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3697E+00,0.3563E+00,0.3438E+00,
    0.3323E+00,0.3215E+00,0.3114E+00,0.3019E+00,0.2970E+00,0.2922E+00,0.2876E+00,
    0.2831E+00,0.2788E+00,0.2767E+00,0.2746E+00,0.2725E+00,0.2705E+00,0.2685E+00,
    0.2665E+00,0.2646E+00,0.2627E+00,0.2608E+00,0.2590E+00,0.2571E+00,0.2553E+00,
    0.2536E+00,0.2518E+00,0.2501E+00,0.2484E+00,0.2467E+00,0.2451E+00,0.2434E+00,
    0.2418E+00,0.2402E+00,0.2386E+00,0.2371E+00,0.2356E+00,0.2341E+00,0.2326E+00,
    0.2311E+00,0.2296E+00,0.2282E+00,0.2268E+00,0.2251E+00,0.2235E+00,0.2218E+00,
    0.2202E+00,0.2187E+00,0.2171E+00,0.2156E+00,0.2141E+00,0.2126E+00,0.2111E+00,
    0.2097E+00,0.2082E+00,0.2068E+00,0.2054E+00,0.2041E+00,0.2027E+00,0.2014E+00,
    0.2001E+00,0.1988E+00,0.1874E+00,0.1782E+00,0.1699E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5967E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6568E+03,0.6683E+03,0.6809E+03,
    0.6940E+03,0.7074E+03,0.7210E+03,0.7345E+03,0.7419E+03,0.7493E+03,0.7567E+03,
    0.7641E+03,0.7714E+03,0.7751E+03,0.7787E+03,0.7824E+03,0.7860E+03,0.7897E+03,
    0.7933E+03,0.7969E+03,0.8005E+03,0.8041E+03,0.8077E+03,0.8113E+03,0.8149E+03,
    0.8184E+03,0.8220E+03,0.8256E+03,0.8291E+03,0.8326E+03,0.8362E+03,0.8397E+03,
    0.8432E+03,0.8467E+03,0.8502E+03,0.8537E+03,0.8572E+03,0.8607E+03,0.8642E+03,
    0.8676E+03,0.8711E+03,0.8745E+03,0.8780E+03,0.8821E+03,0.8862E+03,0.8902E+03,
    0.8943E+03,0.8984E+03,0.9024E+03,0.9065E+03,0.9105E+03,0.9146E+03,0.9186E+03,
    0.9226E+03,0.9266E+03,0.9306E+03,0.9345E+03,0.9385E+03,0.9425E+03,0.9464E+03,
    0.9503E+03,0.9543E+03,0.9906E+03,0.1022E+04,0.1054E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1020E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3572E+06,0.3621E+06,
    0.3672E+06,0.3724E+06,0.3776E+06,0.3829E+06,0.3859E+06,0.3889E+06,0.3919E+06,
    0.3950E+06,0.3980E+06,0.3996E+06,0.4011E+06,0.4027E+06,0.4043E+06,0.4058E+06,
    0.4074E+06,0.4090E+06,0.4106E+06,0.4122E+06,0.4138E+06,0.4155E+06,0.4171E+06,
    0.4187E+06,0.4204E+06,0.4220E+06,0.4237E+06,0.4253E+06,0.4270E+06,0.4287E+06,
    0.4304E+06,0.4321E+06,0.4338E+06,0.4355E+06,0.4372E+06,0.4389E+06,0.4406E+06,
    0.4424E+06,0.4441E+06,0.4458E+06,0.4476E+06,0.4497E+06,0.4518E+06,0.4539E+06,
    0.4561E+06,0.4582E+06,0.4604E+06,0.4625E+06,0.4647E+06,0.4669E+06,0.4691E+06,
    0.4713E+06,0.4735E+06,0.4757E+06,0.4780E+06,0.4802E+06,0.4825E+06,0.4847E+06,
    0.4870E+06,0.4893E+06,0.5111E+06,0.5312E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1020E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6112E+00,0.5896E+00,
    0.5695E+00,0.5508E+00,0.5334E+00,0.5170E+00,0.5085E+00,0.5003E+00,0.4924E+00,
    0.4847E+00,0.4772E+00,0.4735E+00,0.4700E+00,0.4664E+00,0.4630E+00,0.4595E+00,
    0.4562E+00,0.4528E+00,0.4495E+00,0.4463E+00,0.4431E+00,0.4400E+00,0.4369E+00,
    0.4339E+00,0.4309E+00,0.4279E+00,0.4250E+00,0.4221E+00,0.4192E+00,0.4164E+00,
    0.4137E+00,0.4109E+00,0.4083E+00,0.4056E+00,0.4030E+00,0.4004E+00,0.3978E+00,
    0.3953E+00,0.3928E+00,0.3903E+00,0.3879E+00,0.3851E+00,0.3822E+00,0.3794E+00,
    0.3767E+00,0.3740E+00,0.3713E+00,0.3687E+00,0.3661E+00,0.3636E+00,0.3611E+00,
    0.3586E+00,0.3561E+00,0.3537E+00,0.3513E+00,0.3490E+00,0.3467E+00,0.3444E+00,
    0.3421E+00,0.3399E+00,0.3204E+00,0.3047E+00,0.2906E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1020E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6753E+03,0.6859E+03,
    0.6978E+03,0.7104E+03,0.7234E+03,0.7365E+03,0.7438E+03,0.7510E+03,0.7582E+03,
    0.7655E+03,0.7727E+03,0.7763E+03,0.7799E+03,0.7835E+03,0.7871E+03,0.7907E+03,
    0.7943E+03,0.7979E+03,0.8015E+03,0.8050E+03,0.8086E+03,0.8122E+03,0.8157E+03,
    0.8193E+03,0.8228E+03,0.8263E+03,0.8298E+03,0.8334E+03,0.8369E+03,0.8404E+03,
    0.8439E+03,0.8474E+03,0.8509E+03,0.8543E+03,0.8578E+03,0.8613E+03,0.8647E+03,
    0.8682E+03,0.8716E+03,0.8750E+03,0.8785E+03,0.8826E+03,0.8866E+03,0.8907E+03,
    0.8948E+03,0.8988E+03,0.9029E+03,0.9069E+03,0.9109E+03,0.9149E+03,0.9189E+03,
    0.9229E+03,0.9269E+03,0.9309E+03,0.9349E+03,0.9388E+03,0.9428E+03,0.9467E+03,
    0.9506E+03,0.9546E+03,0.9909E+03,0.1023E+04,0.1054E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1669E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3618E+06,
    0.3669E+06,0.3721E+06,0.3774E+06,0.3827E+06,0.3857E+06,0.3887E+06,0.3917E+06,
    0.3948E+06,0.3979E+06,0.3994E+06,0.4010E+06,0.4025E+06,0.4041E+06,0.4057E+06,
    0.4073E+06,0.4089E+06,0.4105E+06,0.4121E+06,0.4137E+06,0.4153E+06,0.4170E+06,
    0.4186E+06,0.4202E+06,0.4219E+06,0.4236E+06,0.4252E+06,0.4269E+06,0.4286E+06,
    0.4303E+06,0.4320E+06,0.4337E+06,0.4354E+06,0.4371E+06,0.4388E+06,0.4405E+06,
    0.4423E+06,0.4440E+06,0.4457E+06,0.4475E+06,0.4496E+06,0.4517E+06,0.4539E+06,
    0.4560E+06,0.4581E+06,0.4603E+06,0.4625E+06,0.4646E+06,0.4668E+06,0.4690E+06,
    0.4712E+06,0.4734E+06,0.4757E+06,0.4779E+06,0.4801E+06,0.4824E+06,0.4847E+06,
    0.4869E+06,0.4892E+06,0.5110E+06,0.5311E+06,0.5519E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1669E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9693E+00,
    0.9357E+00,0.9045E+00,0.8755E+00,0.8483E+00,0.8342E+00,0.8206E+00,0.8074E+00,
    0.7947E+00,0.7824E+00,0.7763E+00,0.7704E+00,0.7646E+00,0.7588E+00,0.7532E+00,
    0.7476E+00,0.7421E+00,0.7367E+00,0.7314E+00,0.7262E+00,0.7210E+00,0.7159E+00,
    0.7109E+00,0.7059E+00,0.7011E+00,0.6962E+00,0.6915E+00,0.6868E+00,0.6822E+00,
    0.6777E+00,0.6732E+00,0.6687E+00,0.6644E+00,0.6600E+00,0.6558E+00,0.6516E+00,
    0.6474E+00,0.6433E+00,0.6393E+00,0.6353E+00,0.6306E+00,0.6259E+00,0.6214E+00,
    0.6169E+00,0.6124E+00,0.6081E+00,0.6037E+00,0.5995E+00,0.5953E+00,0.5912E+00,
    0.5871E+00,0.5831E+00,0.5791E+00,0.5752E+00,0.5713E+00,0.5675E+00,0.5638E+00,
    0.5601E+00,0.5564E+00,0.5244E+00,0.4988E+00,0.4756E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1669E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6944E+03,
    0.7040E+03,0.7152E+03,0.7272E+03,0.7397E+03,0.7466E+03,0.7536E+03,0.7606E+03,
    0.7677E+03,0.7747E+03,0.7782E+03,0.7818E+03,0.7853E+03,0.7888E+03,0.7924E+03,
    0.7959E+03,0.7994E+03,0.8030E+03,0.8065E+03,0.8100E+03,0.8135E+03,0.8170E+03,
    0.8205E+03,0.8240E+03,0.8275E+03,0.8310E+03,0.8345E+03,0.8380E+03,0.8414E+03,
    0.8449E+03,0.8484E+03,0.8518E+03,0.8553E+03,0.8587E+03,0.8621E+03,0.8656E+03,
    0.8690E+03,0.8724E+03,0.8758E+03,0.8792E+03,0.8833E+03,0.8874E+03,0.8914E+03,
    0.8955E+03,0.8995E+03,0.9035E+03,0.9075E+03,0.9115E+03,0.9155E+03,0.9195E+03,
    0.9235E+03,0.9275E+03,0.9314E+03,0.9354E+03,0.9393E+03,0.9433E+03,0.9472E+03,
    0.9511E+03,0.9550E+03,0.9912E+03,0.1023E+04,0.1054E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2626E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3664E+06,0.3717E+06,0.3770E+06,0.3824E+06,0.3854E+06,0.3884E+06,0.3914E+06,
    0.3945E+06,0.3976E+06,0.3992E+06,0.4007E+06,0.4023E+06,0.4039E+06,0.4055E+06,
    0.4071E+06,0.4087E+06,0.4103E+06,0.4119E+06,0.4135E+06,0.4151E+06,0.4168E+06,
    0.4184E+06,0.4201E+06,0.4217E+06,0.4234E+06,0.4251E+06,0.4267E+06,0.4284E+06,
    0.4301E+06,0.4318E+06,0.4335E+06,0.4352E+06,0.4369E+06,0.4386E+06,0.4404E+06,
    0.4421E+06,0.4439E+06,0.4456E+06,0.4474E+06,0.4495E+06,0.4516E+06,0.4537E+06,
    0.4559E+06,0.4580E+06,0.4602E+06,0.4623E+06,0.4645E+06,0.4667E+06,0.4689E+06,
    0.4711E+06,0.4733E+06,0.4756E+06,0.4778E+06,0.4800E+06,0.4823E+06,0.4846E+06,
    0.4868E+06,0.4891E+06,0.5109E+06,0.5311E+06,0.5518E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2626E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1482E+01,0.1431E+01,0.1384E+01,0.1341E+01,0.1318E+01,0.1296E+01,0.1275E+01,
    0.1255E+01,0.1235E+01,0.1225E+01,0.1216E+01,0.1207E+01,0.1198E+01,0.1189E+01,
    0.1180E+01,0.1171E+01,0.1162E+01,0.1154E+01,0.1145E+01,0.1137E+01,0.1129E+01,
    0.1121E+01,0.1113E+01,0.1106E+01,0.1098E+01,0.1090E+01,0.1083E+01,0.1076E+01,
    0.1068E+01,0.1061E+01,0.1054E+01,0.1047E+01,0.1040E+01,0.1034E+01,0.1027E+01,
    0.1020E+01,0.1014E+01,0.1008E+01,0.1001E+01,0.9938E+00,0.9864E+00,0.9792E+00,
    0.9720E+00,0.9650E+00,0.9581E+00,0.9513E+00,0.9445E+00,0.9379E+00,0.9314E+00,
    0.9249E+00,0.9186E+00,0.9123E+00,0.9061E+00,0.9000E+00,0.8940E+00,0.8881E+00,
    0.8822E+00,0.8764E+00,0.8259E+00,0.7854E+00,0.7488E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2626E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.7142E+03,0.7228E+03,0.7331E+03,0.7444E+03,0.7509E+03,0.7575E+03,0.7641E+03,
    0.7709E+03,0.7777E+03,0.7811E+03,0.7845E+03,0.7880E+03,0.7914E+03,0.7948E+03,
    0.7983E+03,0.8017E+03,0.8052E+03,0.8086E+03,0.8121E+03,0.8155E+03,0.8190E+03,
    0.8224E+03,0.8258E+03,0.8293E+03,0.8327E+03,0.8361E+03,0.8396E+03,0.8430E+03,
    0.8464E+03,0.8498E+03,0.8532E+03,0.8567E+03,0.8601E+03,0.8635E+03,0.8669E+03,
    0.8703E+03,0.8736E+03,0.8770E+03,0.8804E+03,0.8844E+03,0.8885E+03,0.8925E+03,
    0.8965E+03,0.9005E+03,0.9045E+03,0.9085E+03,0.9124E+03,0.9164E+03,0.9204E+03,
    0.9243E+03,0.9283E+03,0.9322E+03,0.9362E+03,0.9401E+03,0.9440E+03,0.9479E+03,
    0.9518E+03,0.9557E+03,0.9917E+03,0.1023E+04,0.1055E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3992E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3711E+06,0.3765E+06,0.3819E+06,0.3849E+06,0.3880E+06,0.3911E+06,
    0.3941E+06,0.3973E+06,0.3988E+06,0.4004E+06,0.4020E+06,0.4036E+06,0.4052E+06,
    0.4068E+06,0.4084E+06,0.4100E+06,0.4116E+06,0.4132E+06,0.4149E+06,0.4165E+06,
    0.4181E+06,0.4198E+06,0.4215E+06,0.4231E+06,0.4248E+06,0.4265E+06,0.4282E+06,
    0.4299E+06,0.4316E+06,0.4333E+06,0.4350E+06,0.4367E+06,0.4384E+06,0.4402E+06,
    0.4419E+06,0.4437E+06,0.4454E+06,0.4472E+06,0.4493E+06,0.4514E+06,0.4535E+06,
    0.4557E+06,0.4578E+06,0.4600E+06,0.4622E+06,0.4644E+06,0.4665E+06,0.4687E+06,
    0.4710E+06,0.4732E+06,0.4754E+06,0.4776E+06,0.4799E+06,0.4821E+06,0.4844E+06,
    0.4867E+06,0.4890E+06,0.5108E+06,0.5310E+06,0.5518E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3992E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2193E+01,0.2119E+01,0.2051E+01,0.2015E+01,0.1981E+01,0.1948E+01,
    0.1917E+01,0.1886E+01,0.1871E+01,0.1856E+01,0.1842E+01,0.1828E+01,0.1814E+01,
    0.1800E+01,0.1787E+01,0.1773E+01,0.1760E+01,0.1747E+01,0.1735E+01,0.1722E+01,
    0.1710E+01,0.1698E+01,0.1686E+01,0.1674E+01,0.1662E+01,0.1651E+01,0.1640E+01,
    0.1628E+01,0.1617E+01,0.1607E+01,0.1596E+01,0.1585E+01,0.1575E+01,0.1565E+01,
    0.1555E+01,0.1545E+01,0.1535E+01,0.1525E+01,0.1514E+01,0.1502E+01,0.1491E+01,
    0.1480E+01,0.1470E+01,0.1459E+01,0.1449E+01,0.1438E+01,0.1428E+01,0.1418E+01,
    0.1408E+01,0.1399E+01,0.1389E+01,0.1379E+01,0.1370E+01,0.1361E+01,0.1352E+01,
    0.1343E+01,0.1334E+01,0.1257E+01,0.1195E+01,0.1139E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3992E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7351E+03,0.7423E+03,0.7516E+03,0.7573E+03,0.7632E+03,0.7694E+03,
    0.7757E+03,0.7821E+03,0.7853E+03,0.7886E+03,0.7918E+03,0.7951E+03,0.7984E+03,
    0.8017E+03,0.8051E+03,0.8084E+03,0.8117E+03,0.8151E+03,0.8184E+03,0.8218E+03,
    0.8251E+03,0.8285E+03,0.8318E+03,0.8352E+03,0.8385E+03,0.8419E+03,0.8453E+03,
    0.8486E+03,0.8520E+03,0.8553E+03,0.8587E+03,0.8620E+03,0.8654E+03,0.8687E+03,
    0.8720E+03,0.8754E+03,0.8787E+03,0.8821E+03,0.8860E+03,0.8900E+03,0.8940E+03,
    0.8979E+03,0.9019E+03,0.9059E+03,0.9098E+03,0.9137E+03,0.9177E+03,0.9216E+03,
    0.9255E+03,0.9294E+03,0.9333E+03,0.9373E+03,0.9411E+03,0.9450E+03,0.9489E+03,
    0.9528E+03,0.9567E+03,0.9925E+03,0.1024E+04,0.1055E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5885E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3757E+06,0.3813E+06,0.3843E+06,0.3874E+06,0.3905E+06,
    0.3936E+06,0.3968E+06,0.3983E+06,0.3999E+06,0.4015E+06,0.4031E+06,0.4047E+06,
    0.4063E+06,0.4079E+06,0.4096E+06,0.4112E+06,0.4128E+06,0.4145E+06,0.4161E+06,
    0.4178E+06,0.4194E+06,0.4211E+06,0.4228E+06,0.4245E+06,0.4261E+06,0.4278E+06,
    0.4295E+06,0.4312E+06,0.4330E+06,0.4347E+06,0.4364E+06,0.4381E+06,0.4399E+06,
    0.4416E+06,0.4434E+06,0.4451E+06,0.4469E+06,0.4490E+06,0.4512E+06,0.4533E+06,
    0.4554E+06,0.4576E+06,0.4598E+06,0.4619E+06,0.4641E+06,0.4663E+06,0.4685E+06,
    0.4707E+06,0.4730E+06,0.4752E+06,0.4774E+06,0.4797E+06,0.4819E+06,0.4842E+06,
    0.4865E+06,0.4888E+06,0.5106E+06,0.5308E+06,0.5516E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5885E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3155E+01,0.3049E+01,0.2995E+01,0.2942E+01,0.2892E+01,
    0.2844E+01,0.2797E+01,0.2775E+01,0.2752E+01,0.2731E+01,0.2709E+01,0.2688E+01,
    0.2667E+01,0.2647E+01,0.2627E+01,0.2607E+01,0.2588E+01,0.2568E+01,0.2550E+01,
    0.2531E+01,0.2513E+01,0.2495E+01,0.2477E+01,0.2460E+01,0.2443E+01,0.2426E+01,
    0.2409E+01,0.2393E+01,0.2376E+01,0.2360E+01,0.2345E+01,0.2329E+01,0.2314E+01,
    0.2299E+01,0.2284E+01,0.2269E+01,0.2255E+01,0.2237E+01,0.2221E+01,0.2204E+01,
    0.2188E+01,0.2172E+01,0.2156E+01,0.2140E+01,0.2125E+01,0.2110E+01,0.2095E+01,
    0.2080E+01,0.2066E+01,0.2051E+01,0.2037E+01,0.2023E+01,0.2010E+01,0.1996E+01,
    0.1983E+01,0.1970E+01,0.1855E+01,0.1764E+01,0.1681E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5885E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7573E+03,0.7628E+03,0.7670E+03,0.7718E+03,0.7771E+03,
    0.7826E+03,0.7884E+03,0.7914E+03,0.7944E+03,0.7974E+03,0.8005E+03,0.8036E+03,
    0.8067E+03,0.8098E+03,0.8130E+03,0.8161E+03,0.8193E+03,0.8225E+03,0.8257E+03,
    0.8290E+03,0.8322E+03,0.8354E+03,0.8387E+03,0.8419E+03,0.8452E+03,0.8484E+03,
    0.8517E+03,0.8549E+03,0.8582E+03,0.8615E+03,0.8648E+03,0.8680E+03,0.8713E+03,
    0.8746E+03,0.8778E+03,0.8811E+03,0.8844E+03,0.8883E+03,0.8922E+03,0.8961E+03,
    0.9000E+03,0.9039E+03,0.9078E+03,0.9117E+03,0.9156E+03,0.9194E+03,0.9233E+03,
    0.9272E+03,0.9311E+03,0.9349E+03,0.9388E+03,0.9426E+03,0.9465E+03,0.9503E+03,
    0.9542E+03,0.9580E+03,0.9936E+03,0.1025E+04,0.1056E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8438E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3803E+06,0.3834E+06,0.3866E+06,0.3897E+06,
    0.3929E+06,0.3961E+06,0.3977E+06,0.3993E+06,0.4009E+06,0.4025E+06,0.4041E+06,
    0.4057E+06,0.4074E+06,0.4090E+06,0.4106E+06,0.4123E+06,0.4139E+06,0.4156E+06,
    0.4173E+06,0.4189E+06,0.4206E+06,0.4223E+06,0.4240E+06,0.4257E+06,0.4274E+06,
    0.4291E+06,0.4308E+06,0.4325E+06,0.4343E+06,0.4360E+06,0.4377E+06,0.4395E+06,
    0.4412E+06,0.4430E+06,0.4448E+06,0.4465E+06,0.4487E+06,0.4508E+06,0.4529E+06,
    0.4551E+06,0.4573E+06,0.4594E+06,0.4616E+06,0.4638E+06,0.4660E+06,0.4682E+06,
    0.4704E+06,0.4727E+06,0.4749E+06,0.4772E+06,0.4794E+06,0.4817E+06,0.4839E+06,
    0.4862E+06,0.4885E+06,0.5104E+06,0.5306E+06,0.5514E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8438E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4426E+01,0.4343E+01,0.4264E+01,0.4188E+01,
    0.4115E+01,0.4046E+01,0.4012E+01,0.3979E+01,0.3946E+01,0.3914E+01,0.3883E+01,
    0.3852E+01,0.3822E+01,0.3792E+01,0.3763E+01,0.3734E+01,0.3706E+01,0.3678E+01,
    0.3651E+01,0.3624E+01,0.3597E+01,0.3571E+01,0.3546E+01,0.3521E+01,0.3496E+01,
    0.3471E+01,0.3447E+01,0.3423E+01,0.3400E+01,0.3377E+01,0.3354E+01,0.3332E+01,
    0.3310E+01,0.3288E+01,0.3266E+01,0.3245E+01,0.3220E+01,0.3196E+01,0.3172E+01,
    0.3148E+01,0.3124E+01,0.3101E+01,0.3079E+01,0.3056E+01,0.3034E+01,0.3013E+01,
    0.2991E+01,0.2970E+01,0.2950E+01,0.2929E+01,0.2909E+01,0.2889E+01,0.2870E+01,
    0.2850E+01,0.2831E+01,0.2665E+01,0.2533E+01,0.2413E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8438E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.7809E+03,0.7822E+03,0.7849E+03,0.7885E+03,
    0.7928E+03,0.7975E+03,0.8000E+03,0.8026E+03,0.8053E+03,0.8080E+03,0.8108E+03,
    0.8136E+03,0.8165E+03,0.8194E+03,0.8223E+03,0.8253E+03,0.8282E+03,0.8312E+03,
    0.8343E+03,0.8373E+03,0.8404E+03,0.8435E+03,0.8466E+03,0.8497E+03,0.8528E+03,
    0.8559E+03,0.8591E+03,0.8622E+03,0.8654E+03,0.8685E+03,0.8717E+03,0.8748E+03,
    0.8780E+03,0.8812E+03,0.8844E+03,0.8876E+03,0.8914E+03,0.8952E+03,0.8990E+03,
    0.9028E+03,0.9066E+03,0.9104E+03,0.9142E+03,0.9180E+03,0.9219E+03,0.9257E+03,
    0.9295E+03,0.9333E+03,0.9371E+03,0.9409E+03,0.9447E+03,0.9485E+03,0.9523E+03,
    0.9560E+03,0.9598E+03,0.9950E+03,0.1026E+04,0.1057E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3828E+06,0.3860E+06,0.3892E+06,
    0.3924E+06,0.3956E+06,0.3972E+06,0.3988E+06,0.4004E+06,0.4021E+06,0.4037E+06,
    0.4053E+06,0.4070E+06,0.4086E+06,0.4103E+06,0.4119E+06,0.4136E+06,0.4152E+06,
    0.4169E+06,0.4186E+06,0.4203E+06,0.4220E+06,0.4237E+06,0.4254E+06,0.4271E+06,
    0.4288E+06,0.4305E+06,0.4322E+06,0.4340E+06,0.4357E+06,0.4375E+06,0.4392E+06,
    0.4410E+06,0.4427E+06,0.4445E+06,0.4463E+06,0.4484E+06,0.4506E+06,0.4527E+06,
    0.4549E+06,0.4570E+06,0.4592E+06,0.4614E+06,0.4636E+06,0.4658E+06,0.4680E+06,
    0.4702E+06,0.4725E+06,0.4747E+06,0.4770E+06,0.4792E+06,0.4815E+06,0.4838E+06,
    0.4861E+06,0.4883E+06,0.5103E+06,0.5305E+06,0.5513E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5275E+01,0.5176E+01,0.5081E+01,
    0.4991E+01,0.4904E+01,0.4862E+01,0.4821E+01,0.4781E+01,0.4741E+01,0.4703E+01,
    0.4665E+01,0.4627E+01,0.4591E+01,0.4555E+01,0.4519E+01,0.4485E+01,0.4450E+01,
    0.4417E+01,0.4384E+01,0.4351E+01,0.4319E+01,0.4288E+01,0.4257E+01,0.4227E+01,
    0.4197E+01,0.4167E+01,0.4138E+01,0.4110E+01,0.4081E+01,0.4054E+01,0.4026E+01,
    0.3999E+01,0.3973E+01,0.3947E+01,0.3921E+01,0.3890E+01,0.3860E+01,0.3831E+01,
    0.3802E+01,0.3773E+01,0.3745E+01,0.3718E+01,0.3691E+01,0.3664E+01,0.3637E+01,
    0.3611E+01,0.3586E+01,0.3561E+01,0.3536E+01,0.3511E+01,0.3487E+01,0.3463E+01,
    0.3440E+01,0.3417E+01,0.3215E+01,0.3055E+01,0.2910E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7944E+03,0.7951E+03,0.7972E+03,
    0.8003E+03,0.8042E+03,0.8063E+03,0.8086E+03,0.8110E+03,0.8134E+03,0.8159E+03,
    0.8185E+03,0.8212E+03,0.8239E+03,0.8266E+03,0.8294E+03,0.8322E+03,0.8351E+03,
    0.8380E+03,0.8409E+03,0.8439E+03,0.8468E+03,0.8498E+03,0.8528E+03,0.8558E+03,
    0.8589E+03,0.8619E+03,0.8650E+03,0.8680E+03,0.8711E+03,0.8742E+03,0.8773E+03,
    0.8804E+03,0.8835E+03,0.8866E+03,0.8897E+03,0.8935E+03,0.8972E+03,0.9010E+03,
    0.9047E+03,0.9085E+03,0.9122E+03,0.9160E+03,0.9197E+03,0.9235E+03,0.9273E+03,
    0.9310E+03,0.9348E+03,0.9385E+03,0.9423E+03,0.9461E+03,0.9498E+03,0.9536E+03,
    0.9573E+03,0.9611E+03,0.9960E+03,0.1027E+04,0.1057E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1216E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3853E+06,0.3885E+06,
    0.3918E+06,0.3950E+06,0.3967E+06,0.3983E+06,0.3999E+06,0.4016E+06,0.4032E+06,
    0.4048E+06,0.4065E+06,0.4082E+06,0.4098E+06,0.4115E+06,0.4132E+06,0.4148E+06,
    0.4165E+06,0.4182E+06,0.4199E+06,0.4216E+06,0.4233E+06,0.4250E+06,0.4267E+06,
    0.4284E+06,0.4302E+06,0.4319E+06,0.4336E+06,0.4354E+06,0.4371E+06,0.4389E+06,
    0.4407E+06,0.4424E+06,0.4442E+06,0.4460E+06,0.4481E+06,0.4503E+06,0.4524E+06,
    0.4546E+06,0.4568E+06,0.4590E+06,0.4611E+06,0.4633E+06,0.4656E+06,0.4678E+06,
    0.4700E+06,0.4722E+06,0.4745E+06,0.4767E+06,0.4790E+06,0.4813E+06,0.4836E+06,
    0.4858E+06,0.4881E+06,0.5101E+06,0.5303E+06,0.5512E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1216E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6248E+01,0.6129E+01,
    0.6017E+01,0.5910E+01,0.5858E+01,0.5807E+01,0.5757E+01,0.5709E+01,0.5661E+01,
    0.5614E+01,0.5568E+01,0.5523E+01,0.5479E+01,0.5436E+01,0.5393E+01,0.5351E+01,
    0.5310E+01,0.5270E+01,0.5230E+01,0.5191E+01,0.5153E+01,0.5115E+01,0.5078E+01,
    0.5041E+01,0.5006E+01,0.4970E+01,0.4935E+01,0.4901E+01,0.4867E+01,0.4834E+01,
    0.4801E+01,0.4769E+01,0.4737E+01,0.4706E+01,0.4669E+01,0.4633E+01,0.4597E+01,
    0.4562E+01,0.4527E+01,0.4493E+01,0.4460E+01,0.4427E+01,0.4394E+01,0.4363E+01,
    0.4331E+01,0.4300E+01,0.4270E+01,0.4240E+01,0.4210E+01,0.4181E+01,0.4152E+01,
    0.4124E+01,0.4096E+01,0.3853E+01,0.3660E+01,0.3486E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1216E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8085E+03,0.8084E+03,
    0.8099E+03,0.8125E+03,0.8141E+03,0.8159E+03,0.8179E+03,0.8200E+03,0.8222E+03,
    0.8245E+03,0.8268E+03,0.8293E+03,0.8318E+03,0.8344E+03,0.8370E+03,0.8397E+03,
    0.8424E+03,0.8452E+03,0.8480E+03,0.8508E+03,0.8536E+03,0.8565E+03,0.8594E+03,
    0.8623E+03,0.8653E+03,0.8682E+03,0.8712E+03,0.8742E+03,0.8772E+03,0.8802E+03,
    0.8832E+03,0.8862E+03,0.8893E+03,0.8923E+03,0.8960E+03,0.8996E+03,0.9033E+03,
    0.9070E+03,0.9107E+03,0.9143E+03,0.9180E+03,0.9217E+03,0.9254E+03,0.9291E+03,
    0.9328E+03,0.9366E+03,0.9403E+03,0.9440E+03,0.9477E+03,0.9514E+03,0.9551E+03,
    0.9588E+03,0.9625E+03,0.9971E+03,0.1028E+04,0.1058E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3878E+06,
    0.3911E+06,0.3944E+06,0.3960E+06,0.3977E+06,0.3993E+06,0.4010E+06,0.4026E+06,
    0.4043E+06,0.4060E+06,0.4076E+06,0.4093E+06,0.4110E+06,0.4127E+06,0.4143E+06,
    0.4160E+06,0.4177E+06,0.4194E+06,0.4211E+06,0.4229E+06,0.4246E+06,0.4263E+06,
    0.4280E+06,0.4298E+06,0.4315E+06,0.4333E+06,0.4350E+06,0.4368E+06,0.4385E+06,
    0.4403E+06,0.4421E+06,0.4439E+06,0.4456E+06,0.4478E+06,0.4500E+06,0.4521E+06,
    0.4543E+06,0.4565E+06,0.4587E+06,0.4609E+06,0.4631E+06,0.4653E+06,0.4675E+06,
    0.4697E+06,0.4720E+06,0.4742E+06,0.4765E+06,0.4787E+06,0.4810E+06,0.4833E+06,
    0.4856E+06,0.4879E+06,0.5099E+06,0.5302E+06,0.5510E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7357E+01,
    0.7217E+01,0.7084E+01,0.7019E+01,0.6957E+01,0.6895E+01,0.6835E+01,0.6777E+01,
    0.6719E+01,0.6663E+01,0.6608E+01,0.6554E+01,0.6501E+01,0.6449E+01,0.6397E+01,
    0.6347E+01,0.6298E+01,0.6250E+01,0.6202E+01,0.6156E+01,0.6110E+01,0.6065E+01,
    0.6020E+01,0.5977E+01,0.5934E+01,0.5892E+01,0.5850E+01,0.5809E+01,0.5769E+01,
    0.5729E+01,0.5690E+01,0.5652E+01,0.5614E+01,0.5569E+01,0.5525E+01,0.5482E+01,
    0.5440E+01,0.5398E+01,0.5357E+01,0.5317E+01,0.5277E+01,0.5238E+01,0.5200E+01,
    0.5162E+01,0.5125E+01,0.5088E+01,0.5052E+01,0.5017E+01,0.4982E+01,0.4947E+01,
    0.4913E+01,0.4880E+01,0.4588E+01,0.4357E+01,0.4148E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8232E+03,
    0.8222E+03,0.8230E+03,0.8239E+03,0.8251E+03,0.8265E+03,0.8280E+03,0.8298E+03,
    0.8317E+03,0.8337E+03,0.8358E+03,0.8380E+03,0.8403E+03,0.8427E+03,0.8452E+03,
    0.8477E+03,0.8502E+03,0.8528E+03,0.8555E+03,0.8581E+03,0.8609E+03,0.8636E+03,
    0.8664E+03,0.8692E+03,0.8720E+03,0.8749E+03,0.8777E+03,0.8806E+03,0.8835E+03,
    0.8865E+03,0.8894E+03,0.8923E+03,0.8953E+03,0.8988E+03,0.9024E+03,0.9060E+03,
    0.9096E+03,0.9132E+03,0.9168E+03,0.9204E+03,0.9240E+03,0.9277E+03,0.9313E+03,
    0.9350E+03,0.9386E+03,0.9423E+03,0.9459E+03,0.9496E+03,0.9532E+03,0.9569E+03,
    0.9605E+03,0.9642E+03,0.9984E+03,0.1029E+04,0.1059E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1708E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3902E+06,0.3936E+06,0.3953E+06,0.3969E+06,0.3986E+06,0.4003E+06,0.4020E+06,
    0.4036E+06,0.4053E+06,0.4070E+06,0.4087E+06,0.4104E+06,0.4121E+06,0.4138E+06,
    0.4155E+06,0.4172E+06,0.4189E+06,0.4206E+06,0.4224E+06,0.4241E+06,0.4258E+06,
    0.4276E+06,0.4293E+06,0.4311E+06,0.4328E+06,0.4346E+06,0.4363E+06,0.4381E+06,
    0.4399E+06,0.4417E+06,0.4435E+06,0.4453E+06,0.4474E+06,0.4496E+06,0.4517E+06,
    0.4539E+06,0.4561E+06,0.4583E+06,0.4605E+06,0.4627E+06,0.4650E+06,0.4672E+06,
    0.4694E+06,0.4717E+06,0.4739E+06,0.4762E+06,0.4785E+06,0.4807E+06,0.4830E+06,
    0.4853E+06,0.4876E+06,0.5096E+06,0.5300E+06,0.5509E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1708E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.8617E+01,0.8451E+01,0.8371E+01,0.8294E+01,0.8218E+01,0.8144E+01,0.8072E+01,
    0.8001E+01,0.7932E+01,0.7865E+01,0.7798E+01,0.7734E+01,0.7670E+01,0.7608E+01,
    0.7547E+01,0.7487E+01,0.7428E+01,0.7370E+01,0.7314E+01,0.7258E+01,0.7204E+01,
    0.7150E+01,0.7097E+01,0.7045E+01,0.6994E+01,0.6944E+01,0.6895E+01,0.6846E+01,
    0.6798E+01,0.6751E+01,0.6705E+01,0.6659E+01,0.6605E+01,0.6553E+01,0.6501E+01,
    0.6450E+01,0.6400E+01,0.6351E+01,0.6302E+01,0.6255E+01,0.6208E+01,0.6162E+01,
    0.6117E+01,0.6072E+01,0.6028E+01,0.5985E+01,0.5943E+01,0.5901E+01,0.5859E+01,
    0.5819E+01,0.5779E+01,0.5431E+01,0.5155E+01,0.4907E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1708E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.8385E+03,0.8365E+03,0.8364E+03,0.8366E+03,0.8372E+03,0.8381E+03,0.8392E+03,
    0.8405E+03,0.8420E+03,0.8437E+03,0.8456E+03,0.8475E+03,0.8495E+03,0.8517E+03,
    0.8539E+03,0.8562E+03,0.8586E+03,0.8610E+03,0.8635E+03,0.8660E+03,0.8686E+03,
    0.8712E+03,0.8738E+03,0.8765E+03,0.8792E+03,0.8819E+03,0.8847E+03,0.8875E+03,
    0.8903E+03,0.8931E+03,0.8959E+03,0.8988E+03,0.9022E+03,0.9057E+03,0.9091E+03,
    0.9126E+03,0.9161E+03,0.9196E+03,0.9232E+03,0.9267E+03,0.9303E+03,0.9338E+03,
    0.9374E+03,0.9410E+03,0.9446E+03,0.9481E+03,0.9517E+03,0.9553E+03,0.9589E+03,
    0.9625E+03,0.9661E+03,0.1000E+04,0.1030E+04,0.1060E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2006E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3927E+06,0.3944E+06,0.3961E+06,0.3978E+06,0.3995E+06,0.4012E+06,
    0.4029E+06,0.4046E+06,0.4063E+06,0.4080E+06,0.4097E+06,0.4114E+06,0.4131E+06,
    0.4149E+06,0.4166E+06,0.4183E+06,0.4200E+06,0.4218E+06,0.4235E+06,0.4253E+06,
    0.4270E+06,0.4288E+06,0.4305E+06,0.4323E+06,0.4341E+06,0.4359E+06,0.4376E+06,
    0.4394E+06,0.4412E+06,0.4430E+06,0.4448E+06,0.4470E+06,0.4492E+06,0.4513E+06,
    0.4535E+06,0.4557E+06,0.4579E+06,0.4601E+06,0.4624E+06,0.4646E+06,0.4668E+06,
    0.4691E+06,0.4713E+06,0.4736E+06,0.4759E+06,0.4781E+06,0.4804E+06,0.4827E+06,
    0.4850E+06,0.4873E+06,0.5094E+06,0.5297E+06,0.5506E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2006E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1004E+02,0.9942E+01,0.9846E+01,0.9752E+01,0.9661E+01,0.9572E+01,
    0.9485E+01,0.9400E+01,0.9317E+01,0.9236E+01,0.9157E+01,0.9080E+01,0.9004E+01,
    0.8930E+01,0.8857E+01,0.8785E+01,0.8715E+01,0.8647E+01,0.8579E+01,0.8513E+01,
    0.8448E+01,0.8385E+01,0.8322E+01,0.8261E+01,0.8200E+01,0.8141E+01,0.8082E+01,
    0.8025E+01,0.7968E+01,0.7912E+01,0.7858E+01,0.7793E+01,0.7730E+01,0.7668E+01,
    0.7607E+01,0.7547E+01,0.7488E+01,0.7430E+01,0.7373E+01,0.7318E+01,0.7263E+01,
    0.7209E+01,0.7155E+01,0.7103E+01,0.7052E+01,0.7001E+01,0.6951E+01,0.6902E+01,
    0.6853E+01,0.6806E+01,0.6392E+01,0.6065E+01,0.5772E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2006E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.8544E+03,0.8526E+03,0.8514E+03,0.8508E+03,0.8507E+03,0.8509E+03,
    0.8515E+03,0.8523E+03,0.8534E+03,0.8547E+03,0.8562E+03,0.8578E+03,0.8595E+03,
    0.8614E+03,0.8633E+03,0.8654E+03,0.8675E+03,0.8698E+03,0.8720E+03,0.8744E+03,
    0.8768E+03,0.8792E+03,0.8817E+03,0.8842E+03,0.8868E+03,0.8894E+03,0.8920E+03,
    0.8947E+03,0.8974E+03,0.9001E+03,0.9028E+03,0.9061E+03,0.9094E+03,0.9128E+03,
    0.9161E+03,0.9195E+03,0.9229E+03,0.9264E+03,0.9298E+03,0.9333E+03,0.9367E+03,
    0.9402E+03,0.9437E+03,0.9472E+03,0.9507E+03,0.9542E+03,0.9578E+03,0.9613E+03,
    0.9648E+03,0.9684E+03,0.1002E+04,0.1032E+04,0.1061E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2169E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3939E+06,0.3956E+06,0.3973E+06,0.3990E+06,0.4007E+06,
    0.4025E+06,0.4042E+06,0.4059E+06,0.4076E+06,0.4093E+06,0.4111E+06,0.4128E+06,
    0.4145E+06,0.4162E+06,0.4180E+06,0.4197E+06,0.4215E+06,0.4232E+06,0.4250E+06,
    0.4267E+06,0.4285E+06,0.4303E+06,0.4320E+06,0.4338E+06,0.4356E+06,0.4374E+06,
    0.4392E+06,0.4410E+06,0.4428E+06,0.4446E+06,0.4467E+06,0.4489E+06,0.4511E+06,
    0.4533E+06,0.4555E+06,0.4577E+06,0.4599E+06,0.4621E+06,0.4644E+06,0.4666E+06,
    0.4689E+06,0.4711E+06,0.4734E+06,0.4757E+06,0.4779E+06,0.4802E+06,0.4825E+06,
    0.4848E+06,0.4872E+06,0.5092E+06,0.5296E+06,0.5505E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2169E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1082E+02,0.1071E+02,0.1061E+02,0.1051E+02,0.1041E+02,
    0.1031E+02,0.1022E+02,0.1013E+02,0.1004E+02,0.9948E+01,0.9863E+01,0.9779E+01,
    0.9697E+01,0.9617E+01,0.9538E+01,0.9461E+01,0.9386E+01,0.9311E+01,0.9239E+01,
    0.9167E+01,0.9097E+01,0.9029E+01,0.8961E+01,0.8895E+01,0.8830E+01,0.8766E+01,
    0.8703E+01,0.8641E+01,0.8580E+01,0.8520E+01,0.8449E+01,0.8380E+01,0.8312E+01,
    0.8245E+01,0.8180E+01,0.8116E+01,0.8053E+01,0.7990E+01,0.7929E+01,0.7869E+01,
    0.7810E+01,0.7752E+01,0.7695E+01,0.7639E+01,0.7584E+01,0.7530E+01,0.7476E+01,
    0.7423E+01,0.7371E+01,0.6921E+01,0.6566E+01,0.6247E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2169E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8626E+03,0.8605E+03,0.8591E+03,0.8583E+03,0.8579E+03,
    0.8580E+03,0.8584E+03,0.8591E+03,0.8600E+03,0.8612E+03,0.8625E+03,0.8640E+03,
    0.8657E+03,0.8674E+03,0.8693E+03,0.8713E+03,0.8733E+03,0.8755E+03,0.8777E+03,
    0.8799E+03,0.8823E+03,0.8847E+03,0.8871E+03,0.8895E+03,0.8921E+03,0.8946E+03,
    0.8972E+03,0.8998E+03,0.9024E+03,0.9051E+03,0.9083E+03,0.9115E+03,0.9148E+03,
    0.9181E+03,0.9214E+03,0.9248E+03,0.9281E+03,0.9315E+03,0.9349E+03,0.9383E+03,
    0.9418E+03,0.9452E+03,0.9487E+03,0.9521E+03,0.9556E+03,0.9591E+03,0.9626E+03,
    0.9661E+03,0.9696E+03,0.1003E+04,0.1032E+04,0.1062E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2343E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3951E+06,0.3968E+06,0.3985E+06,0.4003E+06,
    0.4020E+06,0.4037E+06,0.4055E+06,0.4072E+06,0.4089E+06,0.4107E+06,0.4124E+06,
    0.4141E+06,0.4159E+06,0.4176E+06,0.4194E+06,0.4211E+06,0.4229E+06,0.4246E+06,
    0.4264E+06,0.4282E+06,0.4300E+06,0.4317E+06,0.4335E+06,0.4353E+06,0.4371E+06,
    0.4389E+06,0.4407E+06,0.4425E+06,0.4443E+06,0.4465E+06,0.4487E+06,0.4509E+06,
    0.4531E+06,0.4553E+06,0.4575E+06,0.4597E+06,0.4619E+06,0.4642E+06,0.4664E+06,
    0.4687E+06,0.4709E+06,0.4732E+06,0.4755E+06,0.4778E+06,0.4800E+06,0.4823E+06,
    0.4847E+06,0.4870E+06,0.5091E+06,0.5295E+06,0.5504E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2343E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1165E+02,0.1153E+02,0.1142E+02,0.1131E+02,
    0.1120E+02,0.1109E+02,0.1099E+02,0.1089E+02,0.1080E+02,0.1070E+02,0.1061E+02,
    0.1052E+02,0.1043E+02,0.1034E+02,0.1026E+02,0.1018E+02,0.1009E+02,0.1002E+02,
    0.9937E+01,0.9860E+01,0.9784E+01,0.9710E+01,0.9638E+01,0.9566E+01,0.9496E+01,
    0.9427E+01,0.9359E+01,0.9292E+01,0.9227E+01,0.9150E+01,0.9074E+01,0.9000E+01,
    0.8927E+01,0.8855E+01,0.8785E+01,0.8716E+01,0.8649E+01,0.8582E+01,0.8517E+01,
    0.8452E+01,0.8389E+01,0.8327E+01,0.8266E+01,0.8206E+01,0.8146E+01,0.8088E+01,
    0.8031E+01,0.7974E+01,0.7485E+01,0.7099E+01,0.6753E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2343E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.8709E+03,0.8686E+03,0.8669E+03,0.8659E+03,
    0.8653E+03,0.8652E+03,0.8654E+03,0.8659E+03,0.8667E+03,0.8678E+03,0.8690E+03,
    0.8704E+03,0.8719E+03,0.8736E+03,0.8753E+03,0.8772E+03,0.8792E+03,0.8813E+03,
    0.8834E+03,0.8856E+03,0.8878E+03,0.8901E+03,0.8925E+03,0.8949E+03,0.8974E+03,
    0.8998E+03,0.9024E+03,0.9049E+03,0.9075E+03,0.9106E+03,0.9138E+03,0.9170E+03,
    0.9202E+03,0.9235E+03,0.9267E+03,0.9300E+03,0.9334E+03,0.9367E+03,0.9401E+03,
    0.9435E+03,0.9468E+03,0.9503E+03,0.9537E+03,0.9571E+03,0.9605E+03,0.9640E+03,
    0.9675E+03,0.9709E+03,0.1004E+04,0.1033E+04,0.1063E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2527E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3963E+06,0.3980E+06,0.3998E+06,
    0.4015E+06,0.4033E+06,0.4050E+06,0.4067E+06,0.4085E+06,0.4102E+06,0.4120E+06,
    0.4137E+06,0.4155E+06,0.4172E+06,0.4190E+06,0.4208E+06,0.4225E+06,0.4243E+06,
    0.4261E+06,0.4278E+06,0.4296E+06,0.4314E+06,0.4332E+06,0.4350E+06,0.4368E+06,
    0.4386E+06,0.4404E+06,0.4422E+06,0.4440E+06,0.4462E+06,0.4484E+06,0.4506E+06,
    0.4528E+06,0.4550E+06,0.4572E+06,0.4595E+06,0.4617E+06,0.4639E+06,0.4662E+06,
    0.4684E+06,0.4707E+06,0.4730E+06,0.4753E+06,0.4775E+06,0.4798E+06,0.4822E+06,
    0.4845E+06,0.4868E+06,0.5089E+06,0.5293E+06,0.5503E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2527E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1252E+02,0.1239E+02,0.1227E+02,
    0.1215E+02,0.1204E+02,0.1192E+02,0.1181E+02,0.1171E+02,0.1160E+02,0.1150E+02,
    0.1140E+02,0.1130E+02,0.1121E+02,0.1111E+02,0.1102E+02,0.1093E+02,0.1085E+02,
    0.1076E+02,0.1067E+02,0.1059E+02,0.1051E+02,0.1043E+02,0.1035E+02,0.1028E+02,
    0.1020E+02,0.1013E+02,0.1005E+02,0.9981E+01,0.9897E+01,0.9814E+01,0.9733E+01,
    0.9654E+01,0.9576E+01,0.9499E+01,0.9424E+01,0.9350E+01,0.9278E+01,0.9206E+01,
    0.9136E+01,0.9067E+01,0.9000E+01,0.8933E+01,0.8868E+01,0.8803E+01,0.8740E+01,
    0.8677E+01,0.8616E+01,0.8084E+01,0.7665E+01,0.7290E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2527E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8795E+03,0.8768E+03,0.8749E+03,
    0.8736E+03,0.8728E+03,0.8725E+03,0.8726E+03,0.8729E+03,0.8736E+03,0.8745E+03,
    0.8755E+03,0.8768E+03,0.8782E+03,0.8798E+03,0.8815E+03,0.8833E+03,0.8851E+03,
    0.8871E+03,0.8892E+03,0.8913E+03,0.8935E+03,0.8957E+03,0.8980E+03,0.9003E+03,
    0.9027E+03,0.9052E+03,0.9076E+03,0.9101E+03,0.9131E+03,0.9162E+03,0.9193E+03,
    0.9225E+03,0.9256E+03,0.9289E+03,0.9321E+03,0.9353E+03,0.9386E+03,0.9419E+03,
    0.9452E+03,0.9486E+03,0.9519E+03,0.9553E+03,0.9587E+03,0.9621E+03,0.9655E+03,
    0.9689E+03,0.9723E+03,0.1005E+04,0.1034E+04,0.1063E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2722E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3974E+06,0.3992E+06,
    0.4010E+06,0.4027E+06,0.4045E+06,0.4063E+06,0.4080E+06,0.4098E+06,0.4115E+06,
    0.4133E+06,0.4151E+06,0.4168E+06,0.4186E+06,0.4204E+06,0.4221E+06,0.4239E+06,
    0.4257E+06,0.4275E+06,0.4293E+06,0.4311E+06,0.4329E+06,0.4347E+06,0.4365E+06,
    0.4383E+06,0.4401E+06,0.4419E+06,0.4437E+06,0.4459E+06,0.4481E+06,0.4503E+06,
    0.4525E+06,0.4547E+06,0.4570E+06,0.4592E+06,0.4614E+06,0.4637E+06,0.4659E+06,
    0.4682E+06,0.4705E+06,0.4727E+06,0.4750E+06,0.4773E+06,0.4796E+06,0.4819E+06,
    0.4843E+06,0.4866E+06,0.5087E+06,0.5292E+06,0.5502E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2722E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1345E+02,0.1331E+02,
    0.1318E+02,0.1305E+02,0.1292E+02,0.1280E+02,0.1268E+02,0.1257E+02,0.1245E+02,
    0.1234E+02,0.1224E+02,0.1213E+02,0.1203E+02,0.1193E+02,0.1183E+02,0.1173E+02,
    0.1164E+02,0.1155E+02,0.1145E+02,0.1137E+02,0.1128E+02,0.1119E+02,0.1111E+02,
    0.1103E+02,0.1094E+02,0.1086E+02,0.1079E+02,0.1069E+02,0.1060E+02,0.1052E+02,
    0.1043E+02,0.1034E+02,0.1026E+02,0.1018E+02,0.1010E+02,0.1002E+02,0.9940E+01,
    0.9864E+01,0.9789E+01,0.9716E+01,0.9643E+01,0.9572E+01,0.9502E+01,0.9433E+01,
    0.9365E+01,0.9298E+01,0.8721E+01,0.8267E+01,0.7861E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2722E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8883E+03,0.8853E+03,
    0.8831E+03,0.8815E+03,0.8805E+03,0.8800E+03,0.8799E+03,0.8801E+03,0.8805E+03,
    0.8813E+03,0.8822E+03,0.8834E+03,0.8847E+03,0.8861E+03,0.8877E+03,0.8894E+03,
    0.8912E+03,0.8931E+03,0.8950E+03,0.8971E+03,0.8992E+03,0.9013E+03,0.9036E+03,
    0.9058E+03,0.9082E+03,0.9105E+03,0.9129E+03,0.9159E+03,0.9188E+03,0.9218E+03,
    0.9249E+03,0.9280E+03,0.9311E+03,0.9343E+03,0.9375E+03,0.9407E+03,0.9439E+03,
    0.9472E+03,0.9504E+03,0.9537E+03,0.9571E+03,0.9604E+03,0.9637E+03,0.9671E+03,
    0.9705E+03,0.9739E+03,0.1006E+04,0.1035E+04,0.1064E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2928E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3986E+06,
    0.4004E+06,0.4022E+06,0.4040E+06,0.4057E+06,0.4075E+06,0.4093E+06,0.4111E+06,
    0.4128E+06,0.4146E+06,0.4164E+06,0.4182E+06,0.4200E+06,0.4217E+06,0.4235E+06,
    0.4253E+06,0.4271E+06,0.4289E+06,0.4307E+06,0.4325E+06,0.4343E+06,0.4361E+06,
    0.4379E+06,0.4398E+06,0.4416E+06,0.4434E+06,0.4456E+06,0.4478E+06,0.4500E+06,
    0.4522E+06,0.4545E+06,0.4567E+06,0.4589E+06,0.4612E+06,0.4634E+06,0.4657E+06,
    0.4679E+06,0.4702E+06,0.4725E+06,0.4748E+06,0.4771E+06,0.4794E+06,0.4817E+06,
    0.4840E+06,0.4864E+06,0.5086E+06,0.5290E+06,0.5500E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2928E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1443E+02,
    0.1428E+02,0.1414E+02,0.1400E+02,0.1386E+02,0.1373E+02,0.1360E+02,0.1348E+02,
    0.1335E+02,0.1324E+02,0.1312E+02,0.1301E+02,0.1290E+02,0.1279E+02,0.1268E+02,
    0.1258E+02,0.1248E+02,0.1238E+02,0.1228E+02,0.1218E+02,0.1209E+02,0.1200E+02,
    0.1191E+02,0.1182E+02,0.1173E+02,0.1164E+02,0.1154E+02,0.1144E+02,0.1135E+02,
    0.1125E+02,0.1116E+02,0.1107E+02,0.1098E+02,0.1089E+02,0.1081E+02,0.1072E+02,
    0.1064E+02,0.1056E+02,0.1048E+02,0.1040E+02,0.1032E+02,0.1024E+02,0.1017E+02,
    0.1010E+02,0.1002E+02,0.9397E+01,0.8905E+01,0.8466E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2928E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8972E+03,
    0.8939E+03,0.8914E+03,0.8896E+03,0.8884E+03,0.8876E+03,0.8873E+03,0.8873E+03,
    0.8876E+03,0.8882E+03,0.8890E+03,0.8900E+03,0.8912E+03,0.8925E+03,0.8940E+03,
    0.8956E+03,0.8973E+03,0.8991E+03,0.9010E+03,0.9029E+03,0.9050E+03,0.9071E+03,
    0.9092E+03,0.9114E+03,0.9137E+03,0.9160E+03,0.9188E+03,0.9216E+03,0.9246E+03,
    0.9275E+03,0.9305E+03,0.9336E+03,0.9366E+03,0.9397E+03,0.9429E+03,0.9460E+03,
    0.9492E+03,0.9524E+03,0.9557E+03,0.9589E+03,0.9622E+03,0.9655E+03,0.9688E+03,
    0.9721E+03,0.9755E+03,0.1007E+04,0.1036E+04,0.1065E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3998E+06,0.4016E+06,0.4034E+06,0.4052E+06,0.4070E+06,0.4088E+06,0.4106E+06,
    0.4123E+06,0.4141E+06,0.4159E+06,0.4177E+06,0.4195E+06,0.4213E+06,0.4231E+06,
    0.4249E+06,0.4267E+06,0.4285E+06,0.4303E+06,0.4321E+06,0.4339E+06,0.4358E+06,
    0.4376E+06,0.4394E+06,0.4412E+06,0.4431E+06,0.4453E+06,0.4475E+06,0.4497E+06,
    0.4519E+06,0.4542E+06,0.4564E+06,0.4586E+06,0.4609E+06,0.4631E+06,0.4654E+06,
    0.4677E+06,0.4700E+06,0.4723E+06,0.4745E+06,0.4768E+06,0.4792E+06,0.4815E+06,
    0.4838E+06,0.4861E+06,0.5084E+06,0.5288E+06,0.5499E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1546E+02,0.1530E+02,0.1515E+02,0.1500E+02,0.1485E+02,0.1471E+02,0.1457E+02,
    0.1444E+02,0.1431E+02,0.1418E+02,0.1405E+02,0.1393E+02,0.1381E+02,0.1369E+02,
    0.1358E+02,0.1347E+02,0.1336E+02,0.1325E+02,0.1315E+02,0.1304E+02,0.1294E+02,
    0.1284E+02,0.1275E+02,0.1265E+02,0.1256E+02,0.1245E+02,0.1234E+02,0.1223E+02,
    0.1213E+02,0.1203E+02,0.1193E+02,0.1183E+02,0.1174E+02,0.1164E+02,0.1155E+02,
    0.1146E+02,0.1137E+02,0.1129E+02,0.1120E+02,0.1112E+02,0.1103E+02,0.1095E+02,
    0.1087E+02,0.1079E+02,0.1011E+02,0.9582E+01,0.9108E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.9064E+03,0.9027E+03,0.8999E+03,0.8978E+03,0.8963E+03,0.8954E+03,0.8948E+03,
    0.8947E+03,0.8948E+03,0.8953E+03,0.8959E+03,0.8968E+03,0.8979E+03,0.8991E+03,
    0.9004E+03,0.9019E+03,0.9035E+03,0.9052E+03,0.9070E+03,0.9089E+03,0.9108E+03,
    0.9128E+03,0.9149E+03,0.9171E+03,0.9192E+03,0.9219E+03,0.9247E+03,0.9275E+03,
    0.9303E+03,0.9332E+03,0.9362E+03,0.9391E+03,0.9422E+03,0.9452E+03,0.9483E+03,
    0.9514E+03,0.9546E+03,0.9577E+03,0.9609E+03,0.9641E+03,0.9674E+03,0.9706E+03,
    0.9739E+03,0.9772E+03,0.1009E+04,0.1037E+04,0.1066E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3377E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4009E+06,0.4027E+06,0.4046E+06,0.4064E+06,0.4082E+06,0.4100E+06,
    0.4118E+06,0.4136E+06,0.4154E+06,0.4172E+06,0.4190E+06,0.4208E+06,0.4226E+06,
    0.4245E+06,0.4263E+06,0.4281E+06,0.4299E+06,0.4317E+06,0.4335E+06,0.4354E+06,
    0.4372E+06,0.4390E+06,0.4409E+06,0.4427E+06,0.4449E+06,0.4471E+06,0.4494E+06,
    0.4516E+06,0.4538E+06,0.4561E+06,0.4583E+06,0.4606E+06,0.4629E+06,0.4651E+06,
    0.4674E+06,0.4697E+06,0.4720E+06,0.4743E+06,0.4766E+06,0.4789E+06,0.4812E+06,
    0.4836E+06,0.4859E+06,0.5082E+06,0.5286E+06,0.5497E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3377E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1656E+02,0.1639E+02,0.1622E+02,0.1606E+02,0.1590E+02,0.1574E+02,
    0.1560E+02,0.1545E+02,0.1531E+02,0.1517E+02,0.1504E+02,0.1490E+02,0.1478E+02,
    0.1465E+02,0.1453E+02,0.1441E+02,0.1429E+02,0.1417E+02,0.1406E+02,0.1395E+02,
    0.1384E+02,0.1374E+02,0.1363E+02,0.1353E+02,0.1341E+02,0.1329E+02,0.1318E+02,
    0.1306E+02,0.1295E+02,0.1285E+02,0.1274E+02,0.1264E+02,0.1253E+02,0.1243E+02,
    0.1234E+02,0.1224E+02,0.1214E+02,0.1205E+02,0.1196E+02,0.1187E+02,0.1178E+02,
    0.1170E+02,0.1161E+02,0.1087E+02,0.1030E+02,0.9787E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3377E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9158E+03,0.9118E+03,0.9086E+03,0.9062E+03,0.9045E+03,0.9033E+03,
    0.9026E+03,0.9022E+03,0.9022E+03,0.9024E+03,0.9030E+03,0.9037E+03,0.9046E+03,
    0.9057E+03,0.9070E+03,0.9083E+03,0.9098E+03,0.9114E+03,0.9131E+03,0.9149E+03,
    0.9168E+03,0.9187E+03,0.9207E+03,0.9228E+03,0.9253E+03,0.9279E+03,0.9306E+03,
    0.9333E+03,0.9361E+03,0.9390E+03,0.9418E+03,0.9448E+03,0.9477E+03,0.9507E+03,
    0.9538E+03,0.9568E+03,0.9599E+03,0.9631E+03,0.9662E+03,0.9694E+03,0.9726E+03,
    0.9758E+03,0.9790E+03,0.1010E+04,0.1038E+04,0.1067E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3620E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4021E+06,0.4039E+06,0.4057E+06,0.4076E+06,0.4094E+06,
    0.4112E+06,0.4131E+06,0.4149E+06,0.4167E+06,0.4185E+06,0.4203E+06,0.4222E+06,
    0.4240E+06,0.4258E+06,0.4276E+06,0.4295E+06,0.4313E+06,0.4331E+06,0.4350E+06,
    0.4368E+06,0.4386E+06,0.4405E+06,0.4423E+06,0.4446E+06,0.4468E+06,0.4490E+06,
    0.4513E+06,0.4535E+06,0.4557E+06,0.4580E+06,0.4603E+06,0.4625E+06,0.4648E+06,
    0.4671E+06,0.4694E+06,0.4717E+06,0.4740E+06,0.4763E+06,0.4786E+06,0.4810E+06,
    0.4833E+06,0.4856E+06,0.5079E+06,0.5285E+06,0.5495E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3620E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1772E+02,0.1753E+02,0.1735E+02,0.1717E+02,0.1700E+02,
    0.1684E+02,0.1667E+02,0.1652E+02,0.1637E+02,0.1622E+02,0.1607E+02,0.1593E+02,
    0.1579E+02,0.1566E+02,0.1553E+02,0.1540E+02,0.1527E+02,0.1515E+02,0.1503E+02,
    0.1491E+02,0.1479E+02,0.1468E+02,0.1456E+02,0.1443E+02,0.1431E+02,0.1418E+02,
    0.1406E+02,0.1394E+02,0.1382E+02,0.1370E+02,0.1359E+02,0.1348E+02,0.1337E+02,
    0.1326E+02,0.1316E+02,0.1306E+02,0.1296E+02,0.1286E+02,0.1276E+02,0.1266E+02,
    0.1257E+02,0.1248E+02,0.1168E+02,0.1106E+02,0.1051E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3620E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9254E+03,0.9210E+03,0.9175E+03,0.9149E+03,0.9128E+03,
    0.9114E+03,0.9104E+03,0.9099E+03,0.9097E+03,0.9098E+03,0.9101E+03,0.9107E+03,
    0.9115E+03,0.9125E+03,0.9136E+03,0.9148E+03,0.9162E+03,0.9177E+03,0.9193E+03,
    0.9210E+03,0.9228E+03,0.9247E+03,0.9266E+03,0.9290E+03,0.9314E+03,0.9340E+03,
    0.9366E+03,0.9392E+03,0.9420E+03,0.9447E+03,0.9476E+03,0.9504E+03,0.9533E+03,
    0.9563E+03,0.9593E+03,0.9623E+03,0.9654E+03,0.9684E+03,0.9715E+03,0.9747E+03,
    0.9778E+03,0.9810E+03,0.1011E+04,0.1039E+04,0.1068E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3876E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4032E+06,0.4051E+06,0.4069E+06,0.4088E+06,
    0.4106E+06,0.4125E+06,0.4143E+06,0.4161E+06,0.4180E+06,0.4198E+06,0.4216E+06,
    0.4235E+06,0.4253E+06,0.4271E+06,0.4290E+06,0.4308E+06,0.4327E+06,0.4345E+06,
    0.4364E+06,0.4382E+06,0.4401E+06,0.4419E+06,0.4442E+06,0.4464E+06,0.4486E+06,
    0.4509E+06,0.4531E+06,0.4554E+06,0.4577E+06,0.4599E+06,0.4622E+06,0.4645E+06,
    0.4668E+06,0.4691E+06,0.4714E+06,0.4737E+06,0.4760E+06,0.4783E+06,0.4807E+06,
    0.4830E+06,0.4854E+06,0.5077E+06,0.5282E+06,0.5493E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3876E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1894E+02,0.1873E+02,0.1854E+02,0.1835E+02,
    0.1816E+02,0.1799E+02,0.1781E+02,0.1764E+02,0.1748E+02,0.1732E+02,0.1716E+02,
    0.1701E+02,0.1686E+02,0.1672E+02,0.1658E+02,0.1644E+02,0.1630E+02,0.1617E+02,
    0.1604E+02,0.1591E+02,0.1579E+02,0.1567E+02,0.1552E+02,0.1538E+02,0.1525E+02,
    0.1511E+02,0.1498E+02,0.1485E+02,0.1473E+02,0.1460E+02,0.1448E+02,0.1436E+02,
    0.1425E+02,0.1413E+02,0.1402E+02,0.1391E+02,0.1381E+02,0.1370E+02,0.1360E+02,
    0.1349E+02,0.1339E+02,0.1253E+02,0.1186E+02,0.1126E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3876E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.9353E+03,0.9305E+03,0.9267E+03,0.9237E+03,
    0.9214E+03,0.9197E+03,0.9185E+03,0.9177E+03,0.9173E+03,0.9172E+03,0.9174E+03,
    0.9179E+03,0.9185E+03,0.9193E+03,0.9203E+03,0.9215E+03,0.9227E+03,0.9241E+03,
    0.9256E+03,0.9272E+03,0.9289E+03,0.9307E+03,0.9329E+03,0.9352E+03,0.9376E+03,
    0.9400E+03,0.9426E+03,0.9452E+03,0.9478E+03,0.9506E+03,0.9533E+03,0.9561E+03,
    0.9590E+03,0.9619E+03,0.9648E+03,0.9678E+03,0.9708E+03,0.9738E+03,0.9769E+03,
    0.9800E+03,0.9831E+03,0.1013E+04,0.1041E+04,0.1069E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4043E+06,0.4062E+06,0.4081E+06,
    0.4099E+06,0.4118E+06,0.4137E+06,0.4155E+06,0.4174E+06,0.4192E+06,0.4211E+06,
    0.4229E+06,0.4248E+06,0.4266E+06,0.4285E+06,0.4303E+06,0.4322E+06,0.4340E+06,
    0.4359E+06,0.4378E+06,0.4396E+06,0.4415E+06,0.4437E+06,0.4460E+06,0.4482E+06,
    0.4505E+06,0.4528E+06,0.4550E+06,0.4573E+06,0.4596E+06,0.4619E+06,0.4641E+06,
    0.4664E+06,0.4687E+06,0.4711E+06,0.4734E+06,0.4757E+06,0.4780E+06,0.4804E+06,
    0.4827E+06,0.4851E+06,0.5075E+06,0.5280E+06,0.5492E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2023E+02,0.2001E+02,0.1979E+02,
    0.1959E+02,0.1939E+02,0.1920E+02,0.1901E+02,0.1883E+02,0.1865E+02,0.1848E+02,
    0.1831E+02,0.1815E+02,0.1799E+02,0.1783E+02,0.1768E+02,0.1753E+02,0.1739E+02,
    0.1725E+02,0.1711E+02,0.1697E+02,0.1684E+02,0.1668E+02,0.1653E+02,0.1638E+02,
    0.1623E+02,0.1609E+02,0.1595E+02,0.1581E+02,0.1568E+02,0.1555E+02,0.1542E+02,
    0.1529E+02,0.1517E+02,0.1505E+02,0.1493E+02,0.1481E+02,0.1470E+02,0.1459E+02,
    0.1448E+02,0.1437E+02,0.1343E+02,0.1271E+02,0.1207E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9455E+03,0.9402E+03,0.9360E+03,
    0.9327E+03,0.9301E+03,0.9281E+03,0.9267E+03,0.9257E+03,0.9251E+03,0.9248E+03,
    0.9248E+03,0.9251E+03,0.9256E+03,0.9263E+03,0.9272E+03,0.9282E+03,0.9294E+03,
    0.9306E+03,0.9320E+03,0.9335E+03,0.9351E+03,0.9371E+03,0.9393E+03,0.9415E+03,
    0.9438E+03,0.9462E+03,0.9486E+03,0.9512E+03,0.9538E+03,0.9564E+03,0.9591E+03,
    0.9619E+03,0.9647E+03,0.9675E+03,0.9704E+03,0.9733E+03,0.9763E+03,0.9792E+03,
    0.9823E+03,0.9853E+03,0.1015E+04,0.1042E+04,0.1070E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4430E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4054E+06,0.4073E+06,
    0.4092E+06,0.4111E+06,0.4130E+06,0.4149E+06,0.4167E+06,0.4186E+06,0.4205E+06,
    0.4223E+06,0.4242E+06,0.4261E+06,0.4279E+06,0.4298E+06,0.4317E+06,0.4335E+06,
    0.4354E+06,0.4373E+06,0.4392E+06,0.4410E+06,0.4433E+06,0.4456E+06,0.4478E+06,
    0.4501E+06,0.4523E+06,0.4546E+06,0.4569E+06,0.4592E+06,0.4615E+06,0.4638E+06,
    0.4661E+06,0.4684E+06,0.4707E+06,0.4730E+06,0.4754E+06,0.4777E+06,0.4801E+06,
    0.4824E+06,0.4848E+06,0.5072E+06,0.5278E+06,0.5490E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4430E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2158E+02,0.2135E+02,
    0.2112E+02,0.2090E+02,0.2068E+02,0.2047E+02,0.2027E+02,0.2008E+02,0.1989E+02,
    0.1970E+02,0.1952E+02,0.1935E+02,0.1917E+02,0.1901E+02,0.1884E+02,0.1868E+02,
    0.1853E+02,0.1838E+02,0.1823E+02,0.1808E+02,0.1791E+02,0.1774E+02,0.1758E+02,
    0.1742E+02,0.1727E+02,0.1711E+02,0.1696E+02,0.1682E+02,0.1668E+02,0.1654E+02,
    0.1640E+02,0.1627E+02,0.1613E+02,0.1600E+02,0.1588E+02,0.1575E+02,0.1563E+02,
    0.1551E+02,0.1540E+02,0.1439E+02,0.1361E+02,0.1291E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4430E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9559E+03,0.9502E+03,
    0.9456E+03,0.9419E+03,0.9390E+03,0.9368E+03,0.9351E+03,0.9339E+03,0.9330E+03,
    0.9326E+03,0.9324E+03,0.9325E+03,0.9329E+03,0.9334E+03,0.9341E+03,0.9350E+03,
    0.9361E+03,0.9372E+03,0.9385E+03,0.9399E+03,0.9417E+03,0.9436E+03,0.9457E+03,
    0.9478E+03,0.9500E+03,0.9524E+03,0.9547E+03,0.9572E+03,0.9597E+03,0.9623E+03,
    0.9650E+03,0.9677E+03,0.9704E+03,0.9732E+03,0.9760E+03,0.9789E+03,0.9818E+03,
    0.9847E+03,0.9877E+03,0.1017E+04,0.1044E+04,0.1071E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4729E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4065E+06,
    0.4085E+06,0.4104E+06,0.4123E+06,0.4142E+06,0.4161E+06,0.4180E+06,0.4198E+06,
    0.4217E+06,0.4236E+06,0.4255E+06,0.4274E+06,0.4293E+06,0.4311E+06,0.4330E+06,
    0.4349E+06,0.4368E+06,0.4387E+06,0.4406E+06,0.4428E+06,0.4451E+06,0.4474E+06,
    0.4496E+06,0.4519E+06,0.4542E+06,0.4565E+06,0.4588E+06,0.4611E+06,0.4634E+06,
    0.4657E+06,0.4680E+06,0.4704E+06,0.4727E+06,0.4750E+06,0.4774E+06,0.4797E+06,
    0.4821E+06,0.4844E+06,0.5069E+06,0.5276E+06,0.5487E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4729E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2301E+02,
    0.2276E+02,0.2251E+02,0.2227E+02,0.2204E+02,0.2182E+02,0.2160E+02,0.2139E+02,
    0.2119E+02,0.2099E+02,0.2079E+02,0.2060E+02,0.2042E+02,0.2024E+02,0.2007E+02,
    0.1989E+02,0.1973E+02,0.1956E+02,0.1940E+02,0.1922E+02,0.1903E+02,0.1886E+02,
    0.1868E+02,0.1851E+02,0.1835E+02,0.1819E+02,0.1803E+02,0.1787E+02,0.1772E+02,
    0.1757E+02,0.1743E+02,0.1728E+02,0.1714E+02,0.1701E+02,0.1687E+02,0.1674E+02,
    0.1661E+02,0.1648E+02,0.1539E+02,0.1455E+02,0.1381E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4729E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9666E+03,
    0.9604E+03,0.9554E+03,0.9514E+03,0.9482E+03,0.9456E+03,0.9437E+03,0.9422E+03,
    0.9412E+03,0.9405E+03,0.9401E+03,0.9401E+03,0.9402E+03,0.9406E+03,0.9412E+03,
    0.9420E+03,0.9429E+03,0.9440E+03,0.9451E+03,0.9467E+03,0.9484E+03,0.9502E+03,
    0.9521E+03,0.9542E+03,0.9563E+03,0.9586E+03,0.9609E+03,0.9633E+03,0.9657E+03,
    0.9683E+03,0.9708E+03,0.9735E+03,0.9762E+03,0.9789E+03,0.9817E+03,0.9845E+03,
    0.9873E+03,0.9902E+03,0.1018E+04,0.1045E+04,0.1072E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5043E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4076E+06,0.4096E+06,0.4115E+06,0.4134E+06,0.4153E+06,0.4173E+06,0.4192E+06,
    0.4211E+06,0.4230E+06,0.4249E+06,0.4268E+06,0.4287E+06,0.4306E+06,0.4324E+06,
    0.4343E+06,0.4362E+06,0.4381E+06,0.4400E+06,0.4423E+06,0.4446E+06,0.4469E+06,
    0.4492E+06,0.4515E+06,0.4538E+06,0.4561E+06,0.4584E+06,0.4607E+06,0.4630E+06,
    0.4653E+06,0.4676E+06,0.4700E+06,0.4723E+06,0.4747E+06,0.4770E+06,0.4794E+06,
    0.4817E+06,0.4841E+06,0.5066E+06,0.5273E+06,0.5485E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5043E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2452E+02,0.2424E+02,0.2398E+02,0.2372E+02,0.2347E+02,0.2323E+02,0.2300E+02,
    0.2277E+02,0.2255E+02,0.2234E+02,0.2213E+02,0.2193E+02,0.2173E+02,0.2154E+02,
    0.2135E+02,0.2116E+02,0.2099E+02,0.2081E+02,0.2061E+02,0.2041E+02,0.2021E+02,
    0.2002E+02,0.1984E+02,0.1966E+02,0.1948E+02,0.1931E+02,0.1914E+02,0.1898E+02,
    0.1881E+02,0.1866E+02,0.1850E+02,0.1835E+02,0.1820E+02,0.1805E+02,0.1791E+02,
    0.1777E+02,0.1763E+02,0.1646E+02,0.1555E+02,0.1475E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5043E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.9776E+03,0.9709E+03,0.9655E+03,0.9611E+03,0.9575E+03,0.9547E+03,0.9524E+03,
    0.9507E+03,0.9494E+03,0.9486E+03,0.9480E+03,0.9478E+03,0.9478E+03,0.9480E+03,
    0.9484E+03,0.9491E+03,0.9498E+03,0.9508E+03,0.9521E+03,0.9535E+03,0.9551E+03,
    0.9568E+03,0.9587E+03,0.9606E+03,0.9627E+03,0.9649E+03,0.9671E+03,0.9694E+03,
    0.9718E+03,0.9743E+03,0.9768E+03,0.9793E+03,0.9820E+03,0.9846E+03,0.9873E+03,
    0.9901E+03,0.9929E+03,0.1021E+04,0.1047E+04,0.1074E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5372E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4087E+06,0.4107E+06,0.4126E+06,0.4146E+06,0.4165E+06,0.4184E+06,
    0.4204E+06,0.4223E+06,0.4242E+06,0.4261E+06,0.4280E+06,0.4299E+06,0.4318E+06,
    0.4338E+06,0.4357E+06,0.4376E+06,0.4395E+06,0.4418E+06,0.4441E+06,0.4464E+06,
    0.4487E+06,0.4510E+06,0.4533E+06,0.4556E+06,0.4579E+06,0.4602E+06,0.4626E+06,
    0.4649E+06,0.4672E+06,0.4696E+06,0.4719E+06,0.4743E+06,0.4766E+06,0.4790E+06,
    0.4814E+06,0.4837E+06,0.5063E+06,0.5271E+06,0.5483E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5372E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2611E+02,0.2581E+02,0.2552E+02,0.2524E+02,0.2497E+02,0.2472E+02,
    0.2446E+02,0.2422E+02,0.2398E+02,0.2375E+02,0.2353E+02,0.2331E+02,0.2310E+02,
    0.2290E+02,0.2269E+02,0.2250E+02,0.2231E+02,0.2208E+02,0.2186E+02,0.2165E+02,
    0.2144E+02,0.2124E+02,0.2105E+02,0.2085E+02,0.2067E+02,0.2048E+02,0.2030E+02,
    0.2013E+02,0.1996E+02,0.1979E+02,0.1962E+02,0.1946E+02,0.1931E+02,0.1915E+02,
    0.1900E+02,0.1885E+02,0.1758E+02,0.1660E+02,0.1574E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5372E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9890E+03,0.9818E+03,0.9759E+03,0.9710E+03,0.9671E+03,0.9639E+03,
    0.9614E+03,0.9594E+03,0.9579E+03,0.9568E+03,0.9561E+03,0.9556E+03,0.9554E+03,
    0.9555E+03,0.9558E+03,0.9563E+03,0.9569E+03,0.9579E+03,0.9590E+03,0.9604E+03,
    0.9619E+03,0.9635E+03,0.9653E+03,0.9671E+03,0.9691E+03,0.9712E+03,0.9733E+03,
    0.9756E+03,0.9779E+03,0.9803E+03,0.9827E+03,0.9852E+03,0.9878E+03,0.9904E+03,
    0.9931E+03,0.9958E+03,0.1023E+04,0.1048E+04,0.1075E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5717E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4097E+06,0.4117E+06,0.4137E+06,0.4157E+06,0.4176E+06,
    0.4196E+06,0.4215E+06,0.4235E+06,0.4254E+06,0.4273E+06,0.4293E+06,0.4312E+06,
    0.4331E+06,0.4351E+06,0.4370E+06,0.4389E+06,0.4412E+06,0.4435E+06,0.4458E+06,
    0.4481E+06,0.4505E+06,0.4528E+06,0.4551E+06,0.4574E+06,0.4598E+06,0.4621E+06,
    0.4644E+06,0.4668E+06,0.4691E+06,0.4715E+06,0.4739E+06,0.4762E+06,0.4786E+06,
    0.4810E+06,0.4834E+06,0.5060E+06,0.5268E+06,0.5480E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5717E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2778E+02,0.2746E+02,0.2714E+02,0.2684E+02,0.2656E+02,
    0.2628E+02,0.2601E+02,0.2574E+02,0.2549E+02,0.2524E+02,0.2500E+02,0.2477E+02,
    0.2454E+02,0.2432E+02,0.2411E+02,0.2390E+02,0.2365E+02,0.2341E+02,0.2318E+02,
    0.2295E+02,0.2273E+02,0.2252E+02,0.2231E+02,0.2211E+02,0.2191E+02,0.2171E+02,
    0.2152E+02,0.2133E+02,0.2115E+02,0.2097E+02,0.2080E+02,0.2063E+02,0.2046E+02,
    0.2029E+02,0.2013E+02,0.1876E+02,0.1771E+02,0.1678E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5717E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1001E+04,0.9929E+03,0.9865E+03,0.9813E+03,0.9770E+03,
    0.9735E+03,0.9706E+03,0.9683E+03,0.9666E+03,0.9652E+03,0.9643E+03,0.9636E+03,
    0.9633E+03,0.9632E+03,0.9633E+03,0.9636E+03,0.9642E+03,0.9651E+03,0.9661E+03,
    0.9673E+03,0.9687E+03,0.9703E+03,0.9719E+03,0.9737E+03,0.9756E+03,0.9776E+03,
    0.9796E+03,0.9818E+03,0.9840E+03,0.9864E+03,0.9887E+03,0.9912E+03,0.9937E+03,
    0.9962E+03,0.9988E+03,0.1025E+04,0.1050E+04,0.1077E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6079E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4108E+06,0.4128E+06,0.4148E+06,0.4168E+06,
    0.4188E+06,0.4208E+06,0.4227E+06,0.4247E+06,0.4266E+06,0.4286E+06,0.4305E+06,
    0.4325E+06,0.4344E+06,0.4363E+06,0.4383E+06,0.4406E+06,0.4429E+06,0.4453E+06,
    0.4476E+06,0.4499E+06,0.4523E+06,0.4546E+06,0.4569E+06,0.4593E+06,0.4616E+06,
    0.4640E+06,0.4663E+06,0.4687E+06,0.4711E+06,0.4734E+06,0.4758E+06,0.4782E+06,
    0.4806E+06,0.4830E+06,0.5057E+06,0.5265E+06,0.5478E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6079E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2954E+02,0.2919E+02,0.2885E+02,0.2853E+02,
    0.2822E+02,0.2792E+02,0.2762E+02,0.2734E+02,0.2707E+02,0.2681E+02,0.2655E+02,
    0.2630E+02,0.2605E+02,0.2582E+02,0.2559E+02,0.2532E+02,0.2506E+02,0.2480E+02,
    0.2455E+02,0.2431E+02,0.2408E+02,0.2385E+02,0.2363E+02,0.2341E+02,0.2320E+02,
    0.2299E+02,0.2279E+02,0.2259E+02,0.2240E+02,0.2221E+02,0.2202E+02,0.2184E+02,
    0.2166E+02,0.2149E+02,0.2001E+02,0.1888E+02,0.1788E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6079E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1013E+04,0.1004E+04,0.9975E+03,0.9918E+03,
    0.9871E+03,0.9832E+03,0.9800E+03,0.9775E+03,0.9754E+03,0.9738E+03,0.9727E+03,
    0.9718E+03,0.9712E+03,0.9710E+03,0.9709E+03,0.9711E+03,0.9716E+03,0.9723E+03,
    0.9732E+03,0.9744E+03,0.9756E+03,0.9771E+03,0.9786E+03,0.9803E+03,0.9821E+03,
    0.9840E+03,0.9860E+03,0.9881E+03,0.9902E+03,0.9925E+03,0.9948E+03,0.9972E+03,
    0.9996E+03,0.1002E+04,0.1027E+04,0.1052E+04,0.1078E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6458E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4118E+06,0.4139E+06,0.4159E+06,
    0.4179E+06,0.4199E+06,0.4219E+06,0.4239E+06,0.4259E+06,0.4278E+06,0.4298E+06,
    0.4318E+06,0.4337E+06,0.4357E+06,0.4376E+06,0.4400E+06,0.4423E+06,0.4447E+06,
    0.4470E+06,0.4493E+06,0.4517E+06,0.4540E+06,0.4564E+06,0.4588E+06,0.4611E+06,
    0.4635E+06,0.4658E+06,0.4682E+06,0.4706E+06,0.4730E+06,0.4754E+06,0.4777E+06,
    0.4801E+06,0.4826E+06,0.5053E+06,0.5262E+06,0.5475E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6458E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3139E+02,0.3101E+02,0.3065E+02,
    0.3030E+02,0.2996E+02,0.2964E+02,0.2932E+02,0.2902E+02,0.2873E+02,0.2844E+02,
    0.2817E+02,0.2790E+02,0.2764E+02,0.2738E+02,0.2709E+02,0.2680E+02,0.2652E+02,
    0.2625E+02,0.2599E+02,0.2574E+02,0.2549E+02,0.2524E+02,0.2501E+02,0.2478E+02,
    0.2455E+02,0.2433E+02,0.2412E+02,0.2391E+02,0.2370E+02,0.2350E+02,0.2330E+02,
    0.2311E+02,0.2292E+02,0.2132E+02,0.2010E+02,0.1903E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6458E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1025E+04,0.1016E+04,0.1009E+04,
    0.1003E+04,0.9975E+03,0.9932E+03,0.9897E+03,0.9868E+03,0.9845E+03,0.9827E+03,
    0.9812E+03,0.9802E+03,0.9794E+03,0.9789E+03,0.9787E+03,0.9787E+03,0.9791E+03,
    0.9797E+03,0.9805E+03,0.9815E+03,0.9826E+03,0.9839E+03,0.9854E+03,0.9870E+03,
    0.9887E+03,0.9905E+03,0.9924E+03,0.9944E+03,0.9965E+03,0.9986E+03,0.1001E+04,
    0.1003E+04,0.1006E+04,0.1030E+04,0.1054E+04,0.1080E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6854E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4128E+06,0.4149E+06,
    0.4170E+06,0.4190E+06,0.4210E+06,0.4230E+06,0.4250E+06,0.4270E+06,0.4290E+06,
    0.4310E+06,0.4330E+06,0.4350E+06,0.4369E+06,0.4393E+06,0.4417E+06,0.4440E+06,
    0.4464E+06,0.4487E+06,0.4511E+06,0.4535E+06,0.4558E+06,0.4582E+06,0.4606E+06,
    0.4629E+06,0.4653E+06,0.4677E+06,0.4701E+06,0.4725E+06,0.4749E+06,0.4773E+06,
    0.4797E+06,0.4821E+06,0.5050E+06,0.5259E+06,0.5472E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6854E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3334E+02,0.3293E+02,
    0.3253E+02,0.3216E+02,0.3179E+02,0.3145E+02,0.3111E+02,0.3078E+02,0.3047E+02,
    0.3016E+02,0.2987E+02,0.2958E+02,0.2930E+02,0.2897E+02,0.2866E+02,0.2835E+02,
    0.2806E+02,0.2777E+02,0.2749E+02,0.2722E+02,0.2695E+02,0.2670E+02,0.2645E+02,
    0.2620E+02,0.2596E+02,0.2573E+02,0.2550E+02,0.2528E+02,0.2506E+02,0.2485E+02,
    0.2464E+02,0.2443E+02,0.2271E+02,0.2139E+02,0.2025E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6854E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1038E+04,0.1029E+04,
    0.1020E+04,0.1014E+04,0.1008E+04,0.1004E+04,0.9996E+03,0.9964E+03,0.9938E+03,
    0.9917E+03,0.9900E+03,0.9887E+03,0.9877E+03,0.9869E+03,0.9865E+03,0.9864E+03,
    0.9866E+03,0.9871E+03,0.9877E+03,0.9886E+03,0.9897E+03,0.9909E+03,0.9922E+03,
    0.9937E+03,0.9953E+03,0.9970E+03,0.9989E+03,0.1001E+04,0.1003E+04,0.1005E+04,
    0.1007E+04,0.1009E+04,0.1033E+04,0.1056E+04,0.1082E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7269E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4138E+06,
    0.4159E+06,0.4180E+06,0.4201E+06,0.4221E+06,0.4241E+06,0.4262E+06,0.4282E+06,
    0.4302E+06,0.4322E+06,0.4342E+06,0.4362E+06,0.4386E+06,0.4410E+06,0.4433E+06,
    0.4457E+06,0.4481E+06,0.4505E+06,0.4529E+06,0.4552E+06,0.4576E+06,0.4600E+06,
    0.4624E+06,0.4648E+06,0.4672E+06,0.4696E+06,0.4720E+06,0.4744E+06,0.4768E+06,
    0.4792E+06,0.4816E+06,0.5046E+06,0.5255E+06,0.5469E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7269E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3538E+02,
    0.3494E+02,0.3452E+02,0.3411E+02,0.3372E+02,0.3334E+02,0.3298E+02,0.3263E+02,
    0.3229E+02,0.3196E+02,0.3164E+02,0.3134E+02,0.3098E+02,0.3063E+02,0.3030E+02,
    0.2997E+02,0.2966E+02,0.2935E+02,0.2906E+02,0.2877E+02,0.2849E+02,0.2821E+02,
    0.2795E+02,0.2769E+02,0.2743E+02,0.2718E+02,0.2694E+02,0.2671E+02,0.2647E+02,
    0.2625E+02,0.2603E+02,0.2416E+02,0.2275E+02,0.2152E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7269E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1052E+04,
    0.1041E+04,0.1033E+04,0.1025E+04,0.1019E+04,0.1014E+04,0.1010E+04,0.1006E+04,
    0.1003E+04,0.1001E+04,0.9990E+03,0.9974E+03,0.9960E+03,0.9951E+03,0.9945E+03,
    0.9942E+03,0.9943E+03,0.9946E+03,0.9951E+03,0.9959E+03,0.9968E+03,0.9979E+03,
    0.9991E+03,0.1001E+04,0.1002E+04,0.1004E+04,0.1005E+04,0.1007E+04,0.1009E+04,
    0.1011E+04,0.1013E+04,0.1036E+04,0.1059E+04,0.1083E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7702E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4148E+06,0.4169E+06,0.4190E+06,0.4211E+06,0.4232E+06,0.4252E+06,0.4273E+06,
    0.4293E+06,0.4314E+06,0.4334E+06,0.4354E+06,0.4378E+06,0.4402E+06,0.4426E+06,
    0.4450E+06,0.4474E+06,0.4498E+06,0.4522E+06,0.4546E+06,0.4570E+06,0.4594E+06,
    0.4618E+06,0.4642E+06,0.4666E+06,0.4690E+06,0.4714E+06,0.4739E+06,0.4763E+06,
    0.4787E+06,0.4811E+06,0.5042E+06,0.5252E+06,0.5466E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7702E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3754E+02,0.3706E+02,0.3660E+02,0.3616E+02,0.3574E+02,0.3533E+02,0.3494E+02,
    0.3457E+02,0.3420E+02,0.3385E+02,0.3351E+02,0.3311E+02,0.3273E+02,0.3236E+02,
    0.3201E+02,0.3166E+02,0.3133E+02,0.3100E+02,0.3069E+02,0.3038E+02,0.3008E+02,
    0.2979E+02,0.2951E+02,0.2923E+02,0.2896E+02,0.2870E+02,0.2845E+02,0.2819E+02,
    0.2795E+02,0.2771E+02,0.2570E+02,0.2418E+02,0.2286E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7702E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1065E+04,0.1054E+04,0.1045E+04,0.1037E+04,0.1031E+04,0.1025E+04,0.1020E+04,
    0.1016E+04,0.1013E+04,0.1010E+04,0.1008E+04,0.1006E+04,0.1004E+04,0.1003E+04,
    0.1003E+04,0.1002E+04,0.1002E+04,0.1002E+04,0.1003E+04,0.1003E+04,0.1004E+04,
    0.1005E+04,0.1006E+04,0.1007E+04,0.1009E+04,0.1010E+04,0.1012E+04,0.1014E+04,
    0.1016E+04,0.1017E+04,0.1039E+04,0.1061E+04,0.1085E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4158E+06,0.4179E+06,0.4201E+06,0.4222E+06,0.4243E+06,0.4263E+06,
    0.4284E+06,0.4305E+06,0.4325E+06,0.4345E+06,0.4370E+06,0.4394E+06,0.4418E+06,
    0.4443E+06,0.4467E+06,0.4491E+06,0.4515E+06,0.4539E+06,0.4563E+06,0.4588E+06,
    0.4612E+06,0.4636E+06,0.4660E+06,0.4685E+06,0.4709E+06,0.4733E+06,0.4757E+06,
    0.4782E+06,0.4806E+06,0.5037E+06,0.5248E+06,0.5463E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3980E+02,0.3928E+02,0.3878E+02,0.3831E+02,0.3786E+02,0.3742E+02,
    0.3700E+02,0.3660E+02,0.3620E+02,0.3583E+02,0.3539E+02,0.3497E+02,0.3456E+02,
    0.3417E+02,0.3379E+02,0.3343E+02,0.3307E+02,0.3272E+02,0.3239E+02,0.3206E+02,
    0.3175E+02,0.3144E+02,0.3114E+02,0.3085E+02,0.3056E+02,0.3028E+02,0.3001E+02,
    0.2975E+02,0.2949E+02,0.2731E+02,0.2568E+02,0.2426E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1080E+04,0.1068E+04,0.1058E+04,0.1049E+04,0.1042E+04,0.1036E+04,
    0.1031E+04,0.1027E+04,0.1023E+04,0.1020E+04,0.1017E+04,0.1015E+04,0.1013E+04,
    0.1012E+04,0.1011E+04,0.1010E+04,0.1010E+04,0.1010E+04,0.1010E+04,0.1011E+04,
    0.1011E+04,0.1012E+04,0.1013E+04,0.1014E+04,0.1016E+04,0.1017E+04,0.1019E+04,
    0.1020E+04,0.1022E+04,0.1042E+04,0.1064E+04,0.1088E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8626E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4167E+06,0.4189E+06,0.4211E+06,0.4232E+06,0.4253E+06,
    0.4274E+06,0.4295E+06,0.4316E+06,0.4336E+06,0.4361E+06,0.4386E+06,0.4410E+06,
    0.4435E+06,0.4459E+06,0.4484E+06,0.4508E+06,0.4532E+06,0.4557E+06,0.4581E+06,
    0.4605E+06,0.4630E+06,0.4654E+06,0.4678E+06,0.4703E+06,0.4727E+06,0.4752E+06,
    0.4776E+06,0.4801E+06,0.5033E+06,0.5244E+06,0.5459E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8626E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4218E+02,0.4162E+02,0.4108E+02,0.4057E+02,0.4008E+02,
    0.3961E+02,0.3916E+02,0.3872E+02,0.3830E+02,0.3782E+02,0.3735E+02,0.3691E+02,
    0.3647E+02,0.3606E+02,0.3565E+02,0.3526E+02,0.3488E+02,0.3452E+02,0.3416E+02,
    0.3382E+02,0.3348E+02,0.3315E+02,0.3283E+02,0.3252E+02,0.3222E+02,0.3193E+02,
    0.3164E+02,0.3136E+02,0.2901E+02,0.2726E+02,0.2574E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8626E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1095E+04,0.1082E+04,0.1071E+04,0.1062E+04,0.1054E+04,
    0.1048E+04,0.1042E+04,0.1037E+04,0.1033E+04,0.1029E+04,0.1026E+04,0.1024E+04,
    0.1022E+04,0.1020E+04,0.1019E+04,0.1018E+04,0.1018E+04,0.1018E+04,0.1018E+04,
    0.1018E+04,0.1019E+04,0.1019E+04,0.1020E+04,0.1021E+04,0.1022E+04,0.1024E+04,
    0.1025E+04,0.1027E+04,0.1046E+04,0.1066E+04,0.1090E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9118E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4176E+06,0.4199E+06,0.4220E+06,0.4242E+06,
    0.4263E+06,0.4285E+06,0.4306E+06,0.4327E+06,0.4352E+06,0.4377E+06,0.4402E+06,
    0.4426E+06,0.4451E+06,0.4476E+06,0.4500E+06,0.4525E+06,0.4549E+06,0.4574E+06,
    0.4598E+06,0.4623E+06,0.4647E+06,0.4672E+06,0.4697E+06,0.4721E+06,0.4746E+06,
    0.4770E+06,0.4795E+06,0.5028E+06,0.5240E+06,0.5456E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9118E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4468E+02,0.4407E+02,0.4349E+02,0.4294E+02,
    0.4241E+02,0.4191E+02,0.4142E+02,0.4095E+02,0.4041E+02,0.3990E+02,0.3940E+02,
    0.3892E+02,0.3846E+02,0.3802E+02,0.3759E+02,0.3718E+02,0.3677E+02,0.3639E+02,
    0.3601E+02,0.3564E+02,0.3528E+02,0.3494E+02,0.3460E+02,0.3427E+02,0.3395E+02,
    0.3364E+02,0.3334E+02,0.3080E+02,0.2891E+02,0.2728E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9118E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1111E+04,0.1097E+04,0.1085E+04,0.1075E+04,
    0.1067E+04,0.1060E+04,0.1054E+04,0.1049E+04,0.1043E+04,0.1039E+04,0.1036E+04,
    0.1033E+04,0.1030E+04,0.1029E+04,0.1027E+04,0.1026E+04,0.1026E+04,0.1025E+04,
    0.1025E+04,0.1026E+04,0.1026E+04,0.1027E+04,0.1027E+04,0.1028E+04,0.1029E+04,
    0.1031E+04,0.1032E+04,0.1049E+04,0.1069E+04,0.1092E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9632E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4185E+06,0.4208E+06,0.4230E+06,
    0.4252E+06,0.4274E+06,0.4295E+06,0.4316E+06,0.4342E+06,0.4367E+06,0.4392E+06,
    0.4417E+06,0.4442E+06,0.4467E+06,0.4492E+06,0.4517E+06,0.4542E+06,0.4566E+06,
    0.4591E+06,0.4616E+06,0.4641E+06,0.4665E+06,0.4690E+06,0.4715E+06,0.4739E+06,
    0.4764E+06,0.4789E+06,0.5023E+06,0.5235E+06,0.5452E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9632E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4732E+02,0.4665E+02,0.4603E+02,
    0.4543E+02,0.4486E+02,0.4431E+02,0.4379E+02,0.4319E+02,0.4261E+02,0.4206E+02,
    0.4154E+02,0.4103E+02,0.4054E+02,0.4007E+02,0.3961E+02,0.3917E+02,0.3874E+02,
    0.3833E+02,0.3793E+02,0.3754E+02,0.3716E+02,0.3680E+02,0.3644E+02,0.3609E+02,
    0.3575E+02,0.3542E+02,0.3268E+02,0.3065E+02,0.2890E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9632E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1127E+04,0.1112E+04,0.1100E+04,
    0.1089E+04,0.1080E+04,0.1072E+04,0.1066E+04,0.1059E+04,0.1053E+04,0.1049E+04,
    0.1045E+04,0.1042E+04,0.1039E+04,0.1037E+04,0.1036E+04,0.1035E+04,0.1034E+04,
    0.1033E+04,0.1033E+04,0.1033E+04,0.1034E+04,0.1034E+04,0.1035E+04,0.1035E+04,
    0.1036E+04,0.1038E+04,0.1053E+04,0.1072E+04,0.1094E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4194E+06,0.4217E+06,
    0.4239E+06,0.4262E+06,0.4284E+06,0.4305E+06,0.4331E+06,0.4357E+06,0.4382E+06,
    0.4408E+06,0.4433E+06,0.4458E+06,0.4483E+06,0.4508E+06,0.4533E+06,0.4558E+06,
    0.4583E+06,0.4608E+06,0.4633E+06,0.4658E+06,0.4683E+06,0.4708E+06,0.4733E+06,
    0.4758E+06,0.4783E+06,0.5018E+06,0.5231E+06,0.5448E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5009E+02,0.4937E+02,
    0.4869E+02,0.4804E+02,0.4743E+02,0.4684E+02,0.4616E+02,0.4552E+02,0.4491E+02,
    0.4432E+02,0.4376E+02,0.4322E+02,0.4270E+02,0.4220E+02,0.4171E+02,0.4125E+02,
    0.4079E+02,0.4035E+02,0.3993E+02,0.3952E+02,0.3912E+02,0.3873E+02,0.3835E+02,
    0.3798E+02,0.3762E+02,0.3466E+02,0.3247E+02,0.3060E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1145E+04,0.1128E+04,
    0.1115E+04,0.1103E+04,0.1093E+04,0.1085E+04,0.1076E+04,0.1069E+04,0.1064E+04,
    0.1059E+04,0.1055E+04,0.1051E+04,0.1048E+04,0.1046E+04,0.1044E+04,0.1043E+04,
    0.1042E+04,0.1041E+04,0.1041E+04,0.1041E+04,0.1041E+04,0.1041E+04,0.1042E+04,
    0.1043E+04,0.1044E+04,0.1057E+04,0.1076E+04,0.1097E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4203E+06,
    0.4226E+06,0.4249E+06,0.4271E+06,0.4293E+06,0.4320E+06,0.4346E+06,0.4372E+06,
    0.4398E+06,0.4423E+06,0.4449E+06,0.4474E+06,0.4499E+06,0.4525E+06,0.4550E+06,
    0.4575E+06,0.4600E+06,0.4625E+06,0.4651E+06,0.4676E+06,0.4701E+06,0.4726E+06,
    0.4751E+06,0.4776E+06,0.5012E+06,0.5226E+06,0.5444E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5300E+02,
    0.5222E+02,0.5148E+02,0.5078E+02,0.5012E+02,0.4936E+02,0.4864E+02,0.4796E+02,
    0.4730E+02,0.4668E+02,0.4608E+02,0.4550E+02,0.4495E+02,0.4442E+02,0.4390E+02,
    0.4340E+02,0.4292E+02,0.4246E+02,0.4201E+02,0.4157E+02,0.4115E+02,0.4074E+02,
    0.4033E+02,0.3994E+02,0.3674E+02,0.3438E+02,0.3238E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1163E+04,
    0.1145E+04,0.1130E+04,0.1118E+04,0.1107E+04,0.1097E+04,0.1088E+04,0.1080E+04,
    0.1074E+04,0.1069E+04,0.1064E+04,0.1061E+04,0.1058E+04,0.1055E+04,0.1053E+04,
    0.1052E+04,0.1050E+04,0.1050E+04,0.1049E+04,0.1049E+04,0.1049E+04,0.1049E+04,
    0.1049E+04,0.1050E+04,0.1062E+04,0.1079E+04,0.1100E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1130E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4211E+06,0.4235E+06,0.4258E+06,0.4280E+06,0.4307E+06,0.4334E+06,0.4360E+06,
    0.4387E+06,0.4413E+06,0.4439E+06,0.4464E+06,0.4490E+06,0.4516E+06,0.4541E+06,
    0.4566E+06,0.4592E+06,0.4617E+06,0.4643E+06,0.4668E+06,0.4693E+06,0.4718E+06,
    0.4744E+06,0.4769E+06,0.5006E+06,0.5221E+06,0.5440E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1130E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.5606E+02,0.5522E+02,0.5442E+02,0.5366E+02,0.5280E+02,0.5199E+02,0.5122E+02,
    0.5049E+02,0.4980E+02,0.4913E+02,0.4849E+02,0.4788E+02,0.4729E+02,0.4673E+02,
    0.4618E+02,0.4565E+02,0.4514E+02,0.4465E+02,0.4417E+02,0.4371E+02,0.4326E+02,
    0.4282E+02,0.4240E+02,0.3892E+02,0.3639E+02,0.3424E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1130E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1182E+04,0.1163E+04,0.1147E+04,0.1133E+04,0.1120E+04,0.1109E+04,0.1099E+04,
    0.1091E+04,0.1084E+04,0.1079E+04,0.1074E+04,0.1070E+04,0.1067E+04,0.1064E+04,
    0.1062E+04,0.1060E+04,0.1059E+04,0.1058E+04,0.1057E+04,0.1057E+04,0.1057E+04,
    0.1057E+04,0.1057E+04,0.1067E+04,0.1083E+04,0.1102E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4219E+06,0.4243E+06,0.4266E+06,0.4294E+06,0.4321E+06,0.4348E+06,
    0.4375E+06,0.4401E+06,0.4428E+06,0.4454E+06,0.4480E+06,0.4506E+06,0.4532E+06,
    0.4557E+06,0.4583E+06,0.4609E+06,0.4634E+06,0.4660E+06,0.4685E+06,0.4711E+06,
    0.4736E+06,0.4762E+06,0.5000E+06,0.5216E+06,0.5435E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.5929E+02,0.5837E+02,0.5750E+02,0.5653E+02,0.5561E+02,0.5474E+02,
    0.5392E+02,0.5314E+02,0.5240E+02,0.5169E+02,0.5101E+02,0.5036E+02,0.4973E+02,
    0.4913E+02,0.4855E+02,0.4799E+02,0.4745E+02,0.4692E+02,0.4642E+02,0.4593E+02,
    0.4545E+02,0.4499E+02,0.4122E+02,0.3850E+02,0.3619E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1202E+04,0.1181E+04,0.1164E+04,0.1147E+04,0.1133E+04,0.1121E+04,
    0.1111E+04,0.1102E+04,0.1095E+04,0.1089E+04,0.1084E+04,0.1080E+04,0.1076E+04,
    0.1073E+04,0.1071E+04,0.1069E+04,0.1067E+04,0.1066E+04,0.1065E+04,0.1065E+04,
    0.1064E+04,0.1064E+04,0.1072E+04,0.1086E+04,0.1105E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1253E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4227E+06,0.4251E+06,0.4280E+06,0.4308E+06,0.4335E+06,
    0.4362E+06,0.4389E+06,0.4416E+06,0.4443E+06,0.4469E+06,0.4495E+06,0.4522E+06,
    0.4548E+06,0.4573E+06,0.4599E+06,0.4625E+06,0.4651E+06,0.4677E+06,0.4702E+06,
    0.4728E+06,0.4754E+06,0.4994E+06,0.5211E+06,0.5431E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1253E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.6269E+02,0.6169E+02,0.6056E+02,0.5952E+02,0.5853E+02,
    0.5761E+02,0.5673E+02,0.5590E+02,0.5510E+02,0.5435E+02,0.5362E+02,0.5293E+02,
    0.5227E+02,0.5163E+02,0.5101E+02,0.5042E+02,0.4984E+02,0.4929E+02,0.4875E+02,
    0.4823E+02,0.4773E+02,0.4364E+02,0.4071E+02,0.3823E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1253E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1223E+04,0.1201E+04,0.1179E+04,0.1161E+04,0.1146E+04,
    0.1133E+04,0.1123E+04,0.1114E+04,0.1106E+04,0.1100E+04,0.1095E+04,0.1090E+04,
    0.1086E+04,0.1083E+04,0.1080E+04,0.1078E+04,0.1076E+04,0.1075E+04,0.1074E+04,
    0.1073E+04,0.1072E+04,0.1077E+04,0.1091E+04,0.1109E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1318E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4234E+06,0.4264E+06,0.4293E+06,0.4321E+06,
    0.4349E+06,0.4377E+06,0.4404E+06,0.4431E+06,0.4458E+06,0.4484E+06,0.4511E+06,
    0.4537E+06,0.4563E+06,0.4590E+06,0.4616E+06,0.4642E+06,0.4668E+06,0.4694E+06,
    0.4720E+06,0.4745E+06,0.4987E+06,0.5205E+06,0.5426E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1318E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6627E+02,0.6497E+02,0.6376E+02,0.6264E+02,
    0.6159E+02,0.6059E+02,0.5966E+02,0.5877E+02,0.5792E+02,0.5712E+02,0.5635E+02,
    0.5561E+02,0.5490E+02,0.5422E+02,0.5357E+02,0.5294E+02,0.5233E+02,0.5174E+02,
    0.5118E+02,0.5063E+02,0.4619E+02,0.4303E+02,0.4037E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1318E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1246E+04,0.1218E+04,0.1194E+04,0.1175E+04,
    0.1159E+04,0.1146E+04,0.1135E+04,0.1126E+04,0.1118E+04,0.1111E+04,0.1105E+04,
    0.1100E+04,0.1096E+04,0.1092E+04,0.1089E+04,0.1087E+04,0.1085E+04,0.1083E+04,
    0.1082E+04,0.1081E+04,0.1083E+04,0.1095E+04,0.1112E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1399E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4243E+06,0.4273E+06,0.4302E+06,
    0.4331E+06,0.4360E+06,0.4388E+06,0.4415E+06,0.4443E+06,0.4470E+06,0.4497E+06,
    0.4524E+06,0.4551E+06,0.4577E+06,0.4604E+06,0.4630E+06,0.4656E+06,0.4683E+06,
    0.4709E+06,0.4735E+06,0.4979E+06,0.5198E+06,0.5420E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1399E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7081E+02,0.6936E+02,0.6803E+02,
    0.6679E+02,0.6563E+02,0.6454E+02,0.6352E+02,0.6254E+02,0.6162E+02,0.6075E+02,
    0.5991E+02,0.5911E+02,0.5834E+02,0.5761E+02,0.5690E+02,0.5622E+02,0.5556E+02,
    0.5493E+02,0.5432E+02,0.4941E+02,0.4595E+02,0.4307E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1399E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1275E+04,0.1244E+04,0.1218E+04,
    0.1197E+04,0.1179E+04,0.1165E+04,0.1152E+04,0.1142E+04,0.1133E+04,0.1125E+04,
    0.1119E+04,0.1113E+04,0.1109E+04,0.1105E+04,0.1101E+04,0.1098E+04,0.1096E+04,
    0.1094E+04,0.1092E+04,0.1090E+04,0.1100E+04,0.1116E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1484E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4251E+06,0.4282E+06,
    0.4312E+06,0.4341E+06,0.4370E+06,0.4399E+06,0.4427E+06,0.4455E+06,0.4482E+06,
    0.4510E+06,0.4537E+06,0.4564E+06,0.4591E+06,0.4618E+06,0.4644E+06,0.4671E+06,
    0.4697E+06,0.4724E+06,0.4970E+06,0.5190E+06,0.5413E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1484E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7565E+02,0.7404E+02,
    0.7256E+02,0.7119E+02,0.6991E+02,0.6872E+02,0.6759E+02,0.6653E+02,0.6553E+02,
    0.6457E+02,0.6366E+02,0.6279E+02,0.6196E+02,0.6116E+02,0.6040E+02,0.5966E+02,
    0.5895E+02,0.5827E+02,0.5284E+02,0.4905E+02,0.4591E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1484E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1307E+04,0.1271E+04,
    0.1243E+04,0.1220E+04,0.1200E+04,0.1184E+04,0.1170E+04,0.1159E+04,0.1149E+04,
    0.1141E+04,0.1133E+04,0.1127E+04,0.1122E+04,0.1117E+04,0.1114E+04,0.1110E+04,
    0.1107E+04,0.1105E+04,0.1098E+04,0.1106E+04,0.1121E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1572E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4258E+06,
    0.4290E+06,0.4321E+06,0.4351E+06,0.4380E+06,0.4409E+06,0.4438E+06,0.4466E+06,
    0.4494E+06,0.4522E+06,0.4550E+06,0.4577E+06,0.4604E+06,0.4631E+06,0.4658E+06,
    0.4685E+06,0.4712E+06,0.4961E+06,0.5183E+06,0.5406E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1572E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8082E+02,
    0.7902E+02,0.7737E+02,0.7586E+02,0.7445E+02,0.7313E+02,0.7190E+02,0.7074E+02,
    0.6964E+02,0.6860E+02,0.6761E+02,0.6667E+02,0.6577E+02,0.6490E+02,0.6407E+02,
    0.6328E+02,0.6251E+02,0.5649E+02,0.5233E+02,0.4891E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1572E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1342E+04,
    0.1302E+04,0.1270E+04,0.1244E+04,0.1222E+04,0.1205E+04,0.1189E+04,0.1177E+04,
    0.1166E+04,0.1157E+04,0.1148E+04,0.1142E+04,0.1136E+04,0.1131E+04,0.1126E+04,
    0.1122E+04,0.1119E+04,0.1107E+04,0.1113E+04,0.1126E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1665E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4265E+06,0.4298E+06,0.4329E+06,0.4360E+06,0.4390E+06,0.4419E+06,0.4449E+06,
    0.4477E+06,0.4506E+06,0.4534E+06,0.4562E+06,0.4590E+06,0.4617E+06,0.4645E+06,
    0.4672E+06,0.4699E+06,0.4951E+06,0.5174E+06,0.5399E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1665E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.8635E+02,0.8433E+02,0.8250E+02,0.8081E+02,0.7926E+02,0.7781E+02,0.7646E+02,
    0.7518E+02,0.7398E+02,0.7285E+02,0.7177E+02,0.7075E+02,0.6977E+02,0.6883E+02,
    0.6794E+02,0.6708E+02,0.6038E+02,0.5581E+02,0.5209E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1665E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1380E+04,0.1335E+04,0.1299E+04,0.1270E+04,0.1246E+04,0.1226E+04,0.1210E+04,
    0.1195E+04,0.1183E+04,0.1173E+04,0.1164E+04,0.1156E+04,0.1150E+04,0.1144E+04,
    0.1139E+04,0.1135E+04,0.1117E+04,0.1119E+04,0.1131E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1761E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4271E+06,0.4305E+06,0.4337E+06,0.4368E+06,0.4399E+06,0.4429E+06,
    0.4459E+06,0.4488E+06,0.4517E+06,0.4546E+06,0.4574E+06,0.4602E+06,0.4630E+06,
    0.4658E+06,0.4686E+06,0.4940E+06,0.5165E+06,0.5392E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1761E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9226E+02,0.8999E+02,0.8795E+02,0.8608E+02,0.8436E+02,0.8276E+02,
    0.8127E+02,0.7988E+02,0.7857E+02,0.7733E+02,0.7615E+02,0.7504E+02,0.7398E+02,
    0.7296E+02,0.7199E+02,0.6452E+02,0.5950E+02,0.5544E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1761E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1422E+04,0.1371E+04,0.1330E+04,0.1298E+04,0.1271E+04,0.1249E+04,
    0.1231E+04,0.1215E+04,0.1202E+04,0.1190E+04,0.1180E+04,0.1172E+04,0.1165E+04,
    0.1158E+04,0.1153E+04,0.1127E+04,0.1127E+04,0.1136E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1862E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4277E+06,0.4311E+06,0.4344E+06,0.4377E+06,0.4408E+06,
    0.4439E+06,0.4469E+06,0.4499E+06,0.4528E+06,0.4557E+06,0.4586E+06,0.4615E+06,
    0.4643E+06,0.4671E+06,0.4929E+06,0.5156E+06,0.5384E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1862E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9861E+02,0.9605E+02,0.9376E+02,0.9167E+02,0.8977E+02,
    0.8800E+02,0.8637E+02,0.8484E+02,0.8340E+02,0.8205E+02,0.8077E+02,0.7956E+02,
    0.7840E+02,0.7730E+02,0.6895E+02,0.6341E+02,0.5898E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1862E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1469E+04,0.1410E+04,0.1364E+04,0.1328E+04,0.1298E+04,
    0.1274E+04,0.1253E+04,0.1236E+04,0.1221E+04,0.1208E+04,0.1198E+04,0.1188E+04,
    0.1180E+04,0.1173E+04,0.1139E+04,0.1135E+04,0.1142E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1967E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4282E+06,0.4317E+06,0.4351E+06,0.4384E+06,
    0.4416E+06,0.4448E+06,0.4479E+06,0.4509E+06,0.4539E+06,0.4568E+06,0.4598E+06,
    0.4627E+06,0.4655E+06,0.4917E+06,0.5146E+06,0.5375E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1967E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1054E+03,0.1025E+03,0.9996E+02,0.9763E+02,
    0.9551E+02,0.9356E+02,0.9176E+02,0.9008E+02,0.8850E+02,0.8702E+02,0.8563E+02,
    0.8431E+02,0.8306E+02,0.7367E+02,0.6757E+02,0.6272E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1967E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1521E+04,0.1454E+04,0.1402E+04,0.1361E+04,
    0.1327E+04,0.1300E+04,0.1277E+04,0.1258E+04,0.1241E+04,0.1227E+04,0.1215E+04,
    0.1205E+04,0.1196E+04,0.1152E+04,0.1144E+04,0.1149E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2076E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4285E+06,0.4322E+06,0.4357E+06,
    0.4391E+06,0.4424E+06,0.4456E+06,0.4488E+06,0.4519E+06,0.4549E+06,0.4579E+06,
    0.4609E+06,0.4638E+06,0.4904E+06,0.5136E+06,0.5367E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2076E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1128E+03,0.1095E+03,0.1066E+03,
    0.1040E+03,0.1016E+03,0.9946E+02,0.9746E+02,0.9562E+02,0.9389E+02,0.9227E+02,
    0.9075E+02,0.8931E+02,0.7873E+02,0.7198E+02,0.6668E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2076E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1581E+04,0.1503E+04,0.1443E+04,
    0.1396E+04,0.1358E+04,0.1328E+04,0.1302E+04,0.1281E+04,0.1263E+04,0.1247E+04,
    0.1234E+04,0.1222E+04,0.1166E+04,0.1153E+04,0.1156E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4288E+06,0.4327E+06,
    0.4363E+06,0.4398E+06,0.4432E+06,0.4465E+06,0.4497E+06,0.4528E+06,0.4559E+06,
    0.4590E+06,0.4620E+06,0.4891E+06,0.5125E+06,0.5357E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1207E+03,0.1170E+03,
    0.1137E+03,0.1107E+03,0.1081E+03,0.1057E+03,0.1035E+03,0.1015E+03,0.9958E+02,
    0.9781E+02,0.9615E+02,0.8415E+02,0.7667E+02,0.7087E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1650E+04,0.1557E+04,
    0.1488E+04,0.1435E+04,0.1392E+04,0.1358E+04,0.1329E+04,0.1305E+04,0.1285E+04,
    0.1268E+04,0.1253E+04,0.1181E+04,0.1163E+04,0.1163E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2309E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4290E+06,
    0.4330E+06,0.4368E+06,0.4404E+06,0.4438E+06,0.4472E+06,0.4505E+06,0.4537E+06,
    0.4569E+06,0.4600E+06,0.4876E+06,0.5113E+06,0.5348E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2309E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1294E+03,
    0.1250E+03,0.1213E+03,0.1180E+03,0.1150E+03,0.1124E+03,0.1099E+03,0.1077E+03,
    0.1056E+03,0.1037E+03,0.8998E+02,0.8167E+02,0.7531E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2309E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1731E+04,
    0.1619E+04,0.1539E+04,0.1477E+04,0.1429E+04,0.1390E+04,0.1358E+04,0.1332E+04,
    0.1309E+04,0.1290E+04,0.1199E+04,0.1174E+04,0.1171E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2433E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4290E+06,0.4332E+06,0.4372E+06,0.4409E+06,0.4445E+06,0.4479E+06,0.4513E+06,
    0.4546E+06,0.4578E+06,0.4861E+06,0.5101E+06,0.5337E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2433E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1388E+03,0.1337E+03,0.1294E+03,0.1257E+03,0.1224E+03,0.1194E+03,0.1167E+03,
    0.1142E+03,0.1119E+03,0.9625E+02,0.8699E+02,0.8000E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2433E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1826E+04,0.1691E+04,0.1595E+04,0.1524E+04,0.1469E+04,0.1425E+04,0.1389E+04,
    0.1359E+04,0.1334E+04,0.1218E+04,0.1187E+04,0.1179E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2562E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4289E+06,0.4334E+06,0.4375E+06,0.4413E+06,0.4450E+06,0.4486E+06,
    0.4520E+06,0.4554E+06,0.4845E+06,0.5088E+06,0.5326E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2562E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1491E+03,0.1432E+03,0.1382E+03,0.1340E+03,0.1303E+03,0.1269E+03,
    0.1239E+03,0.1212E+03,0.1030E+03,0.9268E+02,0.8498E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2562E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1940E+04,0.1773E+04,0.1659E+04,0.1576E+04,0.1512E+04,0.1462E+04,
    0.1422E+04,0.1389E+04,0.1240E+04,0.1200E+04,0.1189E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2696E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4287E+06,0.4334E+06,0.4377E+06,0.4417E+06,0.4455E+06,
    0.4492E+06,0.4527E+06,0.4827E+06,0.5074E+06,0.5315E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2696E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1605E+03,0.1535E+03,0.1477E+03,0.1429E+03,0.1387E+03,
    0.1350E+03,0.1316E+03,0.1104E+03,0.9875E+02,0.9027E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2696E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2081E+04,0.1870E+04,0.1732E+04,0.1634E+04,0.1560E+04,
    0.1503E+04,0.1458E+04,0.1265E+04,0.1215E+04,0.1199E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2835E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4282E+06,0.4332E+06,0.4378E+06,0.4420E+06,
    0.4459E+06,0.4497E+06,0.4808E+06,0.5059E+06,0.5303E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2835E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1731E+03,0.1647E+03,0.1580E+03,0.1525E+03,
    0.1477E+03,0.1435E+03,0.1183E+03,0.1053E+03,0.9588E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2835E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2259E+04,0.1984E+04,0.1815E+04,0.1698E+04,
    0.1613E+04,0.1548E+04,0.1294E+04,0.1231E+04,0.1209E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2980E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4275E+06,0.4329E+06,0.4377E+06,
    0.4421E+06,0.4462E+06,0.4787E+06,0.5044E+06,0.5290E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2980E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1873E+03,0.1771E+03,0.1692E+03,
    0.1628E+03,0.1574E+03,0.1271E+03,0.1122E+03,0.1018E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2980E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2491E+04,0.2123E+04,0.1911E+04,
    0.1771E+04,0.1671E+04,0.1328E+04,0.1249E+04,0.1221E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3132E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4264E+06,0.4324E+06,
    0.4376E+06,0.4422E+06,0.4765E+06,0.5027E+06,0.5277E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3132E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2035E+03,0.1908E+03,
    0.1814E+03,0.1740E+03,0.1366E+03,0.1197E+03,0.1082E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3132E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2809E+04,0.2293E+04,
    0.2024E+04,0.1854E+04,0.1367E+04,0.1270E+04,0.1234E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3289E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4250E+06,
    0.4317E+06,0.4373E+06,0.4741E+06,0.5010E+06,0.5263E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3289E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2224E+03,
    0.2061E+03,0.1948E+03,0.1472E+03,0.1279E+03,0.1150E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3289E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3270E+04,
    0.2507E+04,0.2156E+04,0.1414E+04,0.1292E+04,0.1248E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3453E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4229E+06,0.4307E+06,0.4715E+06,0.4991E+06,0.5248E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3453E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2449E+03,0.2233E+03,0.1590E+03,0.1366E+03,0.1223E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3453E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4005E+04,0.2781E+04,0.1470E+04,0.1318E+04,0.1264E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4200E+06,0.4685E+06,0.4970E+06,0.5232E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2731E+03,0.1723E+03,0.1462E+03,0.1300E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.5362E+04,0.1539E+04,0.1347E+04,0.1281E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3841E+06,0.4322E+06,0.4780E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7798E+03,0.5606E+03,0.3981E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2141E+04,0.2553E+04,0.1993E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1162E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3741E+06,0.4091E+06,0.4463E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1162E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9008E+03,0.7894E+03,0.6687E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1162E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1691E+04,0.1815E+04,0.1888E+04;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1562E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3702E+06,0.4022E+06,0.4353E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1562E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9632E+03,0.8797E+03,0.7919E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1562E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1565E+04,0.1629E+04,0.1680E+04;

! =============================================================================
!
!                Property Data for Refrigerant   NH3
!
! =============================================================================

  FluidProperties:Name,
    NH3,                     !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant   NH3
!
!                Critical Pressure:     11333.001 kPa
!                Critical Temperature:    132.250 degC
! =============================================================================

  FluidProperties:Temperatures,
    NH3SaturatedTemperatures,!- Name
    -77.660,-76.000,-74.000,-72.000,-70.000,-68.000,-66.000,
    -64.000,-62.000,-60.000,-58.000,-56.000,-54.000,-52.000,
    -50.000,-48.000,-46.000,-44.000,-42.000,-40.000,-38.000,
    -36.000,-34.000,-32.000,-30.000,-28.000,-26.000,-24.000,
    -22.000,-20.000,-18.000,-16.000,-14.000,-12.000,-10.000,
    -8.000,-6.000,-4.000,-2.000,0.000,2.000,4.000,
    6.000,8.000,10.000,12.000,14.000,16.000,18.000,
    20.000,22.000,24.000,26.000,28.000,30.000,32.000,
    34.000,36.000,38.000,40.000,42.000,44.000,46.000,
    48.000,50.000,52.000,54.000,56.000,58.000,60.000,
    62.000,64.000,66.000,68.000,70.000,72.000,74.000,
    76.000,78.000,80.000,82.000,84.000,86.000,88.000,
    90.000,92.000,94.000,96.000,98.000,100.000,102.000,
    104.000,106.000,108.000,110.000,112.000,114.000,116.000,
    118.000,120.000,122.000,124.000,132.250;

  FluidProperties:Saturated,
    NH3,                     !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.6089E+04,0.6944E+04,0.8108E+04,0.9434E+04,0.1094E+05,0.1265E+05,0.1457E+05,
    0.1674E+05,0.1917E+05,0.2189E+05,0.2493E+05,0.2832E+05,0.3207E+05,0.3624E+05,
    0.4084E+05,0.4591E+05,0.5149E+05,0.5763E+05,0.6434E+05,0.7169E+05,0.7971E+05,
    0.8845E+05,0.9795E+05,0.1083E+06,0.1194E+06,0.1315E+06,0.1446E+06,0.1586E+06,
    0.1738E+06,0.1901E+06,0.2076E+06,0.2263E+06,0.2464E+06,0.2678E+06,0.2907E+06,
    0.3151E+06,0.3411E+06,0.3688E+06,0.3982E+06,0.4294E+06,0.4625E+06,0.4975E+06,
    0.5345E+06,0.5737E+06,0.6150E+06,0.6587E+06,0.7046E+06,0.7530E+06,0.8040E+06,
    0.8575E+06,0.9137E+06,0.9727E+06,0.1035E+07,0.1099E+07,0.1167E+07,0.1238E+07,
    0.1312E+07,0.1390E+07,0.1471E+07,0.1555E+07,0.1644E+07,0.1735E+07,0.1831E+07,
    0.1930E+07,0.2034E+07,0.2142E+07,0.2254E+07,0.2370E+07,0.2490E+07,0.2616E+07,
    0.2745E+07,0.2880E+07,0.3019E+07,0.3164E+07,0.3313E+07,0.3468E+07,0.3628E+07,
    0.3794E+07,0.3965E+07,0.4142E+07,0.4325E+07,0.4513E+07,0.4708E+07,0.4909E+07,
    0.5117E+07,0.5331E+07,0.5551E+07,0.5779E+07,0.6014E+07,0.6255E+07,0.6504E+07,
    0.6761E+07,0.7025E+07,0.7298E+07,0.7578E+07,0.7867E+07,0.8165E+07,0.8471E+07,
    0.8787E+07,0.9112E+07,0.9448E+07,0.9793E+07,0.1133E+08;

  FluidProperties:Saturated,
    NH3,                     !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    -0.1432E+06,-0.1362E+06,-0.1277E+06,-0.1193E+06,-0.1108E+06,-0.1023E+06,-0.9378E+05,
    -0.8523E+05,-0.7666E+05,-0.6806E+05,-0.5944E+05,-0.5080E+05,-0.4213E+05,-0.3344E+05,
    -0.2473E+05,-0.1599E+05,-0.7234E+04,0.1545E+04,0.1035E+05,0.1917E+05,0.2801E+05,
    0.3688E+05,0.4577E+05,0.5467E+05,0.6360E+05,0.7255E+05,0.8152E+05,0.9051E+05,
    0.9952E+05,0.1086E+06,0.1176E+06,0.1267E+06,0.1358E+06,0.1449E+06,0.1540E+06,
    0.1632E+06,0.1723E+06,0.1815E+06,0.1908E+06,0.2000E+06,0.2093E+06,0.2186E+06,
    0.2279E+06,0.2372E+06,0.2466E+06,0.2560E+06,0.2654E+06,0.2748E+06,0.2843E+06,
    0.2938E+06,0.3033E+06,0.3129E+06,0.3225E+06,0.3321E+06,0.3418E+06,0.3515E+06,
    0.3612E+06,0.3710E+06,0.3808E+06,0.3906E+06,0.4005E+06,0.4105E+06,0.4205E+06,
    0.4305E+06,0.4406E+06,0.4508E+06,0.4610E+06,0.4712E+06,0.4816E+06,0.4920E+06,
    0.5024E+06,0.5130E+06,0.5236E+06,0.5343E+06,0.5450E+06,0.5559E+06,0.5669E+06,
    0.5779E+06,0.5891E+06,0.6003E+06,0.6117E+06,0.6232E+06,0.6349E+06,0.6467E+06,
    0.6586E+06,0.6707E+06,0.6830E+06,0.6954E+06,0.7081E+06,0.7210E+06,0.7341E+06,
    0.7475E+06,0.7612E+06,0.7753E+06,0.7897E+06,0.8045E+06,0.8199E+06,0.8358E+06,
    0.8524E+06,0.8699E+06,0.8886E+06,0.9088E+06,0.1119E+07;

  FluidProperties:Saturated,
    NH3,                     !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.1341E+07,0.1344E+07,0.1348E+07,0.1352E+07,0.1356E+07,0.1359E+07,0.1363E+07,
    0.1367E+07,0.1370E+07,0.1374E+07,0.1377E+07,0.1381E+07,0.1384E+07,0.1388E+07,
    0.1391E+07,0.1395E+07,0.1398E+07,0.1401E+07,0.1405E+07,0.1408E+07,0.1411E+07,
    0.1414E+07,0.1417E+07,0.1420E+07,0.1423E+07,0.1426E+07,0.1429E+07,0.1432E+07,
    0.1435E+07,0.1438E+07,0.1440E+07,0.1443E+07,0.1446E+07,0.1448E+07,0.1451E+07,
    0.1453E+07,0.1456E+07,0.1458E+07,0.1460E+07,0.1462E+07,0.1464E+07,0.1466E+07,
    0.1468E+07,0.1470E+07,0.1472E+07,0.1474E+07,0.1476E+07,0.1477E+07,0.1479E+07,
    0.1480E+07,0.1482E+07,0.1483E+07,0.1484E+07,0.1485E+07,0.1486E+07,0.1487E+07,
    0.1488E+07,0.1489E+07,0.1489E+07,0.1490E+07,0.1490E+07,0.1491E+07,0.1491E+07,
    0.1491E+07,0.1491E+07,0.1491E+07,0.1491E+07,0.1490E+07,0.1490E+07,0.1489E+07,
    0.1489E+07,0.1488E+07,0.1487E+07,0.1485E+07,0.1484E+07,0.1482E+07,0.1481E+07,
    0.1479E+07,0.1477E+07,0.1474E+07,0.1472E+07,0.1469E+07,0.1466E+07,0.1463E+07,
    0.1459E+07,0.1455E+07,0.1451E+07,0.1447E+07,0.1442E+07,0.1437E+07,0.1431E+07,
    0.1425E+07,0.1418E+07,0.1411E+07,0.1403E+07,0.1394E+07,0.1385E+07,0.1375E+07,
    0.1363E+07,0.1350E+07,0.1336E+07,0.1319E+07,0.1119E+07;

  FluidProperties:Saturated,
    NH3,                     !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.7329E+03,0.7312E+03,0.7290E+03,0.7269E+03,0.7247E+03,0.7225E+03,0.7203E+03,
    0.7181E+03,0.7159E+03,0.7136E+03,0.7113E+03,0.7091E+03,0.7067E+03,0.7044E+03,
    0.7021E+03,0.6997E+03,0.6974E+03,0.6950E+03,0.6926E+03,0.6902E+03,0.6877E+03,
    0.6853E+03,0.6828E+03,0.6803E+03,0.6778E+03,0.6753E+03,0.6728E+03,0.6703E+03,
    0.6677E+03,0.6651E+03,0.6626E+03,0.6600E+03,0.6573E+03,0.6547E+03,0.6521E+03,
    0.6494E+03,0.6467E+03,0.6440E+03,0.6413E+03,0.6386E+03,0.6358E+03,0.6331E+03,
    0.6303E+03,0.6275E+03,0.6246E+03,0.6218E+03,0.6189E+03,0.6160E+03,0.6131E+03,
    0.6102E+03,0.6072E+03,0.6043E+03,0.6013E+03,0.5982E+03,0.5952E+03,0.5921E+03,
    0.5890E+03,0.5858E+03,0.5826E+03,0.5794E+03,0.5762E+03,0.5729E+03,0.5696E+03,
    0.5663E+03,0.5629E+03,0.5594E+03,0.5560E+03,0.5524E+03,0.5489E+03,0.5452E+03,
    0.5416E+03,0.5378E+03,0.5341E+03,0.5302E+03,0.5263E+03,0.5223E+03,0.5183E+03,
    0.5142E+03,0.5100E+03,0.5057E+03,0.5013E+03,0.4968E+03,0.4922E+03,0.4876E+03,
    0.4828E+03,0.4778E+03,0.4728E+03,0.4675E+03,0.4622E+03,0.4566E+03,0.4509E+03,
    0.4450E+03,0.4388E+03,0.4323E+03,0.4256E+03,0.4185E+03,0.4111E+03,0.4032E+03,
    0.3947E+03,0.3855E+03,0.3754E+03,0.3641E+03,0.2250E+03;

  FluidProperties:Saturated,
    NH3,                     !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.6407E-01,0.7248E-01,0.8382E-01,0.9662E-01,0.1110E+00,0.1272E+00,0.1452E+00,
    0.1653E+00,0.1877E+00,0.2125E+00,0.2400E+00,0.2703E+00,0.3037E+00,0.3403E+00,
    0.3806E+00,0.4246E+00,0.4726E+00,0.5250E+00,0.5819E+00,0.6438E+00,0.7108E+00,
    0.7834E+00,0.8618E+00,0.9463E+00,0.1037E+01,0.1135E+01,0.1240E+01,0.1353E+01,
    0.1474E+01,0.1603E+01,0.1741E+01,0.1889E+01,0.2046E+01,0.2213E+01,0.2391E+01,
    0.2580E+01,0.2780E+01,0.2993E+01,0.3218E+01,0.3457E+01,0.3709E+01,0.3976E+01,
    0.4257E+01,0.4555E+01,0.4868E+01,0.5198E+01,0.5546E+01,0.5912E+01,0.6298E+01,
    0.6703E+01,0.7128E+01,0.7575E+01,0.8044E+01,0.8537E+01,0.9053E+01,0.9595E+01,
    0.1016E+02,0.1076E+02,0.1138E+02,0.1203E+02,0.1272E+02,0.1343E+02,0.1418E+02,
    0.1497E+02,0.1579E+02,0.1664E+02,0.1754E+02,0.1848E+02,0.1946E+02,0.2049E+02,
    0.2157E+02,0.2270E+02,0.2388E+02,0.2511E+02,0.2641E+02,0.2776E+02,0.2919E+02,
    0.3068E+02,0.3224E+02,0.3389E+02,0.3562E+02,0.3743E+02,0.3934E+02,0.4136E+02,
    0.4348E+02,0.4573E+02,0.4810E+02,0.5061E+02,0.5328E+02,0.5612E+02,0.5914E+02,
    0.6236E+02,0.6582E+02,0.6954E+02,0.7355E+02,0.7790E+02,0.8264E+02,0.8785E+02,
    0.9361E+02,0.1001E+03,0.1074E+03,0.1159E+03,0.2250E+03;

  FluidProperties:Saturated,
    NH3,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.4202E+04,0.4211E+04,0.4222E+04,0.4234E+04,0.4245E+04,0.4257E+04,0.4268E+04,
    0.4280E+04,0.4291E+04,0.4303E+04,0.4315E+04,0.4326E+04,0.4337E+04,0.4349E+04,
    0.4360E+04,0.4371E+04,0.4382E+04,0.4393E+04,0.4403E+04,0.4414E+04,0.4424E+04,
    0.4434E+04,0.4444E+04,0.4455E+04,0.4465E+04,0.4474E+04,0.4484E+04,0.4494E+04,
    0.4504E+04,0.4514E+04,0.4524E+04,0.4534E+04,0.4543E+04,0.4553E+04,0.4564E+04,
    0.4574E+04,0.4584E+04,0.4595E+04,0.4606E+04,0.4617E+04,0.4628E+04,0.4639E+04,
    0.4651E+04,0.4663E+04,0.4676E+04,0.4689E+04,0.4702E+04,0.4716E+04,0.4730E+04,
    0.4745E+04,0.4760E+04,0.4776E+04,0.4793E+04,0.4810E+04,0.4828E+04,0.4847E+04,
    0.4867E+04,0.4888E+04,0.4909E+04,0.4932E+04,0.4956E+04,0.4981E+04,0.5007E+04,
    0.5034E+04,0.5064E+04,0.5094E+04,0.5127E+04,0.5161E+04,0.5197E+04,0.5235E+04,
    0.5276E+04,0.5319E+04,0.5364E+04,0.5413E+04,0.5465E+04,0.5520E+04,0.5579E+04,
    0.5643E+04,0.5711E+04,0.5784E+04,0.5863E+04,0.5948E+04,0.6040E+04,0.6141E+04,
    0.6250E+04,0.6370E+04,0.6502E+04,0.6648E+04,0.6810E+04,0.6991E+04,0.7195E+04,
    0.7427E+04,0.7693E+04,0.8000E+04,0.8362E+04,0.8794E+04,0.9319E+04,0.9974E+04,
    0.1082E+05,0.1194E+05,0.1352E+05,0.1592E+05,0.0000E+00;

  FluidProperties:Saturated,
    NH3,                     !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.2063E+04,0.2067E+04,0.2073E+04,0.2079E+04,0.2086E+04,0.2093E+04,0.2100E+04,
    0.2108E+04,0.2116E+04,0.2125E+04,0.2135E+04,0.2145E+04,0.2155E+04,0.2166E+04,
    0.2178E+04,0.2190E+04,0.2203E+04,0.2216E+04,0.2230E+04,0.2244E+04,0.2259E+04,
    0.2275E+04,0.2291E+04,0.2308E+04,0.2326E+04,0.2344E+04,0.2363E+04,0.2383E+04,
    0.2403E+04,0.2425E+04,0.2446E+04,0.2469E+04,0.2493E+04,0.2517E+04,0.2542E+04,
    0.2568E+04,0.2594E+04,0.2622E+04,0.2651E+04,0.2680E+04,0.2710E+04,0.2742E+04,
    0.2774E+04,0.2807E+04,0.2841E+04,0.2877E+04,0.2913E+04,0.2951E+04,0.2990E+04,
    0.3030E+04,0.3071E+04,0.3113E+04,0.3158E+04,0.3203E+04,0.3250E+04,0.3299E+04,
    0.3349E+04,0.3401E+04,0.3455E+04,0.3510E+04,0.3568E+04,0.3628E+04,0.3691E+04,
    0.3756E+04,0.3823E+04,0.3894E+04,0.3967E+04,0.4044E+04,0.4124E+04,0.4208E+04,
    0.4297E+04,0.4389E+04,0.4487E+04,0.4590E+04,0.4699E+04,0.4814E+04,0.4937E+04,
    0.5067E+04,0.5206E+04,0.5355E+04,0.5514E+04,0.5686E+04,0.5871E+04,0.6072E+04,
    0.6291E+04,0.6530E+04,0.6792E+04,0.7082E+04,0.7403E+04,0.7762E+04,0.8166E+04,
    0.8624E+04,0.9148E+04,0.9754E+04,0.1046E+05,0.1130E+05,0.1232E+05,0.1357E+05,
    0.1515E+05,0.1721E+05,0.2003E+05,0.2414E+05,0.0000E+00;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   NH3   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:     11333.001 kPa
!                    Critical Temperature:    132.250 degC
! =============================================================================

  FluidProperties:Temperatures,
    NH3SuperHeatTemperatures,!- Name
    -77.150,-72.435,-67.720,-63.005,-58.290,-53.575,-48.860,
    -44.145,-39.430,-34.715,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,53.943,57.885,61.828,
    65.770,69.713,73.655,77.598,81.540,85.483,89.425,
    93.368,97.310,101.253,105.195,109.138,113.080,117.023,
    120.965,124.908,148.850,168.850,188.850;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6341E+04,              !- Pressure {Pa}
    0.1342E+07,0.1352E+07,0.1362E+07,0.1371E+07,0.1381E+07,0.1391E+07,0.1400E+07,
    0.1410E+07,0.1419E+07,0.1429E+07,0.1439E+07,0.1447E+07,0.1455E+07,0.1463E+07,
    0.1471E+07,0.1480E+07,0.1484E+07,0.1488E+07,0.1492E+07,0.1496E+07,0.1500E+07,
    0.1504E+07,0.1509E+07,0.1513E+07,0.1517E+07,0.1521E+07,0.1525E+07,0.1529E+07,
    0.1533E+07,0.1538E+07,0.1542E+07,0.1546E+07,0.1550E+07,0.1554E+07,0.1559E+07,
    0.1563E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1580E+07,0.1584E+07,0.1588E+07,
    0.1592E+07,0.1597E+07,0.1601E+07,0.1605E+07,0.1614E+07,0.1622E+07,0.1631E+07,
    0.1639E+07,0.1648E+07,0.1656E+07,0.1665E+07,0.1673E+07,0.1682E+07,0.1691E+07,
    0.1699E+07,0.1708E+07,0.1717E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1761E+07,0.1770E+07,0.1824E+07,0.1871E+07,0.1919E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6341E+04,              !- Pressure {Pa}
    0.6656E-01,0.6496E-01,0.6344E-01,0.6200E-01,0.6062E-01,0.5930E-01,0.5804E-01,
    0.5683E-01,0.5568E-01,0.5457E-01,0.5350E-01,0.5263E-01,0.5179E-01,0.5097E-01,
    0.5018E-01,0.4941E-01,0.4904E-01,0.4867E-01,0.4831E-01,0.4795E-01,0.4760E-01,
    0.4725E-01,0.4691E-01,0.4657E-01,0.4624E-01,0.4591E-01,0.4559E-01,0.4527E-01,
    0.4495E-01,0.4464E-01,0.4434E-01,0.4404E-01,0.4374E-01,0.4345E-01,0.4316E-01,
    0.4287E-01,0.4259E-01,0.4231E-01,0.4204E-01,0.4177E-01,0.4150E-01,0.4124E-01,
    0.4098E-01,0.4072E-01,0.4046E-01,0.4021E-01,0.3973E-01,0.3925E-01,0.3879E-01,
    0.3834E-01,0.3790E-01,0.3747E-01,0.3704E-01,0.3663E-01,0.3623E-01,0.3583E-01,
    0.3545E-01,0.3507E-01,0.3470E-01,0.3434E-01,0.3398E-01,0.3364E-01,0.3330E-01,
    0.3296E-01,0.3264E-01,0.3078E-01,0.2939E-01,0.2812E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6341E+04,              !- Pressure {Pa}
    0.2064E+04,0.2056E+04,0.2051E+04,0.2046E+04,0.2043E+04,0.2041E+04,0.2040E+04,
    0.2040E+04,0.2041E+04,0.2042E+04,0.2044E+04,0.2047E+04,0.2049E+04,0.2052E+04,
    0.2055E+04,0.2058E+04,0.2060E+04,0.2062E+04,0.2064E+04,0.2066E+04,0.2068E+04,
    0.2070E+04,0.2072E+04,0.2074E+04,0.2076E+04,0.2079E+04,0.2081E+04,0.2083E+04,
    0.2086E+04,0.2088E+04,0.2091E+04,0.2093E+04,0.2096E+04,0.2098E+04,0.2101E+04,
    0.2104E+04,0.2107E+04,0.2109E+04,0.2112E+04,0.2115E+04,0.2118E+04,0.2121E+04,
    0.2124E+04,0.2127E+04,0.2130E+04,0.2133E+04,0.2139E+04,0.2145E+04,0.2151E+04,
    0.2158E+04,0.2164E+04,0.2171E+04,0.2177E+04,0.2184E+04,0.2191E+04,0.2198E+04,
    0.2205E+04,0.2212E+04,0.2219E+04,0.2227E+04,0.2234E+04,0.2241E+04,0.2249E+04,
    0.2256E+04,0.2264E+04,0.2311E+04,0.2352E+04,0.2394E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9131E+04,              !- Pressure {Pa}
    0.0000E+00,0.1351E+07,0.1361E+07,0.1371E+07,0.1380E+07,0.1390E+07,0.1400E+07,
    0.1409E+07,0.1419E+07,0.1429E+07,0.1438E+07,0.1446E+07,0.1455E+07,0.1463E+07,
    0.1471E+07,0.1479E+07,0.1484E+07,0.1488E+07,0.1492E+07,0.1496E+07,0.1500E+07,
    0.1504E+07,0.1508E+07,0.1512E+07,0.1517E+07,0.1521E+07,0.1525E+07,0.1529E+07,
    0.1533E+07,0.1537E+07,0.1542E+07,0.1546E+07,0.1550E+07,0.1554E+07,0.1558E+07,
    0.1563E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1580E+07,0.1584E+07,0.1588E+07,
    0.1592E+07,0.1597E+07,0.1601E+07,0.1605E+07,0.1613E+07,0.1622E+07,0.1630E+07,
    0.1639E+07,0.1647E+07,0.1656E+07,0.1665E+07,0.1673E+07,0.1682E+07,0.1690E+07,
    0.1699E+07,0.1708E+07,0.1717E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1761E+07,0.1770E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9131E+04,              !- Pressure {Pa}
    0.0000E+00,0.9371E-01,0.9150E-01,0.8940E-01,0.8740E-01,0.8548E-01,0.8366E-01,
    0.8191E-01,0.8024E-01,0.7863E-01,0.7709E-01,0.7583E-01,0.7461E-01,0.7343E-01,
    0.7229E-01,0.7119E-01,0.7065E-01,0.7011E-01,0.6959E-01,0.6907E-01,0.6856E-01,
    0.6806E-01,0.6757E-01,0.6708E-01,0.6660E-01,0.6613E-01,0.6566E-01,0.6521E-01,
    0.6475E-01,0.6431E-01,0.6387E-01,0.6343E-01,0.6300E-01,0.6258E-01,0.6216E-01,
    0.6175E-01,0.6134E-01,0.6094E-01,0.6055E-01,0.6016E-01,0.5977E-01,0.5939E-01,
    0.5902E-01,0.5865E-01,0.5828E-01,0.5792E-01,0.5722E-01,0.5653E-01,0.5587E-01,
    0.5522E-01,0.5458E-01,0.5396E-01,0.5335E-01,0.5276E-01,0.5218E-01,0.5161E-01,
    0.5105E-01,0.5051E-01,0.4997E-01,0.4945E-01,0.4894E-01,0.4844E-01,0.4795E-01,
    0.4747E-01,0.4700E-01,0.4433E-01,0.4232E-01,0.4049E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9131E+04,              !- Pressure {Pa}
    0.0000E+00,0.2078E+04,0.2069E+04,0.2062E+04,0.2057E+04,0.2053E+04,0.2051E+04,
    0.2049E+04,0.2049E+04,0.2049E+04,0.2051E+04,0.2052E+04,0.2054E+04,0.2056E+04,
    0.2059E+04,0.2062E+04,0.2064E+04,0.2065E+04,0.2067E+04,0.2069E+04,0.2071E+04,
    0.2073E+04,0.2075E+04,0.2077E+04,0.2079E+04,0.2081E+04,0.2083E+04,0.2086E+04,
    0.2088E+04,0.2090E+04,0.2093E+04,0.2095E+04,0.2098E+04,0.2100E+04,0.2103E+04,
    0.2106E+04,0.2108E+04,0.2111E+04,0.2114E+04,0.2116E+04,0.2119E+04,0.2122E+04,
    0.2125E+04,0.2128E+04,0.2131E+04,0.2134E+04,0.2140E+04,0.2146E+04,0.2152E+04,
    0.2159E+04,0.2165E+04,0.2172E+04,0.2178E+04,0.2185E+04,0.2192E+04,0.2199E+04,
    0.2206E+04,0.2213E+04,0.2220E+04,0.2227E+04,0.2234E+04,0.2242E+04,0.2249E+04,
    0.2257E+04,0.2264E+04,0.2312E+04,0.2352E+04,0.2394E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1290E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.1360E+07,0.1370E+07,0.1379E+07,0.1389E+07,0.1399E+07,
    0.1409E+07,0.1418E+07,0.1428E+07,0.1438E+07,0.1446E+07,0.1454E+07,0.1463E+07,
    0.1471E+07,0.1479E+07,0.1483E+07,0.1487E+07,0.1491E+07,0.1496E+07,0.1500E+07,
    0.1504E+07,0.1508E+07,0.1512E+07,0.1516E+07,0.1521E+07,0.1525E+07,0.1529E+07,
    0.1533E+07,0.1537E+07,0.1541E+07,0.1546E+07,0.1550E+07,0.1554E+07,0.1558E+07,
    0.1562E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1579E+07,0.1584E+07,0.1588E+07,
    0.1592E+07,0.1596E+07,0.1601E+07,0.1605E+07,0.1613E+07,0.1622E+07,0.1630E+07,
    0.1639E+07,0.1647E+07,0.1656E+07,0.1664E+07,0.1673E+07,0.1682E+07,0.1690E+07,
    0.1699E+07,0.1708E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1761E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1290E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.1296E+00,0.1266E+00,0.1237E+00,0.1210E+00,0.1184E+00,
    0.1159E+00,0.1135E+00,0.1112E+00,0.1090E+00,0.1072E+00,0.1055E+00,0.1038E+00,
    0.1022E+00,0.1007E+00,0.9989E-01,0.9913E-01,0.9839E-01,0.9766E-01,0.9694E-01,
    0.9623E-01,0.9553E-01,0.9484E-01,0.9416E-01,0.9349E-01,0.9283E-01,0.9218E-01,
    0.9154E-01,0.9090E-01,0.9028E-01,0.8967E-01,0.8906E-01,0.8846E-01,0.8787E-01,
    0.8729E-01,0.8671E-01,0.8615E-01,0.8559E-01,0.8503E-01,0.8449E-01,0.8395E-01,
    0.8342E-01,0.8289E-01,0.8237E-01,0.8186E-01,0.8087E-01,0.7991E-01,0.7896E-01,
    0.7804E-01,0.7714E-01,0.7626E-01,0.7540E-01,0.7456E-01,0.7374E-01,0.7294E-01,
    0.7215E-01,0.7138E-01,0.7063E-01,0.6989E-01,0.6917E-01,0.6846E-01,0.6777E-01,
    0.6709E-01,0.6642E-01,0.6265E-01,0.5981E-01,0.5722E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1290E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.2094E+04,0.2083E+04,0.2075E+04,0.2069E+04,0.2065E+04,
    0.2062E+04,0.2060E+04,0.2059E+04,0.2059E+04,0.2060E+04,0.2061E+04,0.2063E+04,
    0.2065E+04,0.2067E+04,0.2069E+04,0.2070E+04,0.2072E+04,0.2073E+04,0.2075E+04,
    0.2077E+04,0.2079E+04,0.2081E+04,0.2083E+04,0.2085E+04,0.2087E+04,0.2089E+04,
    0.2091E+04,0.2093E+04,0.2096E+04,0.2098E+04,0.2100E+04,0.2103E+04,0.2105E+04,
    0.2108E+04,0.2111E+04,0.2113E+04,0.2116E+04,0.2119E+04,0.2121E+04,0.2124E+04,
    0.2127E+04,0.2130E+04,0.2133E+04,0.2136E+04,0.2142E+04,0.2148E+04,0.2154E+04,
    0.2160E+04,0.2166E+04,0.2173E+04,0.2179E+04,0.2186E+04,0.2193E+04,0.2200E+04,
    0.2207E+04,0.2214E+04,0.2221E+04,0.2228E+04,0.2235E+04,0.2243E+04,0.2250E+04,
    0.2257E+04,0.2265E+04,0.2312E+04,0.2353E+04,0.2395E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1791E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1368E+07,0.1378E+07,0.1388E+07,0.1398E+07,
    0.1408E+07,0.1418E+07,0.1427E+07,0.1437E+07,0.1445E+07,0.1454E+07,0.1462E+07,
    0.1470E+07,0.1479E+07,0.1483E+07,0.1487E+07,0.1491E+07,0.1495E+07,0.1499E+07,
    0.1503E+07,0.1508E+07,0.1512E+07,0.1516E+07,0.1520E+07,0.1524E+07,0.1529E+07,
    0.1533E+07,0.1537E+07,0.1541E+07,0.1545E+07,0.1550E+07,0.1554E+07,0.1558E+07,
    0.1562E+07,0.1566E+07,0.1571E+07,0.1575E+07,0.1579E+07,0.1583E+07,0.1588E+07,
    0.1592E+07,0.1596E+07,0.1600E+07,0.1605E+07,0.1613E+07,0.1622E+07,0.1630E+07,
    0.1639E+07,0.1647E+07,0.1656E+07,0.1664E+07,0.1673E+07,0.1681E+07,0.1690E+07,
    0.1699E+07,0.1708E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1791E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1762E+00,0.1721E+00,0.1683E+00,0.1646E+00,
    0.1612E+00,0.1578E+00,0.1546E+00,0.1516E+00,0.1491E+00,0.1467E+00,0.1443E+00,
    0.1421E+00,0.1399E+00,0.1388E+00,0.1378E+00,0.1367E+00,0.1357E+00,0.1347E+00,
    0.1337E+00,0.1327E+00,0.1318E+00,0.1308E+00,0.1299E+00,0.1290E+00,0.1281E+00,
    0.1272E+00,0.1263E+00,0.1254E+00,0.1246E+00,0.1237E+00,0.1229E+00,0.1221E+00,
    0.1213E+00,0.1205E+00,0.1197E+00,0.1189E+00,0.1181E+00,0.1174E+00,0.1166E+00,
    0.1159E+00,0.1151E+00,0.1144E+00,0.1137E+00,0.1123E+00,0.1110E+00,0.1097E+00,
    0.1084E+00,0.1071E+00,0.1059E+00,0.1047E+00,0.1036E+00,0.1024E+00,0.1013E+00,
    0.1002E+00,0.9913E-01,0.9808E-01,0.9706E-01,0.9605E-01,0.9507E-01,0.9411E-01,
    0.9316E-01,0.9224E-01,0.8700E-01,0.8305E-01,0.7945E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1791E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.2112E+04,0.2100E+04,0.2091E+04,0.2084E+04,
    0.2078E+04,0.2074E+04,0.2072E+04,0.2070E+04,0.2070E+04,0.2070E+04,0.2071E+04,
    0.2073E+04,0.2074E+04,0.2075E+04,0.2077E+04,0.2078E+04,0.2079E+04,0.2081E+04,
    0.2082E+04,0.2084E+04,0.2086E+04,0.2087E+04,0.2089E+04,0.2091E+04,0.2093E+04,
    0.2095E+04,0.2097E+04,0.2099E+04,0.2102E+04,0.2104E+04,0.2106E+04,0.2109E+04,
    0.2111E+04,0.2114E+04,0.2116E+04,0.2119E+04,0.2121E+04,0.2124E+04,0.2127E+04,
    0.2129E+04,0.2132E+04,0.2135E+04,0.2138E+04,0.2144E+04,0.2150E+04,0.2156E+04,
    0.2162E+04,0.2168E+04,0.2174E+04,0.2181E+04,0.2188E+04,0.2194E+04,0.2201E+04,
    0.2208E+04,0.2215E+04,0.2222E+04,0.2229E+04,0.2236E+04,0.2244E+04,0.2251E+04,
    0.2258E+04,0.2266E+04,0.2313E+04,0.2353E+04,0.2395E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2447E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1377E+07,0.1387E+07,0.1397E+07,
    0.1407E+07,0.1417E+07,0.1426E+07,0.1436E+07,0.1445E+07,0.1453E+07,0.1461E+07,
    0.1470E+07,0.1478E+07,0.1482E+07,0.1486E+07,0.1490E+07,0.1495E+07,0.1499E+07,
    0.1503E+07,0.1507E+07,0.1511E+07,0.1516E+07,0.1520E+07,0.1524E+07,0.1528E+07,
    0.1532E+07,0.1536E+07,0.1541E+07,0.1545E+07,0.1549E+07,0.1553E+07,0.1558E+07,
    0.1562E+07,0.1566E+07,0.1570E+07,0.1575E+07,0.1579E+07,0.1583E+07,0.1587E+07,
    0.1592E+07,0.1596E+07,0.1600E+07,0.1604E+07,0.1613E+07,0.1621E+07,0.1630E+07,
    0.1638E+07,0.1647E+07,0.1655E+07,0.1664E+07,0.1673E+07,0.1681E+07,0.1690E+07,
    0.1699E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1751E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2447E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2358E+00,0.2305E+00,0.2254E+00,
    0.2206E+00,0.2160E+00,0.2116E+00,0.2074E+00,0.2039E+00,0.2006E+00,0.1974E+00,
    0.1943E+00,0.1913E+00,0.1898E+00,0.1884E+00,0.1869E+00,0.1855E+00,0.1842E+00,
    0.1828E+00,0.1815E+00,0.1801E+00,0.1788E+00,0.1776E+00,0.1763E+00,0.1751E+00,
    0.1738E+00,0.1726E+00,0.1714E+00,0.1703E+00,0.1691E+00,0.1680E+00,0.1668E+00,
    0.1657E+00,0.1646E+00,0.1636E+00,0.1625E+00,0.1614E+00,0.1604E+00,0.1594E+00,
    0.1584E+00,0.1574E+00,0.1564E+00,0.1554E+00,0.1535E+00,0.1517E+00,0.1499E+00,
    0.1481E+00,0.1464E+00,0.1447E+00,0.1431E+00,0.1415E+00,0.1399E+00,0.1384E+00,
    0.1369E+00,0.1354E+00,0.1340E+00,0.1326E+00,0.1312E+00,0.1299E+00,0.1286E+00,
    0.1273E+00,0.1260E+00,0.1189E+00,0.1135E+00,0.1085E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2447E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2133E+04,0.2120E+04,0.2109E+04,
    0.2100E+04,0.2094E+04,0.2089E+04,0.2085E+04,0.2084E+04,0.2083E+04,0.2082E+04,
    0.2083E+04,0.2084E+04,0.2084E+04,0.2085E+04,0.2086E+04,0.2087E+04,0.2088E+04,
    0.2089E+04,0.2091E+04,0.2092E+04,0.2094E+04,0.2095E+04,0.2097E+04,0.2099E+04,
    0.2101E+04,0.2102E+04,0.2104E+04,0.2106E+04,0.2109E+04,0.2111E+04,0.2113E+04,
    0.2115E+04,0.2118E+04,0.2120E+04,0.2122E+04,0.2125E+04,0.2127E+04,0.2130E+04,
    0.2133E+04,0.2135E+04,0.2138E+04,0.2141E+04,0.2147E+04,0.2152E+04,0.2158E+04,
    0.2164E+04,0.2170E+04,0.2177E+04,0.2183E+04,0.2189E+04,0.2196E+04,0.2203E+04,
    0.2210E+04,0.2216E+04,0.2223E+04,0.2230E+04,0.2238E+04,0.2245E+04,0.2252E+04,
    0.2259E+04,0.2267E+04,0.2314E+04,0.2354E+04,0.2396E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1385E+07,0.1395E+07,
    0.1405E+07,0.1415E+07,0.1425E+07,0.1435E+07,0.1444E+07,0.1452E+07,0.1460E+07,
    0.1469E+07,0.1477E+07,0.1481E+07,0.1486E+07,0.1490E+07,0.1494E+07,0.1498E+07,
    0.1502E+07,0.1506E+07,0.1511E+07,0.1515E+07,0.1519E+07,0.1523E+07,0.1528E+07,
    0.1532E+07,0.1536E+07,0.1540E+07,0.1544E+07,0.1549E+07,0.1553E+07,0.1557E+07,
    0.1561E+07,0.1566E+07,0.1570E+07,0.1574E+07,0.1578E+07,0.1583E+07,0.1587E+07,
    0.1591E+07,0.1595E+07,0.1600E+07,0.1604E+07,0.1612E+07,0.1621E+07,0.1629E+07,
    0.1638E+07,0.1647E+07,0.1655E+07,0.1664E+07,0.1672E+07,0.1681E+07,0.1690E+07,
    0.1698E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1733E+07,0.1742E+07,0.1751E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3112E+00,0.3042E+00,
    0.2976E+00,0.2913E+00,0.2853E+00,0.2796E+00,0.2749E+00,0.2704E+00,0.2660E+00,
    0.2618E+00,0.2577E+00,0.2557E+00,0.2538E+00,0.2518E+00,0.2499E+00,0.2481E+00,
    0.2462E+00,0.2444E+00,0.2426E+00,0.2409E+00,0.2392E+00,0.2374E+00,0.2358E+00,
    0.2341E+00,0.2325E+00,0.2309E+00,0.2293E+00,0.2277E+00,0.2262E+00,0.2247E+00,
    0.2232E+00,0.2217E+00,0.2202E+00,0.2188E+00,0.2173E+00,0.2159E+00,0.2146E+00,
    0.2132E+00,0.2118E+00,0.2105E+00,0.2092E+00,0.2066E+00,0.2042E+00,0.2017E+00,
    0.1994E+00,0.1971E+00,0.1948E+00,0.1926E+00,0.1905E+00,0.1883E+00,0.1863E+00,
    0.1843E+00,0.1823E+00,0.1804E+00,0.1785E+00,0.1766E+00,0.1748E+00,0.1730E+00,
    0.1713E+00,0.1696E+00,0.1599E+00,0.1527E+00,0.1461E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2158E+04,0.2142E+04,
    0.2129E+04,0.2119E+04,0.2111E+04,0.2105E+04,0.2101E+04,0.2099E+04,0.2097E+04,
    0.2096E+04,0.2096E+04,0.2096E+04,0.2096E+04,0.2097E+04,0.2097E+04,0.2098E+04,
    0.2099E+04,0.2100E+04,0.2101E+04,0.2102E+04,0.2103E+04,0.2104E+04,0.2106E+04,
    0.2107E+04,0.2109E+04,0.2111E+04,0.2113E+04,0.2115E+04,0.2116E+04,0.2119E+04,
    0.2121E+04,0.2123E+04,0.2125E+04,0.2127E+04,0.2130E+04,0.2132E+04,0.2134E+04,
    0.2137E+04,0.2140E+04,0.2142E+04,0.2145E+04,0.2150E+04,0.2156E+04,0.2161E+04,
    0.2167E+04,0.2173E+04,0.2179E+04,0.2185E+04,0.2192E+04,0.2198E+04,0.2205E+04,
    0.2212E+04,0.2218E+04,0.2225E+04,0.2232E+04,0.2239E+04,0.2246E+04,0.2254E+04,
    0.2261E+04,0.2268E+04,0.2315E+04,0.2355E+04,0.2396E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4367E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1393E+07,
    0.1403E+07,0.1414E+07,0.1424E+07,0.1434E+07,0.1442E+07,0.1451E+07,0.1459E+07,
    0.1468E+07,0.1476E+07,0.1480E+07,0.1485E+07,0.1489E+07,0.1493E+07,0.1497E+07,
    0.1501E+07,0.1506E+07,0.1510E+07,0.1514E+07,0.1518E+07,0.1523E+07,0.1527E+07,
    0.1531E+07,0.1535E+07,0.1539E+07,0.1544E+07,0.1548E+07,0.1552E+07,0.1556E+07,
    0.1561E+07,0.1565E+07,0.1569E+07,0.1573E+07,0.1578E+07,0.1582E+07,0.1586E+07,
    0.1591E+07,0.1595E+07,0.1599E+07,0.1603E+07,0.1612E+07,0.1620E+07,0.1629E+07,
    0.1638E+07,0.1646E+07,0.1655E+07,0.1663E+07,0.1672E+07,0.1681E+07,0.1689E+07,
    0.1698E+07,0.1707E+07,0.1716E+07,0.1724E+07,0.1733E+07,0.1742E+07,0.1751E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1870E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4367E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4052E+00,
    0.3962E+00,0.3877E+00,0.3796E+00,0.3718E+00,0.3655E+00,0.3595E+00,0.3536E+00,
    0.3480E+00,0.3425E+00,0.3398E+00,0.3372E+00,0.3346E+00,0.3321E+00,0.3296E+00,
    0.3271E+00,0.3247E+00,0.3223E+00,0.3200E+00,0.3177E+00,0.3154E+00,0.3131E+00,
    0.3109E+00,0.3087E+00,0.3066E+00,0.3045E+00,0.3024E+00,0.3003E+00,0.2983E+00,
    0.2963E+00,0.2943E+00,0.2924E+00,0.2905E+00,0.2886E+00,0.2867E+00,0.2849E+00,
    0.2830E+00,0.2812E+00,0.2795E+00,0.2777E+00,0.2743E+00,0.2710E+00,0.2678E+00,
    0.2646E+00,0.2616E+00,0.2586E+00,0.2556E+00,0.2528E+00,0.2500E+00,0.2472E+00,
    0.2445E+00,0.2419E+00,0.2394E+00,0.2368E+00,0.2344E+00,0.2320E+00,0.2296E+00,
    0.2273E+00,0.2250E+00,0.2122E+00,0.2026E+00,0.1938E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4367E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2185E+04,
    0.2166E+04,0.2152E+04,0.2140E+04,0.2130E+04,0.2124E+04,0.2119E+04,0.2116E+04,
    0.2113E+04,0.2111E+04,0.2111E+04,0.2110E+04,0.2110E+04,0.2110E+04,0.2110E+04,
    0.2111E+04,0.2111E+04,0.2112E+04,0.2112E+04,0.2113E+04,0.2114E+04,0.2115E+04,
    0.2116E+04,0.2118E+04,0.2119E+04,0.2121E+04,0.2122E+04,0.2124E+04,0.2126E+04,
    0.2127E+04,0.2129E+04,0.2131E+04,0.2133E+04,0.2136E+04,0.2138E+04,0.2140E+04,
    0.2142E+04,0.2145E+04,0.2147E+04,0.2150E+04,0.2155E+04,0.2160E+04,0.2165E+04,
    0.2171E+04,0.2177E+04,0.2183E+04,0.2189E+04,0.2195E+04,0.2201E+04,0.2208E+04,
    0.2214E+04,0.2221E+04,0.2228E+04,0.2235E+04,0.2241E+04,0.2249E+04,0.2256E+04,
    0.2263E+04,0.2270E+04,0.2316E+04,0.2356E+04,0.2397E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5716E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1401E+07,0.1411E+07,0.1422E+07,0.1432E+07,0.1441E+07,0.1449E+07,0.1458E+07,
    0.1466E+07,0.1475E+07,0.1479E+07,0.1483E+07,0.1488E+07,0.1492E+07,0.1496E+07,
    0.1500E+07,0.1505E+07,0.1509E+07,0.1513E+07,0.1517E+07,0.1522E+07,0.1526E+07,
    0.1530E+07,0.1534E+07,0.1539E+07,0.1543E+07,0.1547E+07,0.1551E+07,0.1556E+07,
    0.1560E+07,0.1564E+07,0.1569E+07,0.1573E+07,0.1577E+07,0.1581E+07,0.1586E+07,
    0.1590E+07,0.1594E+07,0.1599E+07,0.1603E+07,0.1611E+07,0.1620E+07,0.1628E+07,
    0.1637E+07,0.1646E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1680E+07,0.1689E+07,
    0.1698E+07,0.1706E+07,0.1715E+07,0.1724E+07,0.1733E+07,0.1742E+07,0.1751E+07,
    0.1759E+07,0.1768E+07,0.1823E+07,0.1870E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5716E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.5210E+00,0.5096E+00,0.4988E+00,0.4884E+00,0.4800E+00,0.4719E+00,0.4642E+00,
    0.4566E+00,0.4494E+00,0.4459E+00,0.4424E+00,0.4390E+00,0.4356E+00,0.4323E+00,
    0.4291E+00,0.4259E+00,0.4227E+00,0.4196E+00,0.4165E+00,0.4135E+00,0.4106E+00,
    0.4077E+00,0.4048E+00,0.4019E+00,0.3992E+00,0.3964E+00,0.3937E+00,0.3910E+00,
    0.3884E+00,0.3858E+00,0.3832E+00,0.3807E+00,0.3782E+00,0.3757E+00,0.3733E+00,
    0.3709E+00,0.3685E+00,0.3662E+00,0.3639E+00,0.3594E+00,0.3551E+00,0.3508E+00,
    0.3467E+00,0.3427E+00,0.3387E+00,0.3349E+00,0.3311E+00,0.3274E+00,0.3238E+00,
    0.3203E+00,0.3169E+00,0.3135E+00,0.3102E+00,0.3070E+00,0.3038E+00,0.3007E+00,
    0.2977E+00,0.2947E+00,0.2779E+00,0.2653E+00,0.2537E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5716E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2215E+04,0.2194E+04,0.2177E+04,0.2163E+04,0.2154E+04,0.2146E+04,0.2140E+04,
    0.2135E+04,0.2131E+04,0.2130E+04,0.2128E+04,0.2127E+04,0.2127E+04,0.2126E+04,
    0.2126E+04,0.2125E+04,0.2125E+04,0.2126E+04,0.2126E+04,0.2126E+04,0.2127E+04,
    0.2128E+04,0.2129E+04,0.2130E+04,0.2131E+04,0.2132E+04,0.2133E+04,0.2135E+04,
    0.2136E+04,0.2138E+04,0.2140E+04,0.2141E+04,0.2143E+04,0.2145E+04,0.2147E+04,
    0.2149E+04,0.2151E+04,0.2154E+04,0.2156E+04,0.2161E+04,0.2165E+04,0.2171E+04,
    0.2176E+04,0.2181E+04,0.2187E+04,0.2193E+04,0.2199E+04,0.2205E+04,0.2211E+04,
    0.2218E+04,0.2224E+04,0.2231E+04,0.2237E+04,0.2244E+04,0.2251E+04,0.2258E+04,
    0.2265E+04,0.2272E+04,0.2318E+04,0.2358E+04,0.2399E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7391E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1409E+07,0.1419E+07,0.1430E+07,0.1438E+07,0.1447E+07,0.1456E+07,
    0.1465E+07,0.1473E+07,0.1478E+07,0.1482E+07,0.1486E+07,0.1490E+07,0.1495E+07,
    0.1499E+07,0.1503E+07,0.1508E+07,0.1512E+07,0.1516E+07,0.1520E+07,0.1525E+07,
    0.1529E+07,0.1533E+07,0.1538E+07,0.1542E+07,0.1546E+07,0.1550E+07,0.1555E+07,
    0.1559E+07,0.1563E+07,0.1568E+07,0.1572E+07,0.1576E+07,0.1581E+07,0.1585E+07,
    0.1589E+07,0.1593E+07,0.1598E+07,0.1602E+07,0.1611E+07,0.1619E+07,0.1628E+07,
    0.1636E+07,0.1645E+07,0.1654E+07,0.1662E+07,0.1671E+07,0.1680E+07,0.1688E+07,
    0.1697E+07,0.1706E+07,0.1715E+07,0.1723E+07,0.1732E+07,0.1741E+07,0.1750E+07,
    0.1759E+07,0.1768E+07,0.1823E+07,0.1870E+07,0.1917E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7391E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.6624E+00,0.6479E+00,0.6342E+00,0.6231E+00,0.6125E+00,0.6022E+00,
    0.5923E+00,0.5828E+00,0.5781E+00,0.5736E+00,0.5691E+00,0.5647E+00,0.5604E+00,
    0.5561E+00,0.5519E+00,0.5478E+00,0.5437E+00,0.5397E+00,0.5358E+00,0.5319E+00,
    0.5281E+00,0.5244E+00,0.5207E+00,0.5170E+00,0.5134E+00,0.5099E+00,0.5064E+00,
    0.5030E+00,0.4996E+00,0.4962E+00,0.4929E+00,0.4897E+00,0.4865E+00,0.4833E+00,
    0.4802E+00,0.4771E+00,0.4741E+00,0.4711E+00,0.4653E+00,0.4596E+00,0.4541E+00,
    0.4488E+00,0.4435E+00,0.4384E+00,0.4334E+00,0.4285E+00,0.4237E+00,0.4190E+00,
    0.4145E+00,0.4100E+00,0.4056E+00,0.4014E+00,0.3972E+00,0.3931E+00,0.3891E+00,
    0.3851E+00,0.3813E+00,0.3595E+00,0.3431E+00,0.3282E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7391E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2248E+04,0.2224E+04,0.2205E+04,0.2191E+04,0.2180E+04,0.2170E+04,
    0.2162E+04,0.2156E+04,0.2153E+04,0.2151E+04,0.2149E+04,0.2147E+04,0.2146E+04,
    0.2145E+04,0.2144E+04,0.2143E+04,0.2142E+04,0.2142E+04,0.2142E+04,0.2142E+04,
    0.2142E+04,0.2142E+04,0.2143E+04,0.2143E+04,0.2144E+04,0.2145E+04,0.2146E+04,
    0.2147E+04,0.2148E+04,0.2150E+04,0.2151E+04,0.2153E+04,0.2154E+04,0.2156E+04,
    0.2158E+04,0.2160E+04,0.2162E+04,0.2164E+04,0.2168E+04,0.2172E+04,0.2177E+04,
    0.2182E+04,0.2187E+04,0.2192E+04,0.2198E+04,0.2204E+04,0.2210E+04,0.2216E+04,
    0.2222E+04,0.2228E+04,0.2234E+04,0.2241E+04,0.2248E+04,0.2254E+04,0.2261E+04,
    0.2268E+04,0.2275E+04,0.2320E+04,0.2359E+04,0.2400E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1416E+07,0.1427E+07,0.1436E+07,0.1445E+07,0.1454E+07,
    0.1462E+07,0.1471E+07,0.1476E+07,0.1480E+07,0.1484E+07,0.1489E+07,0.1493E+07,
    0.1497E+07,0.1502E+07,0.1506E+07,0.1510E+07,0.1515E+07,0.1519E+07,0.1523E+07,
    0.1528E+07,0.1532E+07,0.1536E+07,0.1541E+07,0.1545E+07,0.1549E+07,0.1554E+07,
    0.1558E+07,0.1562E+07,0.1566E+07,0.1571E+07,0.1575E+07,0.1579E+07,0.1584E+07,
    0.1588E+07,0.1592E+07,0.1597E+07,0.1601E+07,0.1610E+07,0.1618E+07,0.1627E+07,
    0.1636E+07,0.1644E+07,0.1653E+07,0.1662E+07,0.1670E+07,0.1679E+07,0.1688E+07,
    0.1696E+07,0.1705E+07,0.1714E+07,0.1723E+07,0.1732E+07,0.1741E+07,0.1750E+07,
    0.1759E+07,0.1767E+07,0.1823E+07,0.1869E+07,0.1917E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8331E+00,0.8150E+00,0.8004E+00,0.7864E+00,0.7730E+00,
    0.7600E+00,0.7476E+00,0.7416E+00,0.7356E+00,0.7298E+00,0.7241E+00,0.7184E+00,
    0.7129E+00,0.7075E+00,0.7021E+00,0.6969E+00,0.6917E+00,0.6866E+00,0.6816E+00,
    0.6767E+00,0.6718E+00,0.6670E+00,0.6623E+00,0.6577E+00,0.6531E+00,0.6486E+00,
    0.6441E+00,0.6398E+00,0.6355E+00,0.6312E+00,0.6270E+00,0.6229E+00,0.6188E+00,
    0.6148E+00,0.6108E+00,0.6069E+00,0.6030E+00,0.5956E+00,0.5883E+00,0.5812E+00,
    0.5743E+00,0.5675E+00,0.5610E+00,0.5545E+00,0.5482E+00,0.5421E+00,0.5361E+00,
    0.5302E+00,0.5245E+00,0.5189E+00,0.5134E+00,0.5080E+00,0.5028E+00,0.4976E+00,
    0.4926E+00,0.4877E+00,0.4597E+00,0.4387E+00,0.4196E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2285E+04,0.2258E+04,0.2239E+04,0.2222E+04,0.2209E+04,
    0.2197E+04,0.2188E+04,0.2184E+04,0.2180E+04,0.2177E+04,0.2174E+04,0.2171E+04,
    0.2169E+04,0.2167E+04,0.2165E+04,0.2163E+04,0.2162E+04,0.2161E+04,0.2160E+04,
    0.2160E+04,0.2159E+04,0.2159E+04,0.2159E+04,0.2159E+04,0.2160E+04,0.2160E+04,
    0.2161E+04,0.2161E+04,0.2162E+04,0.2163E+04,0.2164E+04,0.2166E+04,0.2167E+04,
    0.2168E+04,0.2170E+04,0.2171E+04,0.2173E+04,0.2177E+04,0.2181E+04,0.2185E+04,
    0.2189E+04,0.2194E+04,0.2199E+04,0.2204E+04,0.2210E+04,0.2215E+04,0.2221E+04,
    0.2227E+04,0.2233E+04,0.2239E+04,0.2245E+04,0.2252E+04,0.2258E+04,0.2265E+04,
    0.2272E+04,0.2279E+04,0.2323E+04,0.2362E+04,0.2402E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1194E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1423E+07,0.1433E+07,0.1442E+07,0.1451E+07,
    0.1460E+07,0.1469E+07,0.1473E+07,0.1478E+07,0.1482E+07,0.1486E+07,0.1491E+07,
    0.1495E+07,0.1500E+07,0.1504E+07,0.1508E+07,0.1513E+07,0.1517E+07,0.1522E+07,
    0.1526E+07,0.1530E+07,0.1535E+07,0.1539E+07,0.1543E+07,0.1548E+07,0.1552E+07,
    0.1556E+07,0.1561E+07,0.1565E+07,0.1569E+07,0.1574E+07,0.1578E+07,0.1583E+07,
    0.1587E+07,0.1591E+07,0.1596E+07,0.1600E+07,0.1609E+07,0.1617E+07,0.1626E+07,
    0.1635E+07,0.1643E+07,0.1652E+07,0.1661E+07,0.1669E+07,0.1678E+07,0.1687E+07,
    0.1696E+07,0.1704E+07,0.1713E+07,0.1722E+07,0.1731E+07,0.1740E+07,0.1749E+07,
    0.1758E+07,0.1767E+07,0.1822E+07,0.1869E+07,0.1917E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1194E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1037E+01,0.1018E+01,0.1000E+01,0.9825E+00,
    0.9657E+00,0.9496E+00,0.9418E+00,0.9341E+00,0.9265E+00,0.9191E+00,0.9119E+00,
    0.9047E+00,0.8977E+00,0.8909E+00,0.8841E+00,0.8774E+00,0.8709E+00,0.8644E+00,
    0.8581E+00,0.8519E+00,0.8457E+00,0.8397E+00,0.8337E+00,0.8279E+00,0.8221E+00,
    0.8164E+00,0.8108E+00,0.8053E+00,0.7999E+00,0.7945E+00,0.7893E+00,0.7840E+00,
    0.7789E+00,0.7738E+00,0.7688E+00,0.7639E+00,0.7544E+00,0.7451E+00,0.7361E+00,
    0.7273E+00,0.7187E+00,0.7103E+00,0.7021E+00,0.6941E+00,0.6863E+00,0.6787E+00,
    0.6712E+00,0.6639E+00,0.6568E+00,0.6498E+00,0.6430E+00,0.6363E+00,0.6298E+00,
    0.6234E+00,0.6171E+00,0.5816E+00,0.5550E+00,0.5308E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1194E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2326E+04,0.2299E+04,0.2277E+04,0.2257E+04,
    0.2241E+04,0.2227E+04,0.2221E+04,0.2216E+04,0.2211E+04,0.2206E+04,0.2202E+04,
    0.2198E+04,0.2195E+04,0.2192E+04,0.2189E+04,0.2187E+04,0.2185E+04,0.2183E+04,
    0.2182E+04,0.2181E+04,0.2179E+04,0.2179E+04,0.2178E+04,0.2178E+04,0.2177E+04,
    0.2177E+04,0.2178E+04,0.2178E+04,0.2178E+04,0.2179E+04,0.2180E+04,0.2180E+04,
    0.2181E+04,0.2182E+04,0.2184E+04,0.2185E+04,0.2188E+04,0.2191E+04,0.2195E+04,
    0.2199E+04,0.2203E+04,0.2207E+04,0.2212E+04,0.2217E+04,0.2222E+04,0.2227E+04,
    0.2233E+04,0.2239E+04,0.2245E+04,0.2251E+04,0.2257E+04,0.2263E+04,0.2270E+04,
    0.2276E+04,0.2283E+04,0.2326E+04,0.2364E+04,0.2404E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1429E+07,0.1439E+07,0.1448E+07,
    0.1457E+07,0.1466E+07,0.1471E+07,0.1475E+07,0.1480E+07,0.1484E+07,0.1489E+07,
    0.1493E+07,0.1498E+07,0.1502E+07,0.1506E+07,0.1511E+07,0.1515E+07,0.1520E+07,
    0.1524E+07,0.1529E+07,0.1533E+07,0.1537E+07,0.1542E+07,0.1546E+07,0.1551E+07,
    0.1555E+07,0.1559E+07,0.1564E+07,0.1568E+07,0.1572E+07,0.1577E+07,0.1581E+07,
    0.1586E+07,0.1590E+07,0.1594E+07,0.1599E+07,0.1607E+07,0.1616E+07,0.1625E+07,
    0.1634E+07,0.1642E+07,0.1651E+07,0.1660E+07,0.1668E+07,0.1677E+07,0.1686E+07,
    0.1695E+07,0.1704E+07,0.1713E+07,0.1721E+07,0.1730E+07,0.1739E+07,0.1748E+07,
    0.1757E+07,0.1766E+07,0.1822E+07,0.1868E+07,0.1916E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1240E+01,0.1218E+01,0.1196E+01,
    0.1175E+01,0.1155E+01,0.1145E+01,0.1136E+01,0.1126E+01,0.1117E+01,0.1108E+01,
    0.1099E+01,0.1091E+01,0.1082E+01,0.1074E+01,0.1066E+01,0.1058E+01,0.1050E+01,
    0.1042E+01,0.1034E+01,0.1027E+01,0.1019E+01,0.1012E+01,0.1005E+01,0.9977E+00,
    0.9908E+00,0.9839E+00,0.9772E+00,0.9705E+00,0.9639E+00,0.9575E+00,0.9511E+00,
    0.9448E+00,0.9386E+00,0.9325E+00,0.9265E+00,0.9149E+00,0.9035E+00,0.8925E+00,
    0.8818E+00,0.8713E+00,0.8611E+00,0.8511E+00,0.8413E+00,0.8318E+00,0.8225E+00,
    0.8135E+00,0.8046E+00,0.7959E+00,0.7874E+00,0.7791E+00,0.7710E+00,0.7631E+00,
    0.7553E+00,0.7477E+00,0.7046E+00,0.6722E+00,0.6428E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2363E+04,0.2334E+04,0.2308E+04,
    0.2287E+04,0.2269E+04,0.2261E+04,0.2253E+04,0.2246E+04,0.2240E+04,0.2234E+04,
    0.2229E+04,0.2225E+04,0.2220E+04,0.2216E+04,0.2213E+04,0.2210E+04,0.2207E+04,
    0.2204E+04,0.2202E+04,0.2200E+04,0.2199E+04,0.2197E+04,0.2196E+04,0.2195E+04,
    0.2194E+04,0.2194E+04,0.2194E+04,0.2194E+04,0.2194E+04,0.2194E+04,0.2194E+04,
    0.2195E+04,0.2195E+04,0.2196E+04,0.2197E+04,0.2199E+04,0.2202E+04,0.2205E+04,
    0.2208E+04,0.2212E+04,0.2216E+04,0.2220E+04,0.2224E+04,0.2229E+04,0.2234E+04,
    0.2239E+04,0.2245E+04,0.2250E+04,0.2256E+04,0.2262E+04,0.2268E+04,0.2274E+04,
    0.2281E+04,0.2287E+04,0.2329E+04,0.2367E+04,0.2407E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1738E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1435E+07,0.1444E+07,
    0.1454E+07,0.1463E+07,0.1468E+07,0.1472E+07,0.1477E+07,0.1482E+07,0.1486E+07,
    0.1491E+07,0.1495E+07,0.1500E+07,0.1504E+07,0.1509E+07,0.1513E+07,0.1518E+07,
    0.1522E+07,0.1527E+07,0.1531E+07,0.1535E+07,0.1540E+07,0.1544E+07,0.1549E+07,
    0.1553E+07,0.1558E+07,0.1562E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1580E+07,
    0.1584E+07,0.1589E+07,0.1593E+07,0.1597E+07,0.1606E+07,0.1615E+07,0.1624E+07,
    0.1632E+07,0.1641E+07,0.1650E+07,0.1659E+07,0.1667E+07,0.1676E+07,0.1685E+07,
    0.1694E+07,0.1703E+07,0.1712E+07,0.1721E+07,0.1730E+07,0.1739E+07,0.1747E+07,
    0.1756E+07,0.1766E+07,0.1821E+07,0.1868E+07,0.1916E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1738E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1474E+01,0.1447E+01,
    0.1421E+01,0.1396E+01,0.1384E+01,0.1372E+01,0.1361E+01,0.1349E+01,0.1338E+01,
    0.1328E+01,0.1317E+01,0.1307E+01,0.1296E+01,0.1286E+01,0.1276E+01,0.1267E+01,
    0.1257E+01,0.1248E+01,0.1238E+01,0.1229E+01,0.1221E+01,0.1212E+01,0.1203E+01,
    0.1195E+01,0.1186E+01,0.1178E+01,0.1170E+01,0.1162E+01,0.1154E+01,0.1146E+01,
    0.1139E+01,0.1131E+01,0.1124E+01,0.1116E+01,0.1102E+01,0.1088E+01,0.1075E+01,
    0.1062E+01,0.1049E+01,0.1037E+01,0.1025E+01,0.1013E+01,0.1002E+01,0.9903E+00,
    0.9793E+00,0.9685E+00,0.9580E+00,0.9478E+00,0.9378E+00,0.9279E+00,0.9183E+00,
    0.9089E+00,0.8997E+00,0.8477E+00,0.8087E+00,0.7732E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1738E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2403E+04,0.2370E+04,
    0.2342E+04,0.2319E+04,0.2308E+04,0.2298E+04,0.2289E+04,0.2281E+04,0.2273E+04,
    0.2266E+04,0.2260E+04,0.2254E+04,0.2248E+04,0.2244E+04,0.2239E+04,0.2235E+04,
    0.2231E+04,0.2228E+04,0.2225E+04,0.2222E+04,0.2220E+04,0.2218E+04,0.2216E+04,
    0.2215E+04,0.2213E+04,0.2212E+04,0.2212E+04,0.2211E+04,0.2211E+04,0.2210E+04,
    0.2210E+04,0.2210E+04,0.2211E+04,0.2211E+04,0.2212E+04,0.2214E+04,0.2216E+04,
    0.2219E+04,0.2222E+04,0.2225E+04,0.2229E+04,0.2233E+04,0.2237E+04,0.2242E+04,
    0.2247E+04,0.2252E+04,0.2257E+04,0.2263E+04,0.2268E+04,0.2274E+04,0.2280E+04,
    0.2286E+04,0.2292E+04,0.2333E+04,0.2370E+04,0.2409E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2076E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1440E+07,
    0.1450E+07,0.1460E+07,0.1464E+07,0.1469E+07,0.1474E+07,0.1479E+07,0.1483E+07,
    0.1488E+07,0.1492E+07,0.1497E+07,0.1502E+07,0.1506E+07,0.1511E+07,0.1515E+07,
    0.1520E+07,0.1524E+07,0.1529E+07,0.1533E+07,0.1538E+07,0.1542E+07,0.1547E+07,
    0.1551E+07,0.1556E+07,0.1560E+07,0.1565E+07,0.1569E+07,0.1574E+07,0.1578E+07,
    0.1583E+07,0.1587E+07,0.1591E+07,0.1596E+07,0.1605E+07,0.1613E+07,0.1622E+07,
    0.1631E+07,0.1640E+07,0.1649E+07,0.1657E+07,0.1666E+07,0.1675E+07,0.1684E+07,
    0.1693E+07,0.1702E+07,0.1711E+07,0.1720E+07,0.1729E+07,0.1738E+07,0.1747E+07,
    0.1756E+07,0.1765E+07,0.1820E+07,0.1867E+07,0.1915E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2076E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1741E+01,
    0.1709E+01,0.1678E+01,0.1663E+01,0.1649E+01,0.1635E+01,0.1621E+01,0.1607E+01,
    0.1594E+01,0.1581E+01,0.1568E+01,0.1556E+01,0.1543E+01,0.1531E+01,0.1519E+01,
    0.1508E+01,0.1496E+01,0.1485E+01,0.1474E+01,0.1463E+01,0.1452E+01,0.1442E+01,
    0.1432E+01,0.1422E+01,0.1412E+01,0.1402E+01,0.1392E+01,0.1382E+01,0.1373E+01,
    0.1364E+01,0.1355E+01,0.1346E+01,0.1337E+01,0.1320E+01,0.1303E+01,0.1287E+01,
    0.1271E+01,0.1256E+01,0.1241E+01,0.1226E+01,0.1212E+01,0.1198E+01,0.1185E+01,
    0.1171E+01,0.1159E+01,0.1146E+01,0.1134E+01,0.1122E+01,0.1110E+01,0.1098E+01,
    0.1087E+01,0.1076E+01,0.1013E+01,0.9666E+00,0.9241E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2076E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2446E+04,
    0.2410E+04,0.2379E+04,0.2365E+04,0.2352E+04,0.2341E+04,0.2330E+04,0.2320E+04,
    0.2310E+04,0.2302E+04,0.2294E+04,0.2287E+04,0.2280E+04,0.2274E+04,0.2268E+04,
    0.2263E+04,0.2259E+04,0.2254E+04,0.2251E+04,0.2247E+04,0.2244E+04,0.2241E+04,
    0.2239E+04,0.2236E+04,0.2235E+04,0.2233E+04,0.2231E+04,0.2230E+04,0.2229E+04,
    0.2229E+04,0.2228E+04,0.2228E+04,0.2228E+04,0.2228E+04,0.2228E+04,0.2230E+04,
    0.2232E+04,0.2234E+04,0.2237E+04,0.2240E+04,0.2243E+04,0.2247E+04,0.2251E+04,
    0.2255E+04,0.2260E+04,0.2265E+04,0.2270E+04,0.2275E+04,0.2281E+04,0.2286E+04,
    0.2292E+04,0.2298E+04,0.2338E+04,0.2374E+04,0.2412E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1446E+07,0.1456E+07,0.1460E+07,0.1465E+07,0.1470E+07,0.1475E+07,0.1480E+07,
    0.1484E+07,0.1489E+07,0.1494E+07,0.1498E+07,0.1503E+07,0.1508E+07,0.1512E+07,
    0.1517E+07,0.1522E+07,0.1526E+07,0.1531E+07,0.1535E+07,0.1540E+07,0.1544E+07,
    0.1549E+07,0.1553E+07,0.1558E+07,0.1563E+07,0.1567E+07,0.1572E+07,0.1576E+07,
    0.1581E+07,0.1585E+07,0.1590E+07,0.1594E+07,0.1603E+07,0.1612E+07,0.1621E+07,
    0.1629E+07,0.1638E+07,0.1647E+07,0.1656E+07,0.1665E+07,0.1674E+07,0.1683E+07,
    0.1692E+07,0.1701E+07,0.1710E+07,0.1719E+07,0.1728E+07,0.1737E+07,0.1746E+07,
    0.1755E+07,0.1764E+07,0.1819E+07,0.1867E+07,0.1915E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2046E+01,0.2008E+01,0.1989E+01,0.1971E+01,0.1954E+01,0.1937E+01,0.1920E+01,
    0.1904E+01,0.1888E+01,0.1872E+01,0.1857E+01,0.1842E+01,0.1827E+01,0.1813E+01,
    0.1798E+01,0.1785E+01,0.1771E+01,0.1757E+01,0.1744E+01,0.1731E+01,0.1719E+01,
    0.1706E+01,0.1694E+01,0.1682E+01,0.1670E+01,0.1658E+01,0.1647E+01,0.1635E+01,
    0.1624E+01,0.1613E+01,0.1602E+01,0.1592E+01,0.1571E+01,0.1551E+01,0.1532E+01,
    0.1513E+01,0.1494E+01,0.1476E+01,0.1459E+01,0.1442E+01,0.1425E+01,0.1409E+01,
    0.1393E+01,0.1378E+01,0.1363E+01,0.1348E+01,0.1333E+01,0.1319E+01,0.1305E+01,
    0.1292E+01,0.1279E+01,0.1204E+01,0.1148E+01,0.1098E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2493E+04,0.2452E+04,0.2434E+04,0.2418E+04,0.2403E+04,0.2389E+04,0.2376E+04,
    0.2363E+04,0.2352E+04,0.2342E+04,0.2332E+04,0.2324E+04,0.2316E+04,0.2308E+04,
    0.2301E+04,0.2295E+04,0.2289E+04,0.2284E+04,0.2279E+04,0.2274E+04,0.2270E+04,
    0.2267E+04,0.2263E+04,0.2260E+04,0.2258E+04,0.2255E+04,0.2253E+04,0.2252E+04,
    0.2250E+04,0.2249E+04,0.2248E+04,0.2247E+04,0.2246E+04,0.2245E+04,0.2246E+04,
    0.2246E+04,0.2248E+04,0.2250E+04,0.2252E+04,0.2255E+04,0.2258E+04,0.2261E+04,
    0.2265E+04,0.2269E+04,0.2274E+04,0.2278E+04,0.2283E+04,0.2288E+04,0.2294E+04,
    0.2299E+04,0.2305E+04,0.2343E+04,0.2378E+04,0.2416E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1451E+07,0.1456E+07,0.1461E+07,0.1466E+07,0.1471E+07,0.1476E+07,
    0.1480E+07,0.1485E+07,0.1490E+07,0.1495E+07,0.1500E+07,0.1504E+07,0.1509E+07,
    0.1514E+07,0.1519E+07,0.1523E+07,0.1528E+07,0.1532E+07,0.1537E+07,0.1542E+07,
    0.1546E+07,0.1551E+07,0.1555E+07,0.1560E+07,0.1565E+07,0.1569E+07,0.1574E+07,
    0.1578E+07,0.1583E+07,0.1587E+07,0.1592E+07,0.1601E+07,0.1610E+07,0.1619E+07,
    0.1628E+07,0.1637E+07,0.1646E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1681E+07,
    0.1690E+07,0.1699E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1735E+07,0.1744E+07,
    0.1754E+07,0.1763E+07,0.1818E+07,0.1866E+07,0.1914E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2391E+01,0.2368E+01,0.2346E+01,0.2324E+01,0.2303E+01,0.2283E+01,
    0.2263E+01,0.2243E+01,0.2224E+01,0.2205E+01,0.2187E+01,0.2169E+01,0.2152E+01,
    0.2134E+01,0.2117E+01,0.2101E+01,0.2085E+01,0.2069E+01,0.2053E+01,0.2038E+01,
    0.2023E+01,0.2008E+01,0.1993E+01,0.1979E+01,0.1965E+01,0.1951E+01,0.1937E+01,
    0.1924E+01,0.1911E+01,0.1898E+01,0.1885E+01,0.1860E+01,0.1836E+01,0.1813E+01,
    0.1790E+01,0.1768E+01,0.1747E+01,0.1726E+01,0.1705E+01,0.1686E+01,0.1666E+01,
    0.1647E+01,0.1629E+01,0.1611E+01,0.1593E+01,0.1576E+01,0.1559E+01,0.1543E+01,
    0.1527E+01,0.1511E+01,0.1423E+01,0.1357E+01,0.1297E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2542E+04,0.2519E+04,0.2497E+04,0.2478E+04,0.2460E+04,0.2443E+04,
    0.2427E+04,0.2413E+04,0.2399E+04,0.2387E+04,0.2376E+04,0.2365E+04,0.2355E+04,
    0.2346E+04,0.2338E+04,0.2330E+04,0.2323E+04,0.2316E+04,0.2310E+04,0.2305E+04,
    0.2300E+04,0.2295E+04,0.2291E+04,0.2287E+04,0.2284E+04,0.2280E+04,0.2278E+04,
    0.2275E+04,0.2273E+04,0.2271E+04,0.2269E+04,0.2267E+04,0.2265E+04,0.2264E+04,
    0.2264E+04,0.2264E+04,0.2265E+04,0.2266E+04,0.2268E+04,0.2271E+04,0.2274E+04,
    0.2277E+04,0.2280E+04,0.2284E+04,0.2288E+04,0.2293E+04,0.2297E+04,0.2302E+04,
    0.2307E+04,0.2313E+04,0.2349E+04,0.2383E+04,0.2420E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1453E+07,0.1458E+07,0.1463E+07,0.1468E+07,0.1473E+07,
    0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1498E+07,0.1503E+07,0.1507E+07,
    0.1512E+07,0.1517E+07,0.1521E+07,0.1526E+07,0.1531E+07,0.1536E+07,0.1540E+07,
    0.1545E+07,0.1549E+07,0.1554E+07,0.1559E+07,0.1563E+07,0.1568E+07,0.1572E+07,
    0.1577E+07,0.1582E+07,0.1586E+07,0.1591E+07,0.1600E+07,0.1609E+07,0.1618E+07,
    0.1627E+07,0.1636E+07,0.1645E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1681E+07,
    0.1690E+07,0.1699E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1735E+07,0.1744E+07,
    0.1753E+07,0.1762E+07,0.1818E+07,0.1865E+07,0.1913E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2580E+01,0.2555E+01,0.2531E+01,0.2508E+01,0.2485E+01,
    0.2463E+01,0.2441E+01,0.2420E+01,0.2399E+01,0.2379E+01,0.2359E+01,0.2340E+01,
    0.2321E+01,0.2302E+01,0.2284E+01,0.2266E+01,0.2249E+01,0.2232E+01,0.2215E+01,
    0.2198E+01,0.2182E+01,0.2166E+01,0.2150E+01,0.2135E+01,0.2119E+01,0.2105E+01,
    0.2090E+01,0.2075E+01,0.2061E+01,0.2047E+01,0.2020E+01,0.1994E+01,0.1968E+01,
    0.1944E+01,0.1920E+01,0.1896E+01,0.1873E+01,0.1851E+01,0.1830E+01,0.1808E+01,
    0.1788E+01,0.1768E+01,0.1748E+01,0.1729E+01,0.1710E+01,0.1692E+01,0.1674E+01,
    0.1657E+01,0.1640E+01,0.1543E+01,0.1471E+01,0.1406E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2568E+04,0.2544E+04,0.2521E+04,0.2500E+04,0.2481E+04,
    0.2464E+04,0.2447E+04,0.2432E+04,0.2418E+04,0.2405E+04,0.2393E+04,0.2382E+04,
    0.2372E+04,0.2362E+04,0.2353E+04,0.2345E+04,0.2338E+04,0.2331E+04,0.2324E+04,
    0.2318E+04,0.2313E+04,0.2308E+04,0.2304E+04,0.2299E+04,0.2296E+04,0.2292E+04,
    0.2289E+04,0.2287E+04,0.2284E+04,0.2282E+04,0.2278E+04,0.2276E+04,0.2274E+04,
    0.2273E+04,0.2273E+04,0.2273E+04,0.2274E+04,0.2276E+04,0.2278E+04,0.2280E+04,
    0.2283E+04,0.2286E+04,0.2290E+04,0.2294E+04,0.2298E+04,0.2302E+04,0.2307E+04,
    0.2312E+04,0.2317E+04,0.2352E+04,0.2386E+04,0.2422E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1456E+07,0.1461E+07,0.1466E+07,0.1471E+07,
    0.1476E+07,0.1481E+07,0.1486E+07,0.1491E+07,0.1496E+07,0.1500E+07,0.1505E+07,
    0.1510E+07,0.1515E+07,0.1520E+07,0.1524E+07,0.1529E+07,0.1534E+07,0.1539E+07,
    0.1543E+07,0.1548E+07,0.1553E+07,0.1557E+07,0.1562E+07,0.1567E+07,0.1571E+07,
    0.1576E+07,0.1580E+07,0.1585E+07,0.1590E+07,0.1599E+07,0.1608E+07,0.1617E+07,
    0.1626E+07,0.1635E+07,0.1644E+07,0.1653E+07,0.1662E+07,0.1671E+07,0.1680E+07,
    0.1689E+07,0.1698E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,
    0.1752E+07,0.1761E+07,0.1817E+07,0.1865E+07,0.1913E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2780E+01,0.2753E+01,0.2728E+01,0.2702E+01,
    0.2678E+01,0.2654E+01,0.2630E+01,0.2608E+01,0.2585E+01,0.2563E+01,0.2542E+01,
    0.2521E+01,0.2501E+01,0.2481E+01,0.2461E+01,0.2442E+01,0.2423E+01,0.2404E+01,
    0.2386E+01,0.2368E+01,0.2351E+01,0.2333E+01,0.2317E+01,0.2300E+01,0.2284E+01,
    0.2267E+01,0.2252E+01,0.2236E+01,0.2221E+01,0.2191E+01,0.2163E+01,0.2135E+01,
    0.2108E+01,0.2081E+01,0.2056E+01,0.2031E+01,0.2007E+01,0.1983E+01,0.1960E+01,
    0.1938E+01,0.1916E+01,0.1895E+01,0.1874E+01,0.1853E+01,0.1834E+01,0.1814E+01,
    0.1795E+01,0.1777E+01,0.1672E+01,0.1594E+01,0.1523E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2594E+04,0.2569E+04,0.2546E+04,0.2524E+04,
    0.2504E+04,0.2485E+04,0.2468E+04,0.2452E+04,0.2437E+04,0.2424E+04,0.2411E+04,
    0.2399E+04,0.2389E+04,0.2379E+04,0.2369E+04,0.2361E+04,0.2353E+04,0.2345E+04,
    0.2339E+04,0.2332E+04,0.2327E+04,0.2321E+04,0.2317E+04,0.2312E+04,0.2308E+04,
    0.2304E+04,0.2301E+04,0.2298E+04,0.2296E+04,0.2291E+04,0.2288E+04,0.2285E+04,
    0.2284E+04,0.2283E+04,0.2283E+04,0.2283E+04,0.2284E+04,0.2286E+04,0.2288E+04,
    0.2290E+04,0.2293E+04,0.2296E+04,0.2300E+04,0.2303E+04,0.2308E+04,0.2312E+04,
    0.2317E+04,0.2322E+04,0.2356E+04,0.2389E+04,0.2425E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1458E+07,0.1463E+07,0.1468E+07,
    0.1473E+07,0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1498E+07,0.1503E+07,
    0.1508E+07,0.1513E+07,0.1518E+07,0.1523E+07,0.1527E+07,0.1532E+07,0.1537E+07,
    0.1542E+07,0.1546E+07,0.1551E+07,0.1556E+07,0.1560E+07,0.1565E+07,0.1570E+07,
    0.1574E+07,0.1579E+07,0.1584E+07,0.1588E+07,0.1597E+07,0.1606E+07,0.1615E+07,
    0.1624E+07,0.1634E+07,0.1643E+07,0.1652E+07,0.1661E+07,0.1670E+07,0.1679E+07,
    0.1688E+07,0.1697E+07,0.1706E+07,0.1715E+07,0.1724E+07,0.1733E+07,0.1742E+07,
    0.1751E+07,0.1761E+07,0.1817E+07,0.1864E+07,0.1912E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2993E+01,0.2964E+01,0.2936E+01,
    0.2909E+01,0.2882E+01,0.2856E+01,0.2831E+01,0.2806E+01,0.2782E+01,0.2759E+01,
    0.2736E+01,0.2713E+01,0.2691E+01,0.2670E+01,0.2648E+01,0.2628E+01,0.2607E+01,
    0.2587E+01,0.2568E+01,0.2548E+01,0.2530E+01,0.2511E+01,0.2493E+01,0.2475E+01,
    0.2457E+01,0.2440E+01,0.2423E+01,0.2406E+01,0.2374E+01,0.2343E+01,0.2312E+01,
    0.2283E+01,0.2254E+01,0.2226E+01,0.2199E+01,0.2173E+01,0.2147E+01,0.2122E+01,
    0.2098E+01,0.2074E+01,0.2051E+01,0.2028E+01,0.2006E+01,0.1985E+01,0.1963E+01,
    0.1943E+01,0.1923E+01,0.1809E+01,0.1724E+01,0.1647E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2622E+04,0.2595E+04,0.2571E+04,
    0.2548E+04,0.2527E+04,0.2508E+04,0.2490E+04,0.2473E+04,0.2457E+04,0.2443E+04,
    0.2430E+04,0.2417E+04,0.2406E+04,0.2395E+04,0.2386E+04,0.2377E+04,0.2368E+04,
    0.2360E+04,0.2353E+04,0.2347E+04,0.2341E+04,0.2335E+04,0.2330E+04,0.2325E+04,
    0.2321E+04,0.2317E+04,0.2313E+04,0.2310E+04,0.2305E+04,0.2300E+04,0.2297E+04,
    0.2295E+04,0.2293E+04,0.2292E+04,0.2292E+04,0.2293E+04,0.2294E+04,0.2295E+04,
    0.2297E+04,0.2300E+04,0.2303E+04,0.2306E+04,0.2309E+04,0.2313E+04,0.2317E+04,
    0.2322E+04,0.2327E+04,0.2360E+04,0.2392E+04,0.2427E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1460E+07,0.1465E+07,
    0.1471E+07,0.1476E+07,0.1481E+07,0.1486E+07,0.1491E+07,0.1496E+07,0.1501E+07,
    0.1506E+07,0.1511E+07,0.1516E+07,0.1521E+07,0.1525E+07,0.1530E+07,0.1535E+07,
    0.1540E+07,0.1545E+07,0.1549E+07,0.1554E+07,0.1559E+07,0.1563E+07,0.1568E+07,
    0.1573E+07,0.1577E+07,0.1582E+07,0.1587E+07,0.1596E+07,0.1605E+07,0.1614E+07,
    0.1623E+07,0.1632E+07,0.1641E+07,0.1651E+07,0.1660E+07,0.1669E+07,0.1678E+07,
    0.1687E+07,0.1696E+07,0.1705E+07,0.1714E+07,0.1723E+07,0.1732E+07,0.1742E+07,
    0.1751E+07,0.1760E+07,0.1816E+07,0.1864E+07,0.1912E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3218E+01,0.3187E+01,
    0.3157E+01,0.3127E+01,0.3099E+01,0.3071E+01,0.3044E+01,0.3017E+01,0.2991E+01,
    0.2966E+01,0.2941E+01,0.2917E+01,0.2893E+01,0.2869E+01,0.2847E+01,0.2824E+01,
    0.2802E+01,0.2781E+01,0.2760E+01,0.2739E+01,0.2719E+01,0.2699E+01,0.2679E+01,
    0.2660E+01,0.2641E+01,0.2622E+01,0.2604E+01,0.2569E+01,0.2535E+01,0.2502E+01,
    0.2470E+01,0.2438E+01,0.2408E+01,0.2379E+01,0.2350E+01,0.2322E+01,0.2295E+01,
    0.2268E+01,0.2242E+01,0.2217E+01,0.2193E+01,0.2169E+01,0.2145E+01,0.2122E+01,
    0.2100E+01,0.2078E+01,0.1955E+01,0.1863E+01,0.1780E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2651E+04,0.2623E+04,
    0.2597E+04,0.2573E+04,0.2551E+04,0.2531E+04,0.2512E+04,0.2494E+04,0.2478E+04,
    0.2463E+04,0.2449E+04,0.2436E+04,0.2424E+04,0.2413E+04,0.2403E+04,0.2393E+04,
    0.2384E+04,0.2376E+04,0.2368E+04,0.2361E+04,0.2355E+04,0.2349E+04,0.2344E+04,
    0.2339E+04,0.2334E+04,0.2330E+04,0.2326E+04,0.2319E+04,0.2314E+04,0.2310E+04,
    0.2307E+04,0.2304E+04,0.2303E+04,0.2302E+04,0.2302E+04,0.2303E+04,0.2304E+04,
    0.2305E+04,0.2307E+04,0.2310E+04,0.2313E+04,0.2316E+04,0.2319E+04,0.2323E+04,
    0.2327E+04,0.2332E+04,0.2364E+04,0.2395E+04,0.2430E+04;

  FluidProperties:Superheated,
