    -0.01597,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAA2-0150-CAB,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAA2-0150-CAB_R-502_LOW_pwrcurv,  !- Name
    2305.,                   !- Coefficient1 Constant
    53.84,                   !- Coefficient2 x
    0.8648,                  !- Coefficient3 x**2
    14.93,                   !- Coefficient4 y
    0.07625,                 !- Coefficient5 y**2
    0.2941,                  !- Coefficient6 x*y
    0.007102,                !- Coefficient7 x**3
    0.0006223,               !- Coefficient8 y**3
    0.0007043,               !- Coefficient9 x**2*y
    0.006422,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_EAA2-0150-CAB,   !nominal MBtu/h = 5920.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_EAA2-0150-CAB,  !- Name
    EAA2-0150-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAA2-0150-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_KALA-0150-TAC,   !nominal MBtu/h = 5200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-0150-TAC_R-502_LOW_qcurv,  !- Name
    6239.,                   !- Coefficient1 Constant
    -3.405,                  !- Coefficient2 x
    -7.408,                  !- Coefficient3 x**2
    4.182,                   !- Coefficient4 y
    -2.011,                  !- Coefficient5 y**2
    -0.3362,                 !- Coefficient6 x*y
    -0.1206,                 !- Coefficient7 x**3
    0.01066,                 !- Coefficient8 y**3
    -0.01947,                !- Coefficient9 x**2*y
    -0.03000,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_KALA-0150-TAC,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-0150-TAC_R-502_LOW_pwrcurv,  !- Name
    870.1,                   !- Coefficient1 Constant
    -62.18,                  !- Coefficient2 x
    -2.584,                  !- Coefficient3 x**2
    27.76,                   !- Coefficient4 y
    -0.08055,                !- Coefficient5 y**2
    1.063,                   !- Coefficient6 x*y
    -0.02838,                !- Coefficient7 x**3
    0.0009425,               !- Coefficient8 y**3
    0.01130,                 !- Coefficient9 x**2*y
    0.001551,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_KALA-0150-TAC,   !nominal MBtu/h = 5200.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_KALA-0150-TAC,  !- Name
    KALA-0150-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-0150-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD2-0200-CAB,   !nominal MBtu/h = 6700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD2-0200-CAB_R-502_LOW_qcurv,  !- Name
    1.249e+004,              !- Coefficient1 Constant
    410.1,                   !- Coefficient2 x
    4.234,                   !- Coefficient3 x**2
    -76.91,                  !- Coefficient4 y
    -0.4748,                 !- Coefficient5 y**2
    -2.181,                  !- Coefficient6 x*y
    0.009588,                !- Coefficient7 x**3
    -0.002431,               !- Coefficient8 y**3
    -0.02658,                !- Coefficient9 x**2*y
    -0.01641,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD2-0200-CAB,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD2-0200-CAB_R-502_LOW_pwrcurv,  !- Name
    2590.,                   !- Coefficient1 Constant
    49.47,                   !- Coefficient2 x
    0.5640,                  !- Coefficient3 x**2
    3.896,                   !- Coefficient4 y
    0.3576,                  !- Coefficient5 y**2
    0.3805,                  !- Coefficient6 x*y
    0.004013,                !- Coefficient7 x**3
    -0.0001244,              !- Coefficient8 y**3
    0.005723,                !- Coefficient9 x**2*y
    0.01023,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD2-0200-CAB,   !nominal MBtu/h = 6700.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD2-0200-CAB,  !- Name
    EAD2-0200-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD2-0200-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 6690.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Name
    1.427e+004,              !- Coefficient1 Constant
    396.4,                   !- Coefficient2 x
    2.616,                   !- Coefficient3 x**2
    -203.5,                  !- Coefficient4 y
    1.325,                   !- Coefficient5 y**2
    -4.356,                  !- Coefficient6 x*y
    -0.003654,               !- Coefficient7 x**3
    -0.007464,               !- Coefficient8 y**3
    -0.02554,                !- Coefficient9 x**2*y
    0.009255,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD1-0200-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2644.,                   !- Coefficient1 Constant
    61.83,                   !- Coefficient2 x
    1.680,                   !- Coefficient3 x**2
    0.6843,                  !- Coefficient4 y
    0.7097,                  !- Coefficient5 y**2
    1.218,                   !- Coefficient6 x*y
    0.01582,                 !- Coefficient7 x**3
    -0.005932,               !- Coefficient8 y**3
    0.002017,                !- Coefficient9 x**2*y
    -0.003104,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 6690.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_EAD1-0200-TAC,  !- Name
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 7900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Name
    1.230e+004,              !- Coefficient1 Constant
    313.1,                   !- Coefficient2 x
    1.871,                   !- Coefficient3 x**2
    -141.1,                  !- Coefficient4 y
    0.8040,                  !- Coefficient5 y**2
    -3.035,                  !- Coefficient6 x*y
    -0.002102,               !- Coefficient7 x**3
    -0.001411,               !- Coefficient8 y**3
    -0.008883,               !- Coefficient9 x**2*y
    0.02032,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV1-0200-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2772.,                   !- Coefficient1 Constant
    70.29,                   !- Coefficient2 x
    1.420,                   !- Coefficient3 x**2
    23.30,                   !- Coefficient4 y
    -0.05172,                !- Coefficient5 y**2
    0.3620,                  !- Coefficient6 x*y
    0.01247,                 !- Coefficient7 x**3
    0.001114,                !- Coefficient8 y**3
    -0.005424,               !- Coefficient9 x**2*y
    0.002994,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 7900.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV1-0200-TAC,  !- Name
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV2-0200-CAB,   !nominal MBtu/h = 7890.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV2-0200-CAB_R-502_LOW_qcurv,  !- Name
    1.096e+004,              !- Coefficient1 Constant
    342.5,                   !- Coefficient2 x
    4.403,                   !- Coefficient3 x**2
    -28.96,                  !- Coefficient4 y
    -0.7500,                 !- Coefficient5 y**2
    -0.5349,                 !- Coefficient6 x*y
    0.02154,                 !- Coefficient7 x**3
    0.001844,                !- Coefficient8 y**3
    -0.01342,                !- Coefficient9 x**2*y
    -0.01174,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV2-0200-CAB,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV2-0200-CAB_R-502_LOW_pwrcurv,  !- Name
    2943.,                   !- Coefficient1 Constant
    69.99,                   !- Coefficient2 x
    1.263,                   !- Coefficient3 x**2
    14.71,                   !- Coefficient4 y
    0.3023,                  !- Coefficient5 y**2
    0.3240,                  !- Coefficient6 x*y
    0.01236,                 !- Coefficient7 x**3
    -0.001526,               !- Coefficient8 y**3
    -0.0001850,              !- Coefficient9 x**2*y
    0.008024,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV2-0200-CAB,   !nominal MBtu/h = 7890.0, !nominal kW = 1.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_EAV2-0200-CAB,  !- Name
    EAV2-0200-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV2-0200-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB2-0310-CAB,   !nominal MBtu/h = 8650.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB2-0310-CAB_R-502_LOW_qcurv,  !- Name
    1.443e+004,              !- Coefficient1 Constant
    427.8,                   !- Coefficient2 x
    4.602,                   !- Coefficient3 x**2
    -93.34,                  !- Coefficient4 y
    -0.006494,               !- Coefficient5 y**2
    -0.8155,                 !- Coefficient6 x*y
    0.01591,                 !- Coefficient7 x**3
    -0.001323,               !- Coefficient8 y**3
    -0.002241,               !- Coefficient9 x**2*y
    -0.008974,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB2-0310-CAB,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB2-0310-CAB_R-502_LOW_pwrcurv,  !- Name
    3380.,                   !- Coefficient1 Constant
    62.67,                   !- Coefficient2 x
    0.3851,                  !- Coefficient3 x**2
    14.40,                   !- Coefficient4 y
    0.1799,                  !- Coefficient5 y**2
    -0.05277,                !- Coefficient6 x*y
    0.0006105,               !- Coefficient7 x**3
    -7.622e-007,             !- Coefficient8 y**3
    -0.001608,               !- Coefficient9 x**2*y
    0.01090,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB2-0310-CAB,   !nominal MBtu/h = 8650.0, !nominal kW = 2.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB2-0310-CAB,  !- Name
    3AB2-0310-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AB2-0310-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0311-TAC,   !nominal MBtu/h = 8600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0311-TAC_R-502_LOW_qcurv,  !- Name
    1.592e+004,              !- Coefficient1 Constant
    670.5,                   !- Coefficient2 x
    11.68,                   !- Coefficient3 x**2
    -19.35,                  !- Coefficient4 y
    -2.373,                  !- Coefficient5 y**2
    -2.080,                  !- Coefficient6 x*y
    0.07490,                 !- Coefficient7 x**3
    0.01437,                 !- Coefficient8 y**3
    -0.04098,                !- Coefficient9 x**2*y
    -0.02376,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0311-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0311-TAC_R-502_LOW_pwrcurv,  !- Name
    2345.,                   !- Coefficient1 Constant
    -38.10,                  !- Coefficient2 x
    -3.139,                  !- Coefficient3 x**2
    10.71,                   !- Coefficient4 y
    0.09662,                 !- Coefficient5 y**2
    -0.3342,                 !- Coefficient6 x*y
    -0.04378,                !- Coefficient7 x**3
    -0.0004846,              !- Coefficient8 y**3
    -0.01528,                !- Coefficient9 x**2*y
    0.003851,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0311-TAC,   !nominal MBtu/h = 8600.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0311-TAC,  !- Name
    3AB1-0311-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AB1-0311-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0300-TAE,   !nominal MBtu/h = 8600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0300-TAE_R-502_LOW_qcurv,  !- Name
    1.592e+004,              !- Coefficient1 Constant
    670.5,                   !- Coefficient2 x
    11.68,                   !- Coefficient3 x**2
    -19.35,                  !- Coefficient4 y
    -2.373,                  !- Coefficient5 y**2
    -2.080,                  !- Coefficient6 x*y
    0.07490,                 !- Coefficient7 x**3
    0.01437,                 !- Coefficient8 y**3
    -0.04098,                !- Coefficient9 x**2*y
    -0.02376,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0300-TAE,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0300-TAE_R-502_LOW_pwrcurv,  !- Name
    2345.,                   !- Coefficient1 Constant
    -38.10,                  !- Coefficient2 x
    -3.139,                  !- Coefficient3 x**2
    10.71,                   !- Coefficient4 y
    0.09662,                 !- Coefficient5 y**2
    -0.3342,                 !- Coefficient6 x*y
    -0.04378,                !- Coefficient7 x**3
    -0.0004846,              !- Coefficient8 y**3
    -0.01528,                !- Coefficient9 x**2*y
    0.003851,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0300-TAE,   !nominal MBtu/h = 8600.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0300-TAE,  !- Name
    3AB1-0300-TAE_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AB1-0300-TAE_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 8630.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Name
    1.592e+004,              !- Coefficient1 Constant
    670.5,                   !- Coefficient2 x
    11.68,                   !- Coefficient3 x**2
    -19.35,                  !- Coefficient4 y
    -2.373,                  !- Coefficient5 y**2
    -2.080,                  !- Coefficient6 x*y
    0.07490,                 !- Coefficient7 x**3
    0.01437,                 !- Coefficient8 y**3
    -0.04098,                !- Coefficient9 x**2*y
    -0.02376,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0310-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    2345.,                   !- Coefficient1 Constant
    -38.10,                  !- Coefficient2 x
    -3.139,                  !- Coefficient3 x**2
    10.71,                   !- Coefficient4 y
    0.09662,                 !- Coefficient5 y**2
    -0.3342,                 !- Coefficient6 x*y
    -0.04378,                !- Coefficient7 x**3
    -0.0004846,              !- Coefficient8 y**3
    -0.01528,                !- Coefficient9 x**2*y
    0.003851,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 8630.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_3AB1-0310-TAC,  !- Name
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 11100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Name
    3.116e+004,              !- Coefficient1 Constant
    1061.,                   !- Coefficient2 x
    4.705,                   !- Coefficient3 x**2
    -501.7,                  !- Coefficient4 y
    1.058,                   !- Coefficient5 y**2
    -21.55,                  !- Coefficient6 x*y
    -0.08693,                !- Coefficient7 x**3
    0.01713,                 !- Coefficient8 y**3
    -0.1570,                 !- Coefficient9 x**2*y
    0.1077,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-TAC,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    2337.,                   !- Coefficient1 Constant
    -128.9,                  !- Coefficient2 x
    -6.262,                  !- Coefficient3 x**2
    14.44,                   !- Coefficient4 y
    0.07070,                 !- Coefficient5 y**2
    0.2215,                  !- Coefficient6 x*y
    -0.06972,                !- Coefficient7 x**3
    0.001120,                !- Coefficient8 y**3
    -0.002136,               !- Coefficient9 x**2*y
    0.007114,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 11100.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-TAC,  !- Name
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-CAB,   !nominal MBtu/h = 11100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-CAB_R-502_LOW_qcurv,  !- Name
    3.116e+004,              !- Coefficient1 Constant
    1061.,                   !- Coefficient2 x
    4.705,                   !- Coefficient3 x**2
    -501.7,                  !- Coefficient4 y
    1.058,                   !- Coefficient5 y**2
    -21.55,                  !- Coefficient6 x*y
    -0.08693,                !- Coefficient7 x**3
    0.01713,                 !- Coefficient8 y**3
    -0.1570,                 !- Coefficient9 x**2*y
    0.1077,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-CAB,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-CAB_R-502_LOW_pwrcurv,  !- Name
    5360.,                   !- Coefficient1 Constant
    146.5,                   !- Coefficient2 x
    1.789,                   !- Coefficient3 x**2
    -10.46,                  !- Coefficient4 y
    0.2205,                  !- Coefficient5 y**2
    -1.433,                  !- Coefficient6 x*y
    0.01224,                 !- Coefficient7 x**3
    0.002890,                !- Coefficient8 y**3
    -0.01015,                !- Coefficient9 x**2*y
    0.02233,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-CAB,   !nominal MBtu/h = 11100.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_LAH1-0310-CAB,  !- Name
    LAH1-0310-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0310-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-CAB,   !nominal MBtu/h = 12400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-CAB_R-502_LOW_qcurv,  !- Name
    2.480e+004,              !- Coefficient1 Constant
    765.0,                   !- Coefficient2 x
    9.081,                   !- Coefficient3 x**2
    -158.0,                  !- Coefficient4 y
    -0.2981,                 !- Coefficient5 y**2
    -0.5390,                 !- Coefficient6 x*y
    0.03902,                 !- Coefficient7 x**3
    -0.0004170,              !- Coefficient8 y**3
    0.005077,                !- Coefficient9 x**2*y
    -0.02316,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-CAB,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-CAB_R-502_LOW_pwrcurv,  !- Name
    6317.,                   !- Coefficient1 Constant
    109.2,                   !- Coefficient2 x
    1.104,                   !- Coefficient3 x**2
    -51.33,                  !- Coefficient4 y
    2.003,                   !- Coefficient5 y**2
    0.2521,                  !- Coefficient6 x*y
    0.006325,                !- Coefficient7 x**3
    -0.01325,                !- Coefficient8 y**3
    0.0004359,               !- Coefficient9 x**2*y
    0.01471,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-CAB,   !nominal MBtu/h = 12400.0, !nominal kW = 3.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-CAB,  !- Name
    LAL1-0310-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0310-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-TAC,   !nominal MBtu/h = 12400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-TAC_R-502_LOW_qcurv,  !- Name
    2.480e+004,              !- Coefficient1 Constant
    765.0,                   !- Coefficient2 x
    9.081,                   !- Coefficient3 x**2
    -158.0,                  !- Coefficient4 y
    -0.2981,                 !- Coefficient5 y**2
    -0.5390,                 !- Coefficient6 x*y
    0.03902,                 !- Coefficient7 x**3
    -0.0004170,              !- Coefficient8 y**3
    0.005077,                !- Coefficient9 x**2*y
    -0.02316,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-TAC,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    5146.,                   !- Coefficient1 Constant
    112.4,                   !- Coefficient2 x
    1.353,                   !- Coefficient3 x**2
    7.738,                   !- Coefficient4 y
    0.4753,                  !- Coefficient5 y**2
    0.06095,                 !- Coefficient6 x*y
    0.009074,                !- Coefficient7 x**3
    -0.001586,               !- Coefficient8 y**3
    -0.001948,               !- Coefficient9 x**2*y
    0.01363,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-TAC,   !nominal MBtu/h = 12400.0, !nominal kW = 2.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0310-TAC,  !- Name
    LAL1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0310-TFC,   !nominal MBtu/h = 12600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-0310-TFC_R-502_LOW_qcurv,  !- Name
    3.017e+004,              !- Coefficient1 Constant
    1207.,                   !- Coefficient2 x
    16.35,                   !- Coefficient3 x**2
    -417.1,                  !- Coefficient4 y
    2.664,                   !- Coefficient5 y**2
    -14.54,                  !- Coefficient6 x*y
    0.03481,                 !- Coefficient7 x**3
    -0.02027,                !- Coefficient8 y**3
    -0.1966,                 !- Coefficient9 x**2*y
    0.006447,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0310-TFC,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-0310-TFC_R-502_LOW_pwrcurv,  !- Name
    5643.,                   !- Coefficient1 Constant
    184.4,                   !- Coefficient2 x
    3.121,                   !- Coefficient3 x**2
    39.76,                   !- Coefficient4 y
    -0.3643,                 !- Coefficient5 y**2
    -0.2911,                 !- Coefficient6 x*y
    0.001489,                !- Coefficient7 x**3
    -0.001824,               !- Coefficient8 y**3
    -0.06002,                !- Coefficient9 x**2*y
    -0.02390,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0310-TFC,   !nominal MBtu/h = 12600.0, !nominal kW = 3.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0310-TFC,  !- Name
    NRD1-0310-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-0310-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0300-TAE,   !nominal MBtu/h = 12400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0300-TAE_R-502_LOW_qcurv,  !- Name
    2.480e+004,              !- Coefficient1 Constant
    765.0,                   !- Coefficient2 x
    9.081,                   !- Coefficient3 x**2
    -158.0,                  !- Coefficient4 y
    -0.2981,                 !- Coefficient5 y**2
    -0.5390,                 !- Coefficient6 x*y
    0.03902,                 !- Coefficient7 x**3
    -0.0004170,              !- Coefficient8 y**3
    0.005077,                !- Coefficient9 x**2*y
    -0.02316,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0300-TAE,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0300-TAE_R-502_LOW_pwrcurv,  !- Name
    5146.,                   !- Coefficient1 Constant
    112.4,                   !- Coefficient2 x
    1.353,                   !- Coefficient3 x**2
    7.738,                   !- Coefficient4 y
    0.4753,                  !- Coefficient5 y**2
    0.06095,                 !- Coefficient6 x*y
    0.009074,                !- Coefficient7 x**3
    -0.001586,               !- Coefficient8 y**3
    -0.001948,               !- Coefficient9 x**2*y
    0.01363,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0300-TAE,   !nominal MBtu/h = 12400.0, !nominal kW = 2.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_LAL1-0300-TAE,  !- Name
    LAL1-0300-TAE_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0300-TAE_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-CAB,   !nominal MBtu/h = 13500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-CAB_R-502_LOW_qcurv,  !- Name
    2.746e+004,              !- Coefficient1 Constant
    331.4,                   !- Coefficient2 x
    -17.32,                  !- Coefficient3 x**2
    -819.6,                  !- Coefficient4 y
    6.651,                   !- Coefficient5 y**2
    -25.69,                  !- Coefficient6 x*y
    -0.2953,                 !- Coefficient7 x**3
    -0.02440,                !- Coefficient8 y**3
    -0.2072,                 !- Coefficient9 x**2*y
    0.1084,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-CAB,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-CAB_R-502_LOW_pwrcurv,  !- Name
    1.711e+004,              !- Coefficient1 Constant
    326.1,                   !- Coefficient2 x
    -7.129,                  !- Coefficient3 x**2
    -644.8,                  !- Coefficient4 y
    7.200,                   !- Coefficient5 y**2
    -22.64,                  !- Coefficient6 x*y
    -0.1520,                 !- Coefficient7 x**3
    -0.02091,                !- Coefficient8 y**3
    -0.1782,                 !- Coefficient9 x**2*y
    0.1429,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-CAB,   !nominal MBtu/h = 13500.0, !nominal kW = 3.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-CAB,  !- Name
    LAC1-0310-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 13500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Name
    2.746e+004,              !- Coefficient1 Constant
    331.4,                   !- Coefficient2 x
    -17.32,                  !- Coefficient3 x**2
    -819.6,                  !- Coefficient4 y
    6.651,                   !- Coefficient5 y**2
    -25.69,                  !- Coefficient6 x*y
    -0.2953,                 !- Coefficient7 x**3
    -0.02440,                !- Coefficient8 y**3
    -0.2072,                 !- Coefficient9 x**2*y
    0.1084,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-TAC,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1.711e+004,              !- Coefficient1 Constant
    326.1,                   !- Coefficient2 x
    -7.129,                  !- Coefficient3 x**2
    -644.8,                  !- Coefficient4 y
    7.200,                   !- Coefficient5 y**2
    -22.64,                  !- Coefficient6 x*y
    -0.1520,                 !- Coefficient7 x**3
    -0.02091,                !- Coefficient8 y**3
    -0.1782,                 !- Coefficient9 x**2*y
    0.1429,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 13500.0, !nominal kW = 3.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_LAC1-0310-TAC,  !- Name
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0406-CFB,   !nominal MBtu/h = 14400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-0406-CFB_R-502_LOW_qcurv,  !- Name
    2.624e+004,              !- Coefficient1 Constant
    815.0,                   !- Coefficient2 x
    8.343,                   !- Coefficient3 x**2
    -252.7,                  !- Coefficient4 y
    0.4615,                  !- Coefficient5 y**2
    -6.158,                  !- Coefficient6 x*y
    0.02292,                 !- Coefficient7 x**3
    -0.003272,               !- Coefficient8 y**3
    -0.05350,                !- Coefficient9 x**2*y
    -0.002473,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0406-CFB,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-0406-CFB_R-502_LOW_pwrcurv,  !- Name
    2590.,                   !- Coefficient1 Constant
    -72.12,                  !- Coefficient2 x
    -2.459,                  !- Coefficient3 x**2
    98.13,                   !- Coefficient4 y
    -0.1121,                 !- Coefficient5 y**2
    2.853,                   !- Coefficient6 x*y
    -0.01695,                !- Coefficient7 x**3
    -0.002034,               !- Coefficient8 y**3
    0.01698,                 !- Coefficient9 x**2*y
    -0.0009053,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0406-CFB,   !nominal MBtu/h = 14400.0, !nominal kW = 3.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_NRD1-0406-CFB,  !- Name
    NRD1-0406-CFB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-0406-CFB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0506-CFB,   !nominal MBtu/h = 18700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0506-CFB_R-502_LOW_qcurv,  !- Name
    3.075e+004,              !- Coefficient1 Constant
    1004.,                   !- Coefficient2 x
    11.69,                   !- Coefficient3 x**2
    -161.8,                  !- Coefficient4 y
    -1.586,                  !- Coefficient5 y**2
    -4.623,                  !- Coefficient6 x*y
    0.04236,                 !- Coefficient7 x**3
    -0.002141,               !- Coefficient8 y**3
    -0.06256,                !- Coefficient9 x**2*y
    -0.03997,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0506-CFB,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0506-CFB_R-502_LOW_pwrcurv,  !- Name
    5047.,                   !- Coefficient1 Constant
    80.35,                   !- Coefficient2 x
    1.114,                   !- Coefficient3 x**2
    52.76,                   !- Coefficient4 y
    0.5375,                  !- Coefficient5 y**2
    0.2856,                  !- Coefficient6 x*y
    0.01288,                 !- Coefficient7 x**3
    -0.002376,               !- Coefficient8 y**3
    -0.007732,               !- Coefficient9 x**2*y
    0.02470,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0506-CFB,   !nominal MBtu/h = 18700.0, !nominal kW = 4.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0506-CFB,  !- Name
    MRA2-0506-CFB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRA2-0506-CFB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0500-TFC,   !nominal MBtu/h = 18700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0500-TFC_R-502_LOW_qcurv,  !- Name
    3.075e+004,              !- Coefficient1 Constant
    1004.,                   !- Coefficient2 x
    11.69,                   !- Coefficient3 x**2
    -161.8,                  !- Coefficient4 y
    -1.586,                  !- Coefficient5 y**2
    -4.623,                  !- Coefficient6 x*y
    0.04236,                 !- Coefficient7 x**3
    -0.002141,               !- Coefficient8 y**3
    -0.06256,                !- Coefficient9 x**2*y
    -0.03997,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0500-TFC,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0500-TFC_R-502_LOW_pwrcurv,  !- Name
    5047.,                   !- Coefficient1 Constant
    80.35,                   !- Coefficient2 x
    1.114,                   !- Coefficient3 x**2
    52.76,                   !- Coefficient4 y
    0.5375,                  !- Coefficient5 y**2
    0.2856,                  !- Coefficient6 x*y
    0.01288,                 !- Coefficient7 x**3
    -0.002376,               !- Coefficient8 y**3
    -0.007732,               !- Coefficient9 x**2*y
    0.02470,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0500-TFC,   !nominal MBtu/h = 18700.0, !nominal kW = 4.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_MRA2-0500-TFC,  !- Name
    MRA2-0500-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRA2-0500-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_MRB1-0500-TFC,   !nominal MBtu/h = 21400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRB1-0500-TFC_R-502_LOW_qcurv,  !- Name
    3.118e+004,              !- Coefficient1 Constant
    967.7,                   !- Coefficient2 x
    11.07,                   !- Coefficient3 x**2
    -140.2,                  !- Coefficient4 y
    -1.295,                  !- Coefficient5 y**2
    -3.607,                  !- Coefficient6 x*y
    0.04312,                 !- Coefficient7 x**3
    -0.002823,               !- Coefficient8 y**3
    -0.05205,                !- Coefficient9 x**2*y
    -0.02848,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_MRB1-0500-TFC,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRB1-0500-TFC_R-502_LOW_pwrcurv,  !- Name
    4402.,                   !- Coefficient1 Constant
    35.02,                   !- Coefficient2 x
    0.8568,                  !- Coefficient3 x**2
    75.69,                   !- Coefficient4 y
    0.8633,                  !- Coefficient5 y**2
    1.462,                   !- Coefficient6 x*y
    0.01624,                 !- Coefficient7 x**3
    -0.001165,               !- Coefficient8 y**3
    0.004935,                !- Coefficient9 x**2*y
    0.03609,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_MRB1-0500-TFC,   !nominal MBtu/h = 21400.0, !nominal kW = 4.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_MRB1-0500-TFC,  !- Name
    MRB1-0500-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRB1-0500-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RJ1-0765-TFC,   !nominal MBtu/h = 23900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RJ1-0765-TFC_R-502_LOW_qcurv,  !- Name
    4.051e+004,              !- Coefficient1 Constant
    1308.,                   !- Coefficient2 x
    15.14,                   !- Coefficient3 x**2
    -219.9,                  !- Coefficient4 y
    -1.402,                  !- Coefficient5 y**2
    -5.133,                  !- Coefficient6 x*y
    0.05983,                 !- Coefficient7 x**3
    -0.005070,               !- Coefficient8 y**3
    -0.06240,                !- Coefficient9 x**2*y
    -0.04112,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RJ1-0765-TFC,   !nominal kW = 5.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RJ1-0765-TFC_R-502_LOW_pwrcurv,  !- Name
    7201.,                   !- Coefficient1 Constant
    168.3,                   !- Coefficient2 x
    2.917,                   !- Coefficient3 x**2
    80.35,                   !- Coefficient4 y
    -0.01543,                !- Coefficient5 y**2
    -0.004686,               !- Coefficient6 x*y
    0.02945,                 !- Coefficient7 x**3
    0.0008916,               !- Coefficient8 y**3
    -0.01710,                !- Coefficient9 x**2*y
    0.02693,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_9RJ1-0765-TFC,   !nominal MBtu/h = 23900.0, !nominal kW = 5.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_9RJ1-0765-TFC,  !- Name
    9RJ1-0765-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RJ1-0765-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RB1-0765-TFC,   !nominal MBtu/h = 29400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RB1-0765-TFC_R-502_LOW_qcurv,  !- Name
    5.461e+004,              !- Coefficient1 Constant
    2082.,                   !- Coefficient2 x
    41.35,                   !- Coefficient3 x**2
    -425.6,                  !- Coefficient4 y
    1.732,                   !- Coefficient5 y**2
    -3.095,                  !- Coefficient6 x*y
    0.3581,                  !- Coefficient7 x**3
    -0.02451,                !- Coefficient8 y**3
    -0.02426,                !- Coefficient9 x**2*y
    -0.05556,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RB1-0765-TFC,   !nominal kW = 6.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RB1-0765-TFC_R-502_LOW_pwrcurv,  !- Name
    594.1,                   !- Coefficient1 Constant
    -238.1,                  !- Coefficient2 x
    -2.688,                  !- Coefficient3 x**2
    369.6,                   !- Coefficient4 y
    -3.540,                  !- Coefficient5 y**2
    10.01,                   !- Coefficient6 x*y
    0.004786,                !- Coefficient7 x**3
    0.02277,                 !- Coefficient8 y**3
    0.05075,                 !- Coefficient9 x**2*y
    -0.02402,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_9RB1-0765-TFC,   !nominal MBtu/h = 29400.0, !nominal kW = 6.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_9RB1-0765-TFC,  !- Name
    9RB1-0765-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RB1-0765-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-1015-THC,   !nominal MBtu/h = 35900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-1015-THC_R-502_LOW_qcurv,  !- Name
    9.581e+004,              !- Coefficient1 Constant
    4669.,                   !- Coefficient2 x
    98.87,                   !- Coefficient3 x**2
    -1053.,                  !- Coefficient4 y
    7.487,                   !- Coefficient5 y**2
    -28.10,                  !- Coefficient6 x*y
    0.7252,                  !- Coefficient7 x**3
    -0.06963,                !- Coefficient8 y**3
    -0.4395,                 !- Coefficient9 x**2*y
    -0.06290,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-1015-THC,   !nominal kW = 7.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-1015-THC_R-502_LOW_pwrcurv,  !- Name
    1.491e+004,              !- Coefficient1 Constant
    298.1,                   !- Coefficient2 x
    -0.2755,                 !- Coefficient3 x**2
    -27.96,                  !- Coefficient4 y
    1.688,                   !- Coefficient5 y**2
    -3.454,                  !- Coefficient6 x*y
    -0.09220,                !- Coefficient7 x**3
    -0.01131,                !- Coefficient8 y**3
    -0.1234,                 !- Coefficient9 x**2*y
    0.009835,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-1015-THC,   !nominal MBtu/h = 35900.0, !nominal kW = 7.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-1015-THC,  !- Name
    9RS3-1015-THC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RS3-1015-THC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-0765-TFC,   !nominal MBtu/h = 37000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-0765-TFC_R-502_LOW_qcurv,  !- Name
    6.306e+004,              !- Coefficient1 Constant
    2364.,                   !- Coefficient2 x
    49.25,                   !- Coefficient3 x**2
    -319.7,                  !- Coefficient4 y
    -0.7467,                 !- Coefficient5 y**2
    1.924,                   !- Coefficient6 x*y
    0.4895,                  !- Coefficient7 x**3
    -0.01298,                !- Coefficient8 y**3
    0.04050,                 !- Coefficient9 x**2*y
    -0.08747,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-0765-TFC,   !nominal kW = 7.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-0765-TFC_R-502_LOW_pwrcurv,  !- Name
    1901.,                   !- Coefficient1 Constant
    -626.7,                  !- Coefficient2 x
    -23.56,                  !- Coefficient3 x**2
    205.5,                   !- Coefficient4 y
    -2.068,                  !- Coefficient5 y**2
    3.136,                   !- Coefficient6 x*y
    -0.2352,                 !- Coefficient7 x**3
    0.01816,                 !- Coefficient8 y**3
    0.01956,                 !- Coefficient9 x**2*y
    0.01840,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-0765-TFC,   !nominal MBtu/h = 37000.0, !nominal kW = 7.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_9RS3-0765-TFC,  !- Name
    9RS3-0765-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RS3-0765-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_4RA3-1000-TSK,   !nominal MBtu/h = 43400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-1000-TSK_R-502_LOW_qcurv,  !- Name
    9.619e+004,              !- Coefficient1 Constant
    2673.,                   !- Coefficient2 x
    12.40,                   !- Coefficient3 x**2
    -1716.,                  !- Coefficient4 y
    11.59,                   !- Coefficient5 y**2
    -46.18,                  !- Coefficient6 x*y
    -0.02012,                !- Coefficient7 x**3
    -0.006353,               !- Coefficient8 y**3
    -0.09278,                !- Coefficient9 x**2*y
    0.3164,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_4RA3-1000-TSK,   !nominal kW = 8.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-1000-TSK_R-502_LOW_pwrcurv,  !- Name
    1.678e+004,              !- Coefficient1 Constant
    458.2,                   !- Coefficient2 x
    5.709,                   !- Coefficient3 x**2
    37.98,                   !- Coefficient4 y
    0.4569,                  !- Coefficient5 y**2
    -2.927,                  !- Coefficient6 x*y
    -0.0001100,              !- Coefficient7 x**3
    -0.004048,               !- Coefficient8 y**3
    -0.1075,                 !- Coefficient9 x**2*y
    0.009425,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_4RA3-1000-TSK,   !nominal MBtu/h = 43400.0, !nominal kW = 8.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_4RA3-1000-TSK,  !- Name
    4RA3-1000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-1000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1900-TSU,   !nominal MBtu/h = 51000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RL1-1900-TSU_R-502_LOW_qcurv,  !- Name
    7.971e+004,              !- Coefficient1 Constant
    2552.,                   !- Coefficient2 x
    7.767,                   !- Coefficient3 x**2
    -375.7,                  !- Coefficient4 y
    -13.19,                  !- Coefficient5 y**2
    -37.29,                  !- Coefficient6 x*y
    -0.2155,                 !- Coefficient7 x**3
    0.1161,                  !- Coefficient8 y**3
    -0.2559,                 !- Coefficient9 x**2*y
    0.1324,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1900-TSU,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RL1-1900-TSU_R-502_LOW_pwrcurv,  !- Name
    -961.5,                  !- Coefficient1 Constant
    292.3,                   !- Coefficient2 x
    -1.199,                  !- Coefficient3 x**2
    1400.,                   !- Coefficient4 y
    -27.35,                  !- Coefficient5 y**2
    1.011,                   !- Coefficient6 x*y
    -0.06787,                !- Coefficient7 x**3
    0.2030,                  !- Coefficient8 y**3
    -0.03412,                !- Coefficient9 x**2*y
    0.03241,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1900-TSU,   !nominal MBtu/h = 51000.0, !nominal kW = 11.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1900-TSU,  !- Name
    4RL1-1900-TSU_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RL1-1900-TSU_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1500-TSK,   !nominal MBtu/h = 53400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RL1-1500-TSK_R-502_LOW_qcurv,  !- Name
    8.832e+004,              !- Coefficient1 Constant
    2518.,                   !- Coefficient2 x
    20.06,                   !- Coefficient3 x**2
    -756.7,                  !- Coefficient4 y
    -0.1967,                 !- Coefficient5 y**2
    -16.77,                  !- Coefficient6 x*y
    -0.004542,               !- Coefficient7 x**3
    0.002521,                !- Coefficient8 y**3
    -0.09022,                !- Coefficient9 x**2*y
    0.004481,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1500-TSK,   !nominal kW = 11.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RL1-1500-TSK_R-502_LOW_pwrcurv,  !- Name
    1.548e+004,              !- Coefficient1 Constant
    219.8,                   !- Coefficient2 x
    2.560,                   !- Coefficient3 x**2
    241.2,                   !- Coefficient4 y
    -0.2226,                 !- Coefficient5 y**2
    8.417,                   !- Coefficient6 x*y
    0.003622,                !- Coefficient7 x**3
    -0.002765,               !- Coefficient8 y**3
    0.01947,                 !- Coefficient9 x**2*y
    -0.02123,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1500-TSK,   !nominal MBtu/h = 53400.0, !nominal kW = 11.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_4RL1-1500-TSK,  !- Name
    4RL1-1500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RL1-1500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 61700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Name
    1.358e+005,              !- Coefficient1 Constant
    3801.,                   !- Coefficient2 x
    17.98,                   !- Coefficient3 x**2
    -2376.,                  !- Coefficient4 y
    15.14,                   !- Coefficient5 y**2
    -65.24,                  !- Coefficient6 x*y
    -0.02449,                !- Coefficient7 x**3
    0.0001976,               !- Coefficient8 y**3
    -0.1319,                 !- Coefficient9 x**2*y
    0.4451,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_6RA4-2000-TSK,   !nominal kW = 12.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Name
    2.415e+004,              !- Coefficient1 Constant
    664.5,                   !- Coefficient2 x
    8.333,                   !- Coefficient3 x**2
    67.50,                   !- Coefficient4 y
    0.3831,                  !- Coefficient5 y**2
    -4.190,                  !- Coefficient6 x*y
    0.0004950,               !- Coefficient7 x**3
    -0.003840,               !- Coefficient8 y**3
    -0.1558,                 !- Coefficient9 x**2*y
    0.01302,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 61700.0, !nominal kW = 12.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 80700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Name
    1.496e+005,              !- Coefficient1 Constant
    4016.,                   !- Coefficient2 x
    8.736,                   !- Coefficient3 x**2
    -2605.,                  !- Coefficient4 y
    15.60,                   !- Coefficient5 y**2
    -83.01,                  !- Coefficient6 x*y
    -0.1666,                 !- Coefficient7 x**3
    0.03023,                 !- Coefficient8 y**3
    -0.1723,                 !- Coefficient9 x**2*y
    0.6607,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_6RL1-2500-TSK,   !nominal kW = 17.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Name
    -9032.,                  !- Coefficient1 Constant
    -1402.,                  !- Coefficient2 x
    -19.27,                  !- Coefficient3 x**2
    1064.,                   !- Coefficient4 y
    -3.191,                  !- Coefficient5 y**2
    44.09,                   !- Coefficient6 x*y
    0.02408,                 !- Coefficient7 x**3
    -0.01454,                !- Coefficient8 y**3
    0.3815,                  !- Coefficient9 x**2*y
    -0.1202,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 80700.0, !nominal kW = 17.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_6RL1-2500-TSK,  !- Name
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 90900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Name
    1.321e+005,              !- Coefficient1 Constant
    4122.,                   !- Coefficient2 x
    65.42,                   !- Coefficient3 x**2
    -1145.,                  !- Coefficient4 y
    2.927,                   !- Coefficient5 y**2
    -20.99,                  !- Coefficient6 x*y
    0.5062,                  !- Coefficient7 x**3
    -0.01719,                !- Coefficient8 y**3
    -0.2150,                 !- Coefficient9 x**2*y
    -0.001563,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_LOW_6RT1-3000-TSK,   !nominal kW = 20.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Name
    1.003e+004,              !- Coefficient1 Constant
    -108.5,                  !- Coefficient2 x
    4.509,                   !- Coefficient3 x**2
    1117.,                   !- Coefficient4 y
    -9.494,                  !- Coefficient5 y**2
    28.55,                   !- Coefficient6 x*y
    0.05838,                 !- Coefficient7 x**3
    0.04836,                 !- Coefficient8 y**3
    0.06517,                 !- Coefficient9 x**2*y
    -0.1016,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 90900.0, !nominal kW = 20.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_LOW_6RT1-3000-TSK,  !- Name
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERC2-0200-CAB,   !nominal MBtu/h = 16200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC2-0200-CAB_R-502_MED_qcurv,  !- Name
    9514.,                   !- Coefficient1 Constant
    331.1,                   !- Coefficient2 x
    6.544,                   !- Coefficient3 x**2
    -50.83,                  !- Coefficient4 y
    0.6163,                  !- Coefficient5 y**2
    1.385,                   !- Coefficient6 x*y
    0.02702,                 !- Coefficient7 x**3
    -0.01899,                !- Coefficient8 y**3
    -0.05095,                !- Coefficient9 x**2*y
    -0.06030,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERC2-0200-CAB,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC2-0200-CAB_R-502_MED_pwrcurv,  !- Name
    760.2,                   !- Coefficient1 Constant
    30.55,                   !- Coefficient2 x
    -0.2931,                 !- Coefficient3 x**2
    119.1,                   !- Coefficient4 y
    -2.966,                  !- Coefficient5 y**2
    -0.5789,                 !- Coefficient6 x*y
    0.004591,                !- Coefficient7 x**3
    0.02655,                 !- Coefficient8 y**3
    0.004631,                !- Coefficient9 x**2*y
    0.01433,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_ERC2-0200-CAB,   !nominal MBtu/h = 16200.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_ERC2-0200-CAB,  !- Name
    ERC2-0200-CAB_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERC2-0200-CAB_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 16200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Name
    1.726e+004,              !- Coefficient1 Constant
    465.8,                   !- Coefficient2 x
    15.86,                   !- Coefficient3 x**2
    -563.7,                  !- Coefficient4 y
    12.20,                   !- Coefficient5 y**2
    0.1354,                  !- Coefficient6 x*y
    0.2531,                  !- Coefficient7 x**3
    -0.1056,                 !- Coefficient8 y**3
    -0.07781,                !- Coefficient9 x**2*y
    -0.05745,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERC1-0200-TAC,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Name
    1924.,                   !- Coefficient1 Constant
    0.3287,                  !- Coefficient2 x
    -0.05131,                !- Coefficient3 x**2
    2.201,                   !- Coefficient4 y
    0.3895,                  !- Coefficient5 y**2
    1.067,                   !- Coefficient6 x*y
    0.003696,                !- Coefficient7 x**3
    -0.003611,               !- Coefficient8 y**3
    0.006174,                !- Coefficient9 x**2*y
    -0.003235,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 16200.0, !nominal kW = 2.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_ERC1-0200-TAC,  !- Name
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERF2-0310-CAB,   !nominal MBtu/h = 22300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF2-0310-CAB_R-502_MED_qcurv,  !- Name
    1.823e+004,              !- Coefficient1 Constant
    690.4,                   !- Coefficient2 x
    3.807,                   !- Coefficient3 x**2
    -170.7,                  !- Coefficient4 y
    -0.9808,                 !- Coefficient5 y**2
    -8.045,                  !- Coefficient6 x*y
    -0.04617,                !- Coefficient7 x**3
    0.01072,                 !- Coefficient8 y**3
    -0.01570,                !- Coefficient9 x**2*y
    0.02604,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERF2-0310-CAB,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF2-0310-CAB_R-502_MED_pwrcurv,  !- Name
    1420.,                   !- Coefficient1 Constant
    -41.01,                  !- Coefficient2 x
    -0.5327,                 !- Coefficient3 x**2
    88.12,                   !- Coefficient4 y
    -0.8649,                 !- Coefficient5 y**2
    2.222,                   !- Coefficient6 x*y
    -0.01590,                !- Coefficient7 x**3
    0.005447,                !- Coefficient8 y**3
    -0.01818,                !- Coefficient9 x**2*y
    -0.01046,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_ERF2-0310-CAB,   !nominal MBtu/h = 22300.0, !nominal kW = 4.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_ERF2-0310-CAB,  !- Name
    ERF2-0310-CAB_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF2-0310-CAB_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Name
    1.823e+004,              !- Coefficient1 Constant
    690.4,                   !- Coefficient2 x
    3.807,                   !- Coefficient3 x**2
    -170.7,                  !- Coefficient4 y
    -0.9808,                 !- Coefficient5 y**2
    -8.045,                  !- Coefficient6 x*y
    -0.04617,                !- Coefficient7 x**3
    0.01072,                 !- Coefficient8 y**3
    -0.01570,                !- Coefficient9 x**2*y
    0.02604,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_ERF1-0310-TAC,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1420.,                   !- Coefficient1 Constant
    -41.01,                  !- Coefficient2 x
    -0.5327,                 !- Coefficient3 x**2
    88.12,                   !- Coefficient4 y
    -0.8649,                 !- Coefficient5 y**2
    2.222,                   !- Coefficient6 x*y
    -0.01590,                !- Coefficient7 x**3
    0.005447,                !- Coefficient8 y**3
    -0.01818,                !- Coefficient9 x**2*y
    -0.01046,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22300.0, !nominal kW = 4.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 33300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Name
    2.345e+004,              !- Coefficient1 Constant
    1097.,                   !- Coefficient2 x
    21.24,                   !- Coefficient3 x**2
    -78.09,                  !- Coefficient4 y
    -4.443,                  !- Coefficient5 y**2
    -11.58,                  !- Coefficient6 x*y
    0.09479,                 !- Coefficient7 x**3
    0.03207,                 !- Coefficient8 y**3
    -0.2813,                 !- Coefficient9 x**2*y
    -0.01533,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_3RA1-0310-TAC,   !nominal kW = 4.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1540.,                   !- Coefficient1 Constant
    -102.6,                  !- Coefficient2 x
    -4.144,                  !- Coefficient3 x**2
    100.0,                   !- Coefficient4 y
    -0.5279,                 !- Coefficient5 y**2
    3.682,                   !- Coefficient6 x*y
    -0.09156,                !- Coefficient7 x**3
    0.0003693,               !- Coefficient8 y**3
    0.002375,                !- Coefficient9 x**2*y
    -0.01498,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 33300.0, !nominal kW = 4.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 43900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Name
    2.634e+004,              !- Coefficient1 Constant
    1283.,                   !- Coefficient2 x
    21.98,                   !- Coefficient3 x**2
    137.4,                   !- Coefficient4 y
    -10.68,                  !- Coefficient5 y**2
    -12.58,                  !- Coefficient6 x*y
    0.08414,                 !- Coefficient7 x**3
    0.07814,                 !- Coefficient8 y**3
    -0.2656,                 !- Coefficient9 x**2*y
    -0.01746,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_NRM1-0500-TFC,   !nominal kW = 6.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Name
    2429.,                   !- Coefficient1 Constant
    -111.4,                  !- Coefficient2 x
    -3.248,                  !- Coefficient3 x**2
    153.4,                   !- Coefficient4 y
    -1.269,                  !- Coefficient5 y**2
    5.621,                   !- Coefficient6 x*y
    -0.05648,                !- Coefficient7 x**3
    0.005272,                !- Coefficient8 y**3
    0.01434,                 !- Coefficient9 x**2*y
    -0.02752,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 43900.0, !nominal kW = 6.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_MRH4-0760-TFC,   !nominal MBtu/h = 53100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRH4-0760-TFC_R-502_MED_qcurv,  !- Name
    3.724e+004,              !- Coefficient1 Constant
    1274.,                   !- Coefficient2 x
    14.82,                   !- Coefficient3 x**2
    -273.2,                  !- Coefficient4 y
    -0.9253,                 !- Coefficient5 y**2
    -5.379,                  !- Coefficient6 x*y
    0.01421,                 !- Coefficient7 x**3
    -0.009850,               !- Coefficient8 y**3
    -0.09250,                !- Coefficient9 x**2*y
    -0.08381,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_MRH4-0760-TFC,   !nominal kW = 7.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRH4-0760-TFC_R-502_MED_pwrcurv,  !- Name
    4989.,                   !- Coefficient1 Constant
    55.96,                   !- Coefficient2 x
    0.3829,                  !- Coefficient3 x**2
    72.40,                   !- Coefficient4 y
    0.03474,                 !- Coefficient5 y**2
    1.051,                   !- Coefficient6 x*y
    0.01272,                 !- Coefficient7 x**3
    0.0004702,               !- Coefficient8 y**3
    0.009198,                !- Coefficient9 x**2*y
    0.02414,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_MRH4-0760-TFC,   !nominal MBtu/h = 53100.0, !nominal kW = 7.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_MRH4-0760-TFC,  !- Name
    MRH4-0760-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRH4-0760-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_9RJ1-0765-TFC,   !nominal MBtu/h = 68300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RJ1-0765-TFC_R-502_MED_qcurv,  !- Name
    4.149e+004,              !- Coefficient1 Constant
    1314.,                   !- Coefficient2 x
    15.17,                   !- Coefficient3 x**2
    -276.4,                  !- Coefficient4 y
    0.3836,                  !- Coefficient5 y**2
    -2.848,                  !- Coefficient6 x*y
    0.04366,                 !- Coefficient7 x**3
    -0.02567,                !- Coefficient8 y**3
    -0.07242,                !- Coefficient9 x**2*y
    -0.09202,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_9RJ1-0765-TFC,   !nominal kW = 9.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RJ1-0765-TFC_R-502_MED_pwrcurv,  !- Name
    6797.,                   !- Coefficient1 Constant
    91.13,                   !- Coefficient2 x
    0.4243,                  !- Coefficient3 x**2
    40.95,                   !- Coefficient4 y
    1.872,                   !- Coefficient5 y**2
    1.091,                   !- Coefficient6 x*y
    0.01202,                 !- Coefficient7 x**3
    -0.02101,                !- Coefficient8 y**3
    -0.002390,               !- Coefficient9 x**2*y
    0.01558,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_9RJ1-0765-TFC,   !nominal MBtu/h = 68300.0, !nominal kW = 9.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_9RJ1-0765-TFC,  !- Name
    9RJ1-0765-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RJ1-0765-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 118000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Name
    7.887e+004,              !- Coefficient1 Constant
    2188.,                   !- Coefficient2 x
    14.46,                   !- Coefficient3 x**2
    -790.2,                  !- Coefficient4 y
    3.187,                   !- Coefficient5 y**2
    -1.750,                  !- Coefficient6 x*y
    -0.1094,                 !- Coefficient7 x**3
    -0.02023,                !- Coefficient8 y**3
    0.1836,                  !- Coefficient9 x**2*y
    -0.1228,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_4RA3-2000-TSK,   !nominal kW = 16.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Name
    9569.,                   !- Coefficient1 Constant
    -6.389,                  !- Coefficient2 x
    -0.8211,                 !- Coefficient3 x**2
    134.1,                   !- Coefficient4 y
    1.232,                   !- Coefficient5 y**2
    2.778,                   !- Coefficient6 x*y
    0.01366,                 !- Coefficient7 x**3
    -0.003153,               !- Coefficient8 y**3
    0.04407,                 !- Coefficient9 x**2*y
    0.06378,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 118000.0, !nominal kW = 16.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_4RA3-2000-TSK,  !- Name
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 141000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Name
    1.057e+005,              !- Coefficient1 Constant
    3413.,                   !- Coefficient2 x
    30.58,                   !- Coefficient3 x**2
    -1061.,                  !- Coefficient4 y
    -0.2432,                 !- Coefficient5 y**2
    -28.81,                  !- Coefficient6 x*y
    -0.01335,                !- Coefficient7 x**3
    0.01183,                 !- Coefficient8 y**3
    -0.05006,                !- Coefficient9 x**2*y
    0.06943,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_4RH1-2500-TSK,   !nominal kW = 20.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Name
    1.473e+004,              !- Coefficient1 Constant
    -60.08,                  !- Coefficient2 x
    -9.014,                  !- Coefficient3 x**2
    133.0,                   !- Coefficient4 y
    2.061,                   !- Coefficient5 y**2
    11.50,                   !- Coefficient6 x*y
    0.01357,                 !- Coefficient7 x**3
    -0.01393,                !- Coefficient8 y**3
    0.3360,                  !- Coefficient9 x**2*y
    0.03512,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 141000.0, !nominal kW = 20.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_4RH1-2500-TSK,  !- Name
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 158000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Name
    7.874e+004,              !- Coefficient1 Constant
    3086.,                   !- Coefficient2 x
    35.36,                   !- Coefficient3 x**2
    1215.,                   !- Coefficient4 y
    -51.85,                  !- Coefficient5 y**2
    -13.84,                  !- Coefficient6 x*y
    -0.5424,                 !- Coefficient7 x**3
    0.3753,                  !- Coefficient8 y**3
    -0.8035,                 !- Coefficient9 x**2*y
    -0.2724,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_4RJ2-3000-TSK,   !nominal kW = 23.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Name
    -5368.,                  !- Coefficient1 Constant
    -262.6,                  !- Coefficient2 x
    -14.69,                  !- Coefficient3 x**2
    1627.,                   !- Coefficient4 y
    -32.73,                  !- Coefficient5 y**2
    10.17,                   !- Coefficient6 x*y
    -0.2014,                 !- Coefficient7 x**3
    0.2499,                  !- Coefficient8 y**3
    0.003358,                !- Coefficient9 x**2*y
    -0.01118,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 158000.0, !nominal kW = 23.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 179700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Name
    1.055e+005,              !- Coefficient1 Constant
    3191.,                   !- Coefficient2 x
    29.25,                   !- Coefficient3 x**2
    -527.3,                  !- Coefficient4 y
    -8.595,                  !- Coefficient5 y**2
    -17.04,                  !- Coefficient6 x*y
    -0.01472,                !- Coefficient7 x**3
    0.07010,                 !- Coefficient8 y**3
    -0.2259,                 !- Coefficient9 x**2*y
    -0.01309,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_6RA4-3000-TSK,   !nominal kW = 24.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Name
    3.179e+004,              !- Coefficient1 Constant
    925.6,                   !- Coefficient2 x
    9.343,                   !- Coefficient3 x**2
    -468.9,                  !- Coefficient4 y
    9.941,                   !- Coefficient5 y**2
    -22.82,                  !- Coefficient6 x*y
    -0.02247,                !- Coefficient7 x**3
    -0.04601,                !- Coefficient8 y**3
    -0.2514,                 !- Coefficient9 x**2*y
    0.2506,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 179700.0, !nominal kW = 24.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 222000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Name
    1.860e+005,              !- Coefficient1 Constant
    5368.,                   !- Coefficient2 x
    45.29,                   !- Coefficient3 x**2
    -3380.,                  !- Coefficient4 y
    43.52,                   !- Coefficient5 y**2
    -44.49,                  !- Coefficient6 x*y
    0.04066,                 !- Coefficient7 x**3
    -0.3250,                 !- Coefficient8 y**3
    0.1506,                  !- Coefficient9 x**2*y
    0.1823,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_6RH1-3500-TSK,   !nominal kW = 30.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Name
    5200.,                   !- Coefficient1 Constant
    -405.0,                  !- Coefficient2 x
    -10.10,                  !- Coefficient3 x**2
    1183.,                   !- Coefficient4 y
    -19.47,                  !- Coefficient5 y**2
    18.99,                   !- Coefficient6 x*y
    0.02112,                 !- Coefficient7 x**3
    0.1490,                  !- Coefficient8 y**3
    0.1379,                  !- Coefficient9 x**2*y
    -0.008408,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 222000.0, !nominal kW = 30.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 230000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Name
    2.344e+005,              !- Coefficient1 Constant
    6554.,                   !- Coefficient2 x
    138.7,                   !- Coefficient3 x**2
    -6059.,                  !- Coefficient4 y
    105.8,                   !- Coefficient5 y**2
    -30.00,                  !- Coefficient6 x*y
    2.348,                   !- Coefficient7 x**3
    -0.8236,                 !- Coefficient8 y**3
    0.2811,                  !- Coefficient9 x**2*y
    -0.02943,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_6RJ1-4000-TSN,   !nominal kW = 33.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Name
    3.996e+004,              !- Coefficient1 Constant
    -204.8,                  !- Coefficient2 x
    -4.544,                  !- Coefficient3 x**2
    -865.5,                  !- Coefficient4 y
    28.15,                   !- Coefficient5 y**2
    26.29,                   !- Coefficient6 x*y
    0.4226,                  !- Coefficient7 x**3
    -0.2161,                 !- Coefficient8 y**3
    0.5742,                  !- Coefficient9 x**2*y
    -0.003232,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 230000.0, !nominal kW = 33.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 333000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Name
    2.251e+005,              !- Coefficient1 Constant
    7687.,                   !- Coefficient2 x
    103.3,                   !- Coefficient3 x**2
    -2045.,                  !- Coefficient4 y
    -1.194,                  !- Coefficient5 y**2
    -66.85,                  !- Coefficient6 x*y
    0.4564,                  !- Coefficient7 x**3
    0.01026,                 !- Coefficient8 y**3
    -0.9438,                 !- Coefficient9 x**2*y
    -0.07395,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_8DP1-5000-TSK,   !nominal kW = 45.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Name
    1.914e+004,              !- Coefficient1 Constant
    -206.6,                  !- Coefficient2 x
    -13.31,                  !- Coefficient3 x**2
    866.3,                   !- Coefficient4 y
    -5.461,                  !- Coefficient5 y**2
    22.68,                   !- Coefficient6 x*y
    -0.1073,                 !- Coefficient7 x**3
    0.01297,                 !- Coefficient8 y**3
    0.2122,                  !- Coefficient9 x**2*y
    -0.08473,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 333000.0, !nominal kW = 45.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_8DP1-5000-TSK,  !- Name
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 376000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Name
    2.499e+005,              !- Coefficient1 Constant
    8466.,                   !- Coefficient2 x
    113.4,                   !- Coefficient3 x**2
    -2193.,                  !- Coefficient4 y
    -0.6879,                 !- Coefficient5 y**2
    -72.53,                  !- Coefficient6 x*y
    0.5135,                  !- Coefficient7 x**3
    -0.01542,                !- Coefficient8 y**3
    -0.9898,                 !- Coefficient9 x**2*y
    -0.06266,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-502_MED_8DS1-6000-TSK,   !nominal kW = 54.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Name
    2.569e+004,              !- Coefficient1 Constant
    -74.88,                  !- Coefficient2 x
    -12.14,                  !- Coefficient3 x**2
    905.4,                   !- Coefficient4 y
    -3.315,                  !- Coefficient5 y**2
    24.13,                   !- Coefficient6 x*y
    -0.09030,                !- Coefficient7 x**3
    -0.01250,                !- Coefficient8 y**3
    0.2143,                  !- Coefficient9 x**2*y
    -0.06155,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 376000.0, !nominal kW = 54.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-502_MED_8DS1-6000-TSK,  !- Name
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1450.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_qcurv,  !- Name
    4332.,                   !- Coefficient1 Constant
    138.6,                   !- Coefficient2 x
    1.258,                   !- Coefficient3 x**2
    -51.27,                  !- Coefficient4 y
    0.01152,                 !- Coefficient5 y**2
    -1.331,                  !- Coefficient6 x*y
    0.001067,                !- Coefficient7 x**3
    0.0002163,               !- Coefficient8 y**3
    -0.01046,                !- Coefficient9 x**2*y
    -0.0002756,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KANA-006E-TAC,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_pwrcurv,  !- Name
    65.12,                   !- Coefficient1 Constant
    -16.16,                  !- Coefficient2 x
    -0.3684,                 !- Coefficient3 x**2
    30.28,                   !- Coefficient4 y
    -0.3451,                 !- Coefficient5 y**2
    0.6197,                  !- Coefficient6 x*y
    -0.001428,               !- Coefficient7 x**3
    0.001503,                !- Coefficient8 y**3
    0.003756,                !- Coefficient9 x**2*y
    -0.001135,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1450.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1550.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Name
    5844.,                   !- Coefficient1 Constant
    182.6,                   !- Coefficient2 x
    1.651,                   !- Coefficient3 x**2
    -131.4,                  !- Coefficient4 y
    1.507,                   !- Coefficient5 y**2
    -2.853,                  !- Coefficient6 x*y
    -0.001019,               !- Coefficient7 x**3
    -0.01021,                !- Coefficient8 y**3
    -0.02422,                !- Coefficient9 x**2*y
    0.008523,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KANB-005E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Name
    750.2,                   !- Coefficient1 Constant
    5.485,                   !- Coefficient2 x
    -0.2080,                 !- Coefficient3 x**2
    -9.127,                  !- Coefficient4 y
    0.3979,                  !- Coefficient5 y**2
    -0.2875,                 !- Coefficient6 x*y
    -0.001613,               !- Coefficient7 x**3
    -0.003040,               !- Coefficient8 y**3
    -0.0001518,              !- Coefficient9 x**2*y
    0.007908,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1550.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Name
    4719.,                   !- Coefficient1 Constant
    149.0,                   !- Coefficient2 x
    1.693,                   !- Coefficient3 x**2
    -75.48,                  !- Coefficient4 y
    0.7030,                  !- Coefficient5 y**2
    -1.362,                  !- Coefficient6 x*y
    0.007951,                !- Coefficient7 x**3
    -0.005204,               !- Coefficient8 y**3
    -0.007475,               !- Coefficient9 x**2*y
    0.002294,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEB-007E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Name
    140.7,                   !- Coefficient1 Constant
    -24.76,                  !- Coefficient2 x
    -0.9226,                 !- Coefficient3 x**2
    29.93,                   !- Coefficient4 y
    -0.3825,                 !- Coefficient5 y**2
    0.5495,                  !- Coefficient6 x*y
    -0.007793,               !- Coefficient7 x**3
    0.002457,                !- Coefficient8 y**3
    0.007448,                !- Coefficient9 x**2*y
    0.001004,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 2040.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Name
    5105.,                   !- Coefficient1 Constant
    185.6,                   !- Coefficient2 x
    2.492,                   !- Coefficient3 x**2
    -47.51,                  !- Coefficient4 y
    -0.1981,                 !- Coefficient5 y**2
    -1.573,                  !- Coefficient6 x*y
    0.01009,                 !- Coefficient7 x**3
    0.0003163,               !- Coefficient8 y**3
    -0.02258,                !- Coefficient9 x**2*y
    -0.006118,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    452.5,                   !- Coefficient1 Constant
    8.532,                   !- Coefficient2 x
    0.2730,                  !- Coefficient3 x**2
    34.49,                   !- Coefficient4 y
    -0.5042,                 !- Coefficient5 y**2
    0.4982,                  !- Coefficient6 x*y
    0.002973,                !- Coefficient7 x**3
    0.002585,                !- Coefficient8 y**3
    -0.001899,               !- Coefficient9 x**2*y
    -0.003474,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 2040.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2690.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Name
    7117.,                   !- Coefficient1 Constant
    221.5,                   !- Coefficient2 x
    1.929,                   !- Coefficient3 x**2
    -116.7,                  !- Coefficient4 y
    0.8053,                  !- Coefficient5 y**2
    -2.965,                  !- Coefficient6 x*y
    -0.0009680,              !- Coefficient7 x**3
    -0.004858,               !- Coefficient8 y**3
    -0.02603,                !- Coefficient9 x**2*y
    0.005697,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAMA-007E-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    180.6,                   !- Coefficient1 Constant
    -14.29,                  !- Coefficient2 x
    -0.3278,                 !- Coefficient3 x**2
    44.51,                   !- Coefficient4 y
    -0.5111,                 !- Coefficient5 y**2
    0.8376,                  !- Coefficient6 x*y
    -0.0008328,              !- Coefficient7 x**3
    0.002665,                !- Coefficient8 y**3
    0.005568,                !- Coefficient9 x**2*y
    -0.001309,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2690.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3820.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_qcurv,  !- Name
    1.014e+004,              !- Coefficient1 Constant
    371.1,                   !- Coefficient2 x
    4.973,                   !- Coefficient3 x**2
    -153.9,                  !- Coefficient4 y
    0.9140,                  !- Coefficient5 y**2
    -4.421,                  !- Coefficient6 x*y
    0.02305,                 !- Coefficient7 x**3
    -0.005593,               !- Coefficient8 y**3
    -0.04155,                !- Coefficient9 x**2*y
    0.007608,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KAJA-011E-TAD,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_pwrcurv,  !- Name
    2634.,                   !- Coefficient1 Constant
    74.33,                   !- Coefficient2 x
    1.182,                   !- Coefficient3 x**2
    -65.40,                  !- Coefficient4 y
    1.655,                   !- Coefficient5 y**2
    -1.414,                  !- Coefficient6 x*y
    0.007907,                !- Coefficient7 x**3
    -0.01158,                !- Coefficient8 y**3
    -0.01363,                !- Coefficient9 x**2*y
    0.01587,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3820.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 5860.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_qcurv,  !- Name
    1.387e+004,              !- Coefficient1 Constant
    468.2,                   !- Coefficient2 x
    5.433,                   !- Coefficient3 x**2
    -227.8,                  !- Coefficient4 y
    1.929,                   !- Coefficient5 y**2
    -6.021,                  !- Coefficient6 x*y
    0.01924,                 !- Coefficient7 x**3
    -0.01238,                !- Coefficient8 y**3
    -0.05059,                !- Coefficient9 x**2*y
    0.01809,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KALB-015E-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_pwrcurv,  !- Name
    2048.,                   !- Coefficient1 Constant
    14.07,                   !- Coefficient2 x
    -0.1471,                 !- Coefficient3 x**2
    -19.06,                  !- Coefficient4 y
    1.060,                   !- Coefficient5 y**2
    -0.07923,                !- Coefficient6 x*y
    -0.0008440,              !- Coefficient7 x**3
    -0.007950,               !- Coefficient8 y**3
    -0.001034,               !- Coefficient9 x**2*y
    0.009935,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 5860.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KALB-015E-CAV,  !- Name
    KALB-015E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-015E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 5780.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_qcurv,  !- Name
    1.461e+004,              !- Coefficient1 Constant
    632.4,                   !- Coefficient2 x
    9.664,                   !- Coefficient3 x**2
    -191.2,                  !- Coefficient4 y
    0.1483,                  !- Coefficient5 y**2
    -9.065,                  !- Coefficient6 x*y
    0.05679,                 !- Coefficient7 x**3
    0.003247,                !- Coefficient8 y**3
    -0.08668,                !- Coefficient9 x**2*y
    0.03063,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_KALA-016E-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_pwrcurv,  !- Name
    2361.,                   !- Coefficient1 Constant
    93.30,                   !- Coefficient2 x
    1.775,                   !- Coefficient3 x**2
    -1.568,                  !- Coefficient4 y
    0.2338,                  !- Coefficient5 y**2
    -1.560,                  !- Coefficient6 x*y
    0.01418,                 !- Coefficient7 x**3
    -0.001341,               !- Coefficient8 y**3
    -0.02165,                !- Coefficient9 x**2*y
    0.01442,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 5780.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 6450.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_qcurv,  !- Name
    1.641e+004,              !- Coefficient1 Constant
    651.5,                   !- Coefficient2 x
    10.26,                   !- Coefficient3 x**2
    -186.7,                  !- Coefficient4 y
    0.4957,                  !- Coefficient5 y**2
    -5.729,                  !- Coefficient6 x*y
    0.06065,                 !- Coefficient7 x**3
    -0.004457,               !- Coefficient8 y**3
    -0.06397,                !- Coefficient9 x**2*y
    -0.0008228,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_EADA-020E-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_pwrcurv,  !- Name
    1916.,                   !- Coefficient1 Constant
    70.75,                   !- Coefficient2 x
    2.004,                   !- Coefficient3 x**2
    54.69,                   !- Coefficient4 y
    -0.3431,                 !- Coefficient5 y**2
    0.7630,                  !- Coefficient6 x*y
    0.02197,                 !- Coefficient7 x**3
    0.0008887,               !- Coefficient8 y**3
    -0.001241,               !- Coefficient9 x**2*y
    0.003029,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 6450.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 7740.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_qcurv,  !- Name
    2.121e+004,              !- Coefficient1 Constant
    898.1,                   !- Coefficient2 x
    11.24,                   !- Coefficient3 x**2
    -302.3,                  !- Coefficient4 y
    0.08826,                 !- Coefficient5 y**2
    -15.34,                  !- Coefficient6 x*y
    0.02520,                 !- Coefficient7 x**3
    0.008379,                !- Coefficient8 y**3
    -0.1611,                 !- Coefficient9 x**2*y
    0.04927,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVB-021E-CAV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_pwrcurv,  !- Name
    4746.,                   !- Coefficient1 Constant
    154.2,                   !- Coefficient2 x
    2.173,                   !- Coefficient3 x**2
    -88.89,                  !- Coefficient4 y
    1.840,                   !- Coefficient5 y**2
    -3.715,                  !- Coefficient6 x*y
    0.006210,                !- Coefficient7 x**3
    -0.01206,                !- Coefficient8 y**3
    -0.04590,                !- Coefficient9 x**2*y
    0.02737,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 7740.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 7180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_qcurv,  !- Name
    1.485e+004,              !- Coefficient1 Constant
    422.5,                   !- Coefficient2 x
    2.285,                   !- Coefficient3 x**2
    -67.88,                  !- Coefficient4 y
    -2.268,                  !- Coefficient5 y**2
    -1.851,                  !- Coefficient6 x*y
    -0.02327,                !- Coefficient7 x**3
    0.01346,                 !- Coefficient8 y**3
    -0.02895,                !- Coefficient9 x**2*y
    -0.03817,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVA-021E-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_pwrcurv,  !- Name
    -411.8,                  !- Coefficient1 Constant
    -118.0,                  !- Coefficient2 x
    -2.161,                  !- Coefficient3 x**2
    149.8,                   !- Coefficient4 y
    -1.442,                  !- Coefficient5 y**2
    5.495,                   !- Coefficient6 x*y
    -0.01190,                !- Coefficient7 x**3
    0.003167,                !- Coefficient8 y**3
    0.03495,                 !- Coefficient9 x**2*y
    -0.03520,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 7180.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 8690.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABA-031E-TAC_R-507_LOW_qcurv,  !- Name
    1.911e+004,              !- Coefficient1 Constant
    712.5,                   !- Coefficient2 x
    9.951,                   !- Coefficient3 x**2
    -17.73,                  !- Coefficient4 y
    -4.627,                  !- Coefficient5 y**2
    -2.582,                  !- Coefficient6 x*y
    0.06512,                 !- Coefficient7 x**3
    0.03065,                 !- Coefficient8 y**3
    -0.02816,                !- Coefficient9 x**2*y
    -0.04221,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_3ABA-031E-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABA-031E-TAC_R-507_LOW_pwrcurv,  !- Name
    451.7,                   !- Coefficient1 Constant
    -15.27,                  !- Coefficient2 x
    1.059,                   !- Coefficient3 x**2
    180.3,                   !- Coefficient4 y
    -2.368,                  !- Coefficient5 y**2
    4.505,                   !- Coefficient6 x*y
    0.02536,                 !- Coefficient7 x**3
    0.01070,                 !- Coefficient8 y**3
    0.02280,                 !- Coefficient9 x**2*y
    -0.02904,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 8690.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_3ABA-031E-TAC,  !- Name
    3ABA-031E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3ABA-031E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 11600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Name
    2.904e+004,              !- Coefficient1 Constant
    789.7,                   !- Coefficient2 x
    4.693,                   !- Coefficient3 x**2
    -473.3,                  !- Coefficient4 y
    4.492,                   !- Coefficient5 y**2
    -8.624,                  !- Coefficient6 x*y
    -0.009774,               !- Coefficient7 x**3
    -0.03054,                !- Coefficient8 y**3
    -0.02727,                !- Coefficient9 x**2*y
    0.03428,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_LAHA-032E-TAD,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Name
    1563.,                   !- Coefficient1 Constant
    -162.4,                  !- Coefficient2 x
    -5.432,                  !- Coefficient3 x**2
    53.90,                   !- Coefficient4 y
    1.135,                   !- Coefficient5 y**2
    3.858,                   !- Coefficient6 x*y
    -0.03900,                !- Coefficient7 x**3
    -0.01253,                !- Coefficient8 y**3
    0.05558,                 !- Coefficient9 x**2*y
    0.01012,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 11600.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 13400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_qcurv,  !- Name
    3.137e+004,              !- Coefficient1 Constant
    850.0,                   !- Coefficient2 x
    3.707,                   !- Coefficient3 x**2
    -494.4,                  !- Coefficient4 y
    4.088,                   !- Coefficient5 y**2
    -10.24,                  !- Coefficient6 x*y
    -0.03548,                !- Coefficient7 x**3
    -0.02618,                !- Coefficient8 y**3
    -0.03765,                !- Coefficient9 x**2*y
    0.03685,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_LALA-032E-TAC,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_pwrcurv,  !- Name
    2446.,                   !- Coefficient1 Constant
    -147.8,                  !- Coefficient2 x
    -5.728,                  !- Coefficient3 x**2
    23.96,                   !- Coefficient4 y
    1.828,                   !- Coefficient5 y**2
    2.959,                   !- Coefficient6 x*y
    -0.04780,                !- Coefficient7 x**3
    -0.01662,                !- Coefficient8 y**3
    0.04511,                 !- Coefficient9 x**2*y
    0.01557,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 13400.0, !nominal kW = 3.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 14700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_qcurv,  !- Name
    2.697e+004,              !- Coefficient1 Constant
    1122.,                   !- Coefficient2 x
    20.08,                   !- Coefficient3 x**2
    21.92,                   !- Coefficient4 y
    -6.594,                  !- Coefficient5 y**2
    -3.139,                  !- Coefficient6 x*y
    0.1581,                  !- Coefficient7 x**3
    0.04107,                 !- Coefficient8 y**3
    -0.06258,                !- Coefficient9 x**2*y
    -0.06680,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-507_LOW_NRD1-032E-TFC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_pwrcurv,  !- Name
    2861.,                   !- Coefficient1 Constant
    155.8,                   !- Coefficient2 x
    4.923,                   !- Coefficient3 x**2
    238.3,                   !- Coefficient4 y
    -4.096,                  !- Coefficient5 y**2
    1.482,                   !- Coefficient6 x*y
    0.05995,                 !- Coefficient7 x**3
    0.02925,                 !- Coefficient8 y**3
    -0.01477,                !- Coefficient9 x**2*y
    -0.003878,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 14700.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-507_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DA3-0500-TFD,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0500-TFD_R-12_LOW_qcurv,  !- Name
    2.128e+004,              !- Coefficient1 Constant
    734.1,                   !- Coefficient2 x
    9.060,                   !- Coefficient3 x**2
    -145.1,                  !- Coefficient4 y
    -0.1788,                 !- Coefficient5 y**2
    -4.005,                  !- Coefficient6 x*y
    0.03934,                 !- Coefficient7 x**3
    -0.0005889,              !- Coefficient8 y**3
    -0.04176,                !- Coefficient9 x**2*y
    -0.005521,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DA3-0500-TFD,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0500-TFD_R-12_LOW_pwrcurv,  !- Name
    1049.,                   !- Coefficient1 Constant
    -70.09,                  !- Coefficient2 x
    -1.850,                  !- Coefficient3 x**2
    96.65,                   !- Coefficient4 y
    -0.4555,                 !- Coefficient5 y**2
    2.643,                   !- Coefficient6 x*y
    -0.01200,                !- Coefficient7 x**3
    0.0005908,               !- Coefficient8 y**3
    0.01566,                 !- Coefficient9 x**2*y
    -0.002171,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_LOW_3DA3-0500-TFD,   !nominal MBtu/h = 11500.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_LOW_3DA3-0500-TFD,  !- Name
    3DA3-0500-TFD_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0500-TFD_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DB3-0500-TFD,   !nominal MBtu/h = 15100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0500-TFD_R-12_LOW_qcurv,  !- Name
    2.724e+004,              !- Coefficient1 Constant
    905.1,                   !- Coefficient2 x
    10.07,                   !- Coefficient3 x**2
    -193.5,                  !- Coefficient4 y
    -0.4568,                 !- Coefficient5 y**2
    -5.443,                  !- Coefficient6 x*y
    0.03354,                 !- Coefficient7 x**3
    0.003376,                !- Coefficient8 y**3
    -0.05200,                !- Coefficient9 x**2*y
    -0.006196,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DB3-0500-TFD,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0500-TFD_R-12_LOW_pwrcurv,  !- Name
    1108.,                   !- Coefficient1 Constant
    -75.72,                  !- Coefficient2 x
    -1.902,                  !- Coefficient3 x**2
    118.9,                   !- Coefficient4 y
    -0.6019,                 !- Coefficient5 y**2
    3.079,                   !- Coefficient6 x*y
    -0.01049,                !- Coefficient7 x**3
    0.001594,                !- Coefficient8 y**3
    0.01723,                 !- Coefficient9 x**2*y
    -0.004083,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_LOW_3DB3-0500-TFD,   !nominal MBtu/h = 15100.0, !nominal kW = 2.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_LOW_3DB3-0500-TFD,  !- Name
    3DB3-0500-TFD_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0500-TFD_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DF3-0750-TFD,   !nominal MBtu/h = 19400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0750-TFD_R-12_LOW_qcurv,  !- Name
    3.236e+004,              !- Coefficient1 Constant
    1104.,                   !- Coefficient2 x
    13.53,                   !- Coefficient3 x**2
    -243.6,                  !- Coefficient4 y
    0.2191,                  !- Coefficient5 y**2
    -6.917,                  !- Coefficient6 x*y
    0.05742,                 !- Coefficient7 x**3
    -0.004098,               !- Coefficient8 y**3
    -0.06991,                !- Coefficient9 x**2*y
    -0.005709,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DF3-0750-TFD,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0750-TFD_R-12_LOW_pwrcurv,  !- Name
    1670.,                   !- Coefficient1 Constant
    -73.50,                  !- Coefficient2 x
    -2.232,                  !- Coefficient3 x**2
    132.6,                   !- Coefficient4 y
    -0.3998,                 !- Coefficient5 y**2
    3.600,                   !- Coefficient6 x*y
    -0.01409,                !- Coefficient7 x**3
    -0.001565,               !- Coefficient8 y**3
    0.02591,                 !- Coefficient9 x**2*y
    -0.006059,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_LOW_3DF3-0750-TFD,   !nominal MBtu/h = 19400.0, !nominal kW = 3.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_LOW_3DF3-0750-TFD,  !- Name
    3DF3-0750-TFD_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0750-TFD_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DS3-0750-TFD,   !nominal MBtu/h = 20000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-0750-TFD_R-12_LOW_qcurv,  !- Name
    3.546e+004,              !- Coefficient1 Constant
    1239.,                   !- Coefficient2 x
    15.43,                   !- Coefficient3 x**2
    -247.2,                  !- Coefficient4 y
    -0.7355,                 !- Coefficient5 y**2
    -7.736,                  !- Coefficient6 x*y
    0.06772,                 !- Coefficient7 x**3
    0.007778,                !- Coefficient8 y**3
    -0.08128,                !- Coefficient9 x**2*y
    -0.007711,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_LOW_3DS3-0750-TFD,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-0750-TFD_R-12_LOW_pwrcurv,  !- Name
    1558.,                   !- Coefficient1 Constant
    -99.38,                  !- Coefficient2 x
    -2.881,                  !- Coefficient3 x**2
    170.3,                   !- Coefficient4 y
    -1.040,                  !- Coefficient5 y**2
    4.666,                   !- Coefficient6 x*y
    -0.01858,                !- Coefficient7 x**3
    0.004146,                !- Coefficient8 y**3
    0.02999,                 !- Coefficient9 x**2*y
    -0.01143,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_LOW_3DS3-0750-TFD,   !nominal MBtu/h = 20000.0, !nominal kW = 3.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_LOW_3DS3-0750-TFD,  !- Name
    3DS3-0750-TFD_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-0750-TFD_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_LOW_4DA1-1000-TSK,   !nominal MBtu/h = 22700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA1-1000-TSK_R-12_LOW_qcurv,  !- Name
    3.387e+004,              !- Coefficient1 Constant
    1151.,                   !- Coefficient2 x
    14.31,                   !- Coefficient3 x**2
    -116.2,                  !- Coefficient4 y
    -1.150,                  !- Coefficient5 y**2
    -3.138,                  !- Coefficient6 x*y
    0.06532,                 !- Coefficient7 x**3
    -0.002216,               !- Coefficient8 y**3
    -0.04346,                !- Coefficient9 x**2*y
    -0.02797,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_LOW_4DA1-1000-TSK,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA1-1000-TSK_R-12_LOW_pwrcurv,  !- Name
    4881.,                   !- Coefficient1 Constant
    113.2,                   !- Coefficient2 x
    2.220,                   !- Coefficient3 x**2
    84.97,                   !- Coefficient4 y
    0.2912,                  !- Coefficient5 y**2
    0.2279,                  !- Coefficient6 x*y
    0.02433,                 !- Coefficient7 x**3
    -0.001499,               !- Coefficient8 y**3
    -0.01247,                !- Coefficient9 x**2*y
    0.02421,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_LOW_4DA1-1000-TSK,   !nominal MBtu/h = 22700.0, !nominal kW = 4.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_LOW_4DA1-1000-TSK,  !- Name
    4DA1-1000-TSK_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA1-1000-TSK_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_LOW_4DJ1-2000-TSK,   !nominal MBtu/h = 34800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ1-2000-TSK_R-12_LOW_qcurv,  !- Name
    4.898e+004,              !- Coefficient1 Constant
    1657.,                   !- Coefficient2 x
    20.04,                   !- Coefficient3 x**2
    -159.8,                  !- Coefficient4 y
    -2.128,                  !- Coefficient5 y**2
    -6.694,                  !- Coefficient6 x*y
    0.08592,                 !- Coefficient7 x**3
    -0.004076,               !- Coefficient8 y**3
    -0.09813,                !- Coefficient9 x**2*y
    -0.03777,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_LOW_4DJ1-2000-TSK,   !nominal kW = 7.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ1-2000-TSK_R-12_LOW_pwrcurv,  !- Name
    7837.,                   !- Coefficient1 Constant
    228.9,                   !- Coefficient2 x
    4.522,                   !- Coefficient3 x**2
    137.9,                   !- Coefficient4 y
    -0.1198,                 !- Coefficient5 y**2
    -0.8967,                 !- Coefficient6 x*y
    0.04576,                 !- Coefficient7 x**3
    -0.001337,               !- Coefficient8 y**3
    -0.03768,                !- Coefficient9 x**2*y
    0.03035,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_LOW_4DJ1-2000-TSK,   !nominal MBtu/h = 34800.0, !nominal kW = 7.0
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_LOW_4DJ1-2000-TSK,  !- Name
    4DJ1-2000-TSK_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ1-2000-TSK_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_MED_2DB3-0500-TFC,   !nominal MBtu/h = 33100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-0500-TFC_R-12_MED_qcurv,  !- Name
    2.031e+004,              !- Coefficient1 Constant
    626.2,                   !- Coefficient2 x
    0.7375,                  !- Coefficient3 x**2
    -168.0,                  !- Coefficient4 y
    0.3806,                  !- Coefficient5 y**2
    -3.862,                  !- Coefficient6 x*y
    -0.1473,                 !- Coefficient7 x**3
    -0.004486,               !- Coefficient8 y**3
    -0.003957,               !- Coefficient9 x**2*y
    -0.004219,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_MED_2DB3-0500-TFC,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-0500-TFC_R-12_MED_pwrcurv,  !- Name
    873.8,                   !- Coefficient1 Constant
    -109.6,                  !- Coefficient2 x
    -4.276,                  !- Coefficient3 x**2
    72.62,                   !- Coefficient4 y
    0.07516,                 !- Coefficient5 y**2
    3.532,                   !- Coefficient6 x*y
    -0.04618,                !- Coefficient7 x**3
    -0.003977,               !- Coefficient8 y**3
    0.04928,                 !- Coefficient9 x**2*y
    -0.009014,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_MED_2DB3-0500-TFC,   !nominal MBtu/h = 33100.0, !nominal kW = 3.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_MED_2DB3-0500-TFC,  !- Name
    2DB3-0500-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-0500-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_2DF3-0300-TFC,   !nominal MBtu/h = 38700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-0300-TFC_R-12_HIGH_qcurv,  !- Name
    1.563e+004,              !- Coefficient1 Constant
    598.9,                   !- Coefficient2 x
    8.104,                   !- Coefficient3 x**2
    -113.1,                  !- Coefficient4 y
    -0.5210,                 !- Coefficient5 y**2
    -4.433,                  !- Coefficient6 x*y
    0.03887,                 !- Coefficient7 x**3
    0.004344,                !- Coefficient8 y**3
    -0.05814,                !- Coefficient9 x**2*y
    -0.006066,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_2DF3-0300-TFC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-0300-TFC_R-12_HIGH_pwrcurv,  !- Name
    657.4,                   !- Coefficient1 Constant
    -58.00,                  !- Coefficient2 x
    -1.743,                  !- Coefficient3 x**2
    65.51,                   !- Coefficient4 y
    -0.4036,                 !- Coefficient5 y**2
    2.374,                   !- Coefficient6 x*y
    -0.01325,                !- Coefficient7 x**3
    0.001186,                !- Coefficient8 y**3
    0.02178,                 !- Coefficient9 x**2*y
    -0.009008,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_2DF3-0300-TFC,   !nominal MBtu/h = 38700.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_2DF3-0300-TFC,  !- Name
    2DF3-0300-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_2DA3-0500-TFC,   !nominal MBtu/h = 48500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0500-TFC_R-12_HIGH_qcurv,  !- Name
    1.984e+004,              !- Coefficient1 Constant
    772.5,                   !- Coefficient2 x
    11.04,                   !- Coefficient3 x**2
    -153.5,                  !- Coefficient4 y
    -0.4937,                 !- Coefficient5 y**2
    -6.395,                  !- Coefficient6 x*y
    0.05031,                 !- Coefficient7 x**3
    0.004973,                !- Coefficient8 y**3
    -0.08775,                !- Coefficient9 x**2*y
    -0.0008955,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_2DA3-0500-TFC,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0500-TFC_R-12_HIGH_pwrcurv,  !- Name
    814.4,                   !- Coefficient1 Constant
    -65.41,                  !- Coefficient2 x
    -1.991,                  !- Coefficient3 x**2
    84.56,                   !- Coefficient4 y
    -0.5153,                 !- Coefficient5 y**2
    2.831,                   !- Coefficient6 x*y
    -0.01636,                !- Coefficient7 x**3
    0.001376,                !- Coefficient8 y**3
    0.02544,                 !- Coefficient9 x**2*y
    -0.01057,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_2DA3-0500-TFC,   !nominal MBtu/h = 48500.0, !nominal kW = 4.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_2DA3-0500-TFC,  !- Name
    2DA3-0500-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0500-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_3DB3-0750-TFC,   !nominal MBtu/h = 71200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0750-TFC_R-12_HIGH_qcurv,  !- Name
    2.792e+004,              !- Coefficient1 Constant
    1005.,                   !- Coefficient2 x
    13.48,                   !- Coefficient3 x**2
    -202.8,                  !- Coefficient4 y
    -0.5584,                 !- Coefficient5 y**2
    -7.270,                  !- Coefficient6 x*y
    0.05728,                 !- Coefficient7 x**3
    0.004856,                !- Coefficient8 y**3
    -0.09500,                !- Coefficient9 x**2*y
    -0.0004083,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_3DB3-0750-TFC,   !nominal kW = 6.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0750-TFC_R-12_HIGH_pwrcurv,  !- Name
    872.8,                   !- Coefficient1 Constant
    -107.2,                  !- Coefficient2 x
    -2.925,                  !- Coefficient3 x**2
    128.3,                   !- Coefficient4 y
    -0.6076,                 !- Coefficient5 y**2
    3.871,                   !- Coefficient6 x*y
    -0.02187,                !- Coefficient7 x**3
    0.0006771,               !- Coefficient8 y**3
    0.02845,                 !- Coefficient9 x**2*y
    -0.008897,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_3DB3-0750-TFC,   !nominal MBtu/h = 71200.0, !nominal kW = 6.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_3DB3-0750-TFC,  !- Name
    3DB3-0750-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0750-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_3DF3-0900-TFD,   !nominal MBtu/h = 85900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0900-TFD_R-12_HIGH_qcurv,  !- Name
    3.332e+004,              !- Coefficient1 Constant
    1215.,                   !- Coefficient2 x
    17.79,                   !- Coefficient3 x**2
    -204.4,                  !- Coefficient4 y
    -1.976,                  !- Coefficient5 y**2
    -7.894,                  !- Coefficient6 x*y
    0.1096,                  !- Coefficient7 x**3
    0.01862,                 !- Coefficient8 y**3
    -0.1355,                 !- Coefficient9 x**2*y
    -0.02025,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_3DF3-0900-TFD,   !nominal kW = 7.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0900-TFD_R-12_HIGH_pwrcurv,  !- Name
    1025.,                   !- Coefficient1 Constant
    -107.8,                  !- Coefficient2 x
    -3.187,                  !- Coefficient3 x**2
    167.4,                   !- Coefficient4 y
    -1.447,                  !- Coefficient5 y**2
    4.509,                   !- Coefficient6 x*y
    -0.02317,                !- Coefficient7 x**3
    0.007590,                !- Coefficient8 y**3
    0.03552,                 !- Coefficient9 x**2*y
    -0.01462,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_3DF3-0900-TFD,   !nominal MBtu/h = 85900.0, !nominal kW = 7.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_3DF3-0900-TFD,  !- Name
    3DF3-0900-TFD_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0900-TFD_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_3DS3-1000-TFD,   !nominal MBtu/h = 93400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1000-TFD_R-12_HIGH_qcurv,  !- Name
    3.532e+004,              !- Coefficient1 Constant
    1279.,                   !- Coefficient2 x
    18.21,                   !- Coefficient3 x**2
    -221.0,                  !- Coefficient4 y
    -1.453,                  !- Coefficient5 y**2
    -8.097,                  !- Coefficient6 x*y
    0.09694,                 !- Coefficient7 x**3
    0.01293,                 !- Coefficient8 y**3
    -0.1314,                 !- Coefficient9 x**2*y
    -0.01730,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_3DS3-1000-TFD,   !nominal kW = 8.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1000-TFD_R-12_HIGH_pwrcurv,  !- Name
    1734.,                   !- Coefficient1 Constant
    -103.5,                  !- Coefficient2 x
    -3.273,                  !- Coefficient3 x**2
    160.3,                   !- Coefficient4 y
    -1.020,                  !- Coefficient5 y**2
    4.639,                   !- Coefficient6 x*y
    -0.02670,                !- Coefficient7 x**3
    0.004135,                !- Coefficient8 y**3
    0.03653,                 !- Coefficient9 x**2*y
    -0.01263,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_3DS3-1000-TFD,   !nominal MBtu/h = 93400.0, !nominal kW = 8.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_3DS3-1000-TFD,  !- Name
    3DS3-1000-TFD_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1000-TFD_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_4DA1-1000-TSK,   !nominal MBtu/h = 101000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA1-1000-TSK_R-12_HIGH_qcurv,  !- Name
    3.586e+004,              !- Coefficient1 Constant
    1216.,                   !- Coefficient2 x
    15.85,                   !- Coefficient3 x**2
    -145.0,                  !- Coefficient4 y
    -1.351,                  !- Coefficient5 y**2
    -3.452,                  !- Coefficient6 x*y
    0.05779,                 !- Coefficient7 x**3
    -0.006402,               !- Coefficient8 y**3
    -0.09386,                !- Coefficient9 x**2*y
    -0.05679,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_4DA1-1000-TSK,   !nominal kW = 10.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA1-1000-TSK_R-12_HIGH_pwrcurv,  !- Name
    2587.,                   !- Coefficient1 Constant
    -33.11,                  !- Coefficient2 x
    -0.9480,                 !- Coefficient3 x**2
    142.7,                   !- Coefficient4 y
    -0.07110,                !- Coefficient5 y**2
    1.094,                   !- Coefficient6 x*y
    0.01249,                 !- Coefficient7 x**3
    -0.004432,               !- Coefficient8 y**3
    -0.004919,               !- Coefficient9 x**2*y
    0.03174,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_4DA1-1000-TSK,   !nominal MBtu/h = 101000.0, !nominal kW = 10.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_4DA1-1000-TSK,  !- Name
    4DA1-1000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA1-1000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_4DH1-1500-TSK,   !nominal MBtu/h = 125000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH1-1500-TSK_R-12_HIGH_qcurv,  !- Name
    4.345e+004,              !- Coefficient1 Constant
    1629.,                   !- Coefficient2 x
    22.16,                   !- Coefficient3 x**2
    -103.3,                  !- Coefficient4 y
    -2.775,                  !- Coefficient5 y**2
    -5.272,                  !- Coefficient6 x*y
    0.1063,                  !- Coefficient7 x**3
    -0.007480,               !- Coefficient8 y**3
    -0.1674,                 !- Coefficient9 x**2*y
    -0.09813,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_4DH1-1500-TSK,   !nominal kW = 12.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH1-1500-TSK_R-12_HIGH_pwrcurv,  !- Name
    2974.,                   !- Coefficient1 Constant
    -46.08,                  !- Coefficient2 x
    -1.093,                  !- Coefficient3 x**2
    186.0,                   !- Coefficient4 y
    -0.2263,                 !- Coefficient5 y**2
    1.658,                   !- Coefficient6 x*y
    0.01406,                 !- Coefficient7 x**3
    -0.003632,               !- Coefficient8 y**3
    -0.003885,               !- Coefficient9 x**2*y
    0.03646,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_4DH1-1500-TSK,   !nominal MBtu/h = 125000.0, !nominal kW = 12.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_4DH1-1500-TSK,  !- Name
    4DH1-1500-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH1-1500-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_4DJ1-2000-TSK,   !nominal MBtu/h = 156000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    6.350e+004,              !- Coefficient1 Constant
    2049.,                   !- Coefficient2 x
    27.10,                   !- Coefficient3 x**2
    -586.7,                  !- Coefficient4 y
    -0.03424,                !- Coefficient5 y**2
    -4.921,                  !- Coefficient6 x*y
    0.04852,                 !- Coefficient7 x**3
    0.01543,                 !- Coefficient8 y**3
    0.0008276,               !- Coefficient9 x**2*y
    -0.1203,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_4DJ1-2000-TSK,   !nominal kW = 16.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    6067.,                   !- Coefficient1 Constant
    60.54,                   !- Coefficient2 x
    0.1498,                  !- Coefficient3 x**2
    192.9,                   !- Coefficient4 y
    -0.4109,                 !- Coefficient5 y**2
    1.182,                   !- Coefficient6 x*y
    0.03603,                 !- Coefficient7 x**3
    -0.002991,               !- Coefficient8 y**3
    -0.004627,               !- Coefficient9 x**2*y
    0.03640,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_4DJ1-2000-TSK,   !nominal MBtu/h = 156000.0, !nominal kW = 16.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_4DJ1-2000-TSK,  !- Name
    4DJ1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-12_HIGH_6DH1-2000-TSK,   !nominal MBtu/h = 197000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    6.230e+004,              !- Coefficient1 Constant
    1962.,                   !- Coefficient2 x
    26.14,                   !- Coefficient3 x**2
    -99.79,                  !- Coefficient4 y
    -4.071,                  !- Coefficient5 y**2
    -2.978,                  !- Coefficient6 x*y
    0.07807,                 !- Coefficient7 x**3
    0.0004898,               !- Coefficient8 y**3
    -0.1697,                 !- Coefficient9 x**2*y
    -0.05126,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-12_HIGH_6DH1-2000-TSK,   !nominal kW = 20.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    5546.,                   !- Coefficient1 Constant
    -48.21,                  !- Coefficient2 x
    -1.319,                  !- Coefficient3 x**2
    275.6,                   !- Coefficient4 y
    -0.5168,                 !- Coefficient5 y**2
    2.483,                   !- Coefficient6 x*y
    0.03764,                 !- Coefficient7 x**3
    -0.004368,               !- Coefficient8 y**3
    -0.004513,               !- Coefficient9 x**2*y
    0.05428,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-12_HIGH_6DH1-2000-TSK,   !nominal MBtu/h = 197000.0, !nominal kW = 20.0
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-12_HIGH_6DH1-2000-TSK,  !- Name
    6DH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_2DF3-030E-TFC,   !nominal MBtu/h = 40700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-030E-TFC_R-134A_HIGH_qcurv,  !- Name
    1.605e+004,              !- Coefficient1 Constant
    724.6,                   !- Coefficient2 x
    13.13,                   !- Coefficient3 x**2
    -96.03,                  !- Coefficient4 y
    -0.9327,                 !- Coefficient5 y**2
    -7.623,                  !- Coefficient6 x*y
    0.09241,                 !- Coefficient7 x**3
    0.005165,                !- Coefficient8 y**3
    -0.1472,                 !- Coefficient9 x**2*y
    0.02306,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_2DF3-030E-TFC,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-030E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    795.2,                   !- Coefficient1 Constant
    -56.41,                  !- Coefficient2 x
    -1.358,                  !- Coefficient3 x**2
    59.08,                   !- Coefficient4 y
    -0.05294,                !- Coefficient5 y**2
    2.408,                   !- Coefficient6 x*y
    -0.004560,               !- Coefficient7 x**3
    -0.002675,               !- Coefficient8 y**3
    0.01419,                 !- Coefficient9 x**2*y
    -0.006413,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_2DF3-030E-TFC,   !nominal MBtu/h = 40700.0, !nominal kW = 3.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_2DF3-030E-TFC,  !- Name
    2DF3-030E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-030E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_2DA3-060E-TFC,   !nominal MBtu/h = 51100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Name
    2.036e+004,              !- Coefficient1 Constant
    907.8,                   !- Coefficient2 x
    16.40,                   !- Coefficient3 x**2
    -136.2,                  !- Coefficient4 y
    -0.7884,                 !- Coefficient5 y**2
    -9.482,                  !- Coefficient6 x*y
    0.1150,                  !- Coefficient7 x**3
    0.003498,                !- Coefficient8 y**3
    -0.1828,                 !- Coefficient9 x**2*y
    0.02802,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_2DA3-060E-TFC,   !nominal kW = 4.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1021.,                   !- Coefficient1 Constant
    -70.54,                  !- Coefficient2 x
    -1.703,                  !- Coefficient3 x**2
    72.43,                   !- Coefficient4 y
    -0.02380,                !- Coefficient5 y**2
    3.008,                   !- Coefficient6 x*y
    -0.005688,               !- Coefficient7 x**3
    -0.003690,               !- Coefficient8 y**3
    0.01780,                 !- Coefficient9 x**2*y
    -0.007868,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_2DA3-060E-TFC,   !nominal MBtu/h = 51100.0, !nominal kW = 4.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_2DA3-060E-TFC,  !- Name
    2DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_2DB3-060E-TFC,   !nominal MBtu/h = 53600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-060E-TFC_R-134A_HIGH_qcurv,  !- Name
    2.134e+004,              !- Coefficient1 Constant
    954.3,                   !- Coefficient2 x
    17.27,                   !- Coefficient3 x**2
    -140.9,                  !- Coefficient4 y
    -0.8807,                 !- Coefficient5 y**2
    -10.02,                  !- Coefficient6 x*y
    0.1214,                  !- Coefficient7 x**3
    0.004117,                !- Coefficient8 y**3
    -0.1930,                 !- Coefficient9 x**2*y
    0.03014,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_2DB3-060E-TFC,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1059.,                   !- Coefficient1 Constant
    -74.18,                  !- Coefficient2 x
    -1.788,                  !- Coefficient3 x**2
    76.96,                   !- Coefficient4 y
    -0.04800,                !- Coefficient5 y**2
    3.165,                   !- Coefficient6 x*y
    -0.005951,               !- Coefficient7 x**3
    -0.003695,               !- Coefficient8 y**3
    0.01870,                 !- Coefficient9 x**2*y
    -0.008355,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_2DB3-060E-TFC,   !nominal MBtu/h = 53600.0, !nominal kW = 5.0
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_2DB3-060E-TFC,  !- Name
    2DB3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-060E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DA3-060E-TFC,   !nominal MBtu/h = 61200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Name
    2.426e+004,              !- Coefficient1 Constant
    1069.,                   !- Coefficient2 x
    19.41,                   !- Coefficient3 x**2
    -148.0,                  !- Coefficient4 y
    -1.420,                  !- Coefficient5 y**2
    -10.56,                  !- Coefficient6 x*y
    0.1623,                  !- Coefficient7 x**3
    0.008689,                !- Coefficient8 y**3
    -0.1987,                 !- Coefficient9 x**2*y
    0.02113,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DA3-060E-TFC,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1564.,                   !- Coefficient1 Constant
    -47.77,                  !- Coefficient2 x
    -1.234,                  !- Coefficient3 x**2
    70.90,                   !- Coefficient4 y
    0.2963,                  !- Coefficient5 y**2
    1.548,                   !- Coefficient6 x*y
    0.006447,                !- Coefficient7 x**3
    -0.006083,               !- Coefficient8 y**3
    -0.001942,               !- Coefficient9 x**2*y
    0.01377,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_3DA3-060E-TFC,   !nominal MBtu/h = 61200.0, !nominal kW = 5.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_3DA3-060E-TFC,  !- Name
    3DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DB3-075E-TFC,   !nominal MBtu/h = 72000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-075E-TFC_R-134A_HIGH_qcurv,  !- Name
    2.868e+004,              !- Coefficient1 Constant
    1259.,                   !- Coefficient2 x
    22.84,                   !- Coefficient3 x**2
    -182.6,                  !- Coefficient4 y
    -1.475,                  !- Coefficient5 y**2
    -12.43,                  !- Coefficient6 x*y
    0.1909,                  !- Coefficient7 x**3
    0.008711,                !- Coefficient8 y**3
    -0.2335,                 !- Coefficient9 x**2*y
    0.02467,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DB3-075E-TFC,   !nominal kW = 6.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-075E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1828.,                   !- Coefficient1 Constant
    -56.34,                  !- Coefficient2 x
    -1.454,                  !- Coefficient3 x**2
    84.57,                   !- Coefficient4 y
    0.3233,                  !- Coefficient5 y**2
    1.827,                   !- Coefficient6 x*y
    0.007577,                !- Coefficient7 x**3
    -0.006965,               !- Coefficient8 y**3
    -0.002266,               !- Coefficient9 x**2*y
    0.01617,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_3DB3-075E-TFC,   !nominal MBtu/h = 72000.0, !nominal kW = 6.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_3DB3-075E-TFC,  !- Name
    3DB3-075E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-075E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DF3-090E-TFC,   !nominal MBtu/h = 85700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-090E-TFC_R-134A_HIGH_qcurv,  !- Name
    3.376e+004,              !- Coefficient1 Constant
    1403.,                   !- Coefficient2 x
    21.78,                   !- Coefficient3 x**2
    -206.0,                  !- Coefficient4 y
    -2.112,                  !- Coefficient5 y**2
    -11.30,                  !- Coefficient6 x*y
    0.1466,                  !- Coefficient7 x**3
    0.01476,                 !- Coefficient8 y**3
    -0.1521,                 !- Coefficient9 x**2*y
    -0.0003463,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DF3-090E-TFC,   !nominal kW = 8.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-090E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1874.,                   !- Coefficient1 Constant
    -64.09,                  !- Coefficient2 x
    -2.070,                  !- Coefficient3 x**2
    135.6,                   !- Coefficient4 y
    -0.6263,                 !- Coefficient5 y**2
    3.067,                   !- Coefficient6 x*y
    -0.005805,               !- Coefficient7 x**3
    5.350e-005,              !- Coefficient8 y**3
    0.01862,                 !- Coefficient9 x**2*y
    0.005039,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_3DF3-090E-TFC,   !nominal MBtu/h = 85700.0, !nominal kW = 8.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_3DF3-090E-TFC,  !- Name
    3DF3-090E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-090E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DS3-100E-TFC,   !nominal MBtu/h = 94900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-100E-TFC_R-134A_HIGH_qcurv,  !- Name
    3.730e+004,              !- Coefficient1 Constant
    1555.,                   !- Coefficient2 x
    24.16,                   !- Coefficient3 x**2
    -221.3,                  !- Coefficient4 y
    -2.504,                  !- Coefficient5 y**2
    -12.55,                  !- Coefficient6 x*y
    0.1629,                  !- Coefficient7 x**3
    0.01762,                 !- Coefficient8 y**3
    -0.1693,                 !- Coefficient9 x**2*y
    3.977e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_3DS3-100E-TFC,   !nominal kW = 9.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-100E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1969.,                   !- Coefficient1 Constant
    -70.91,                  !- Coefficient2 x
    -2.278,                  !- Coefficient3 x**2
    158.3,                   !- Coefficient4 y
    -0.8901,                 !- Coefficient5 y**2
    3.392,                   !- Coefficient6 x*y
    -0.006241,               !- Coefficient7 x**3
    0.001579,                !- Coefficient8 y**3
    0.02023,                 !- Coefficient9 x**2*y
    0.005628,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_3DS3-100E-TFC,   !nominal MBtu/h = 94900.0, !nominal kW = 9.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_3DS3-100E-TFC,  !- Name
    3DS3-100E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-100E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_4DH3-150E-TSK,   !nominal MBtu/h = 133000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH3-150E-TSK_R-134A_HIGH_qcurv,  !- Name
    5.531e+004,              !- Coefficient1 Constant
    2211.,                   !- Coefficient2 x
    27.68,                   !- Coefficient3 x**2
    -422.1,                  !- Coefficient4 y
    -1.887,                  !- Coefficient5 y**2
    -17.92,                  !- Coefficient6 x*y
    0.2199,                  !- Coefficient7 x**3
    0.01181,                 !- Coefficient8 y**3
    -0.09930,                !- Coefficient9 x**2*y
    0.004866,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_4DH3-150E-TSK,   !nominal kW = 12.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH3-150E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    6245.,                   !- Coefficient1 Constant
    -190.9,                  !- Coefficient2 x
    -7.614,                  !- Coefficient3 x**2
    -89.86,                  !- Coefficient4 y
    6.626,                   !- Coefficient5 y**2
    8.628,                   !- Coefficient6 x*y
    -0.05984,                !- Coefficient7 x**3
    -0.06027,                !- Coefficient8 y**3
    0.1141,                  !- Coefficient9 x**2*y
    -0.02591,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_4DH3-150E-TSK,   !nominal MBtu/h = 133000.0, !nominal kW = 12.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_4DH3-150E-TSK,  !- Name
    4DH3-150E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-150E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_4DJ3-200E-TSK,   !nominal MBtu/h = 159000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ3-200E-TSK_R-134A_HIGH_qcurv,  !- Name
    6.716e+004,              !- Coefficient1 Constant
    2625.,                   !- Coefficient2 x
    32.88,                   !- Coefficient3 x**2
    -593.2,                  !- Coefficient4 y
    -0.03303,                !- Coefficient5 y**2
    -20.78,                  !- Coefficient6 x*y
    0.2754,                  !- Coefficient7 x**3
    -0.003687,               !- Coefficient8 y**3
    -0.1099,                 !- Coefficient9 x**2*y
    -0.0005685,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_4DJ3-200E-TSK,   !nominal kW = 15.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    5975.,                   !- Coefficient1 Constant
    -212.4,                  !- Coefficient2 x
    -7.914,                  !- Coefficient3 x**2
    -4.368,                  !- Coefficient4 y
    5.514,                   !- Coefficient5 y**2
    9.790,                   !- Coefficient6 x*y
    -0.07123,                !- Coefficient7 x**3
    -0.05344,                !- Coefficient8 y**3
    0.1117,                  !- Coefficient9 x**2*y
    -0.02724,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_4DJ3-200E-TSK,   !nominal MBtu/h = 159000.0, !nominal kW = 15.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_4DJ3-200E-TSK,  !- Name
    4DJ3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-200E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_6DH3-200E-TSK,   !nominal MBtu/h = 199000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH3-200E-TSK_R-134A_HIGH_qcurv,  !- Name
    8.355e+004,              !- Coefficient1 Constant
    3312.,                   !- Coefficient2 x
    41.42,                   !- Coefficient3 x**2
    -678.1,                  !- Coefficient4 y
    -1.723,                  !- Coefficient5 y**2
    -26.69,                  !- Coefficient6 x*y
    0.3360,                  !- Coefficient7 x**3
    0.008902,                !- Coefficient8 y**3
    -0.1441,                 !- Coefficient9 x**2*y
    0.005481,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_6DH3-200E-TSK,   !nominal kW = 18.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    7299.,                   !- Coefficient1 Constant
    -264.4,                  !- Coefficient2 x
    -9.923,                  !- Coefficient3 x**2
    10.98,                   !- Coefficient4 y
    6.521,                   !- Coefficient5 y**2
    12.19,                   !- Coefficient6 x*y
    -0.09190,                !- Coefficient7 x**3
    -0.06388,                !- Coefficient8 y**3
    0.1388,                  !- Coefficient9 x**2*y
    -0.03303,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_6DH3-200E-TSK,   !nominal MBtu/h = 199000.0, !nominal kW = 18.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_6DH3-200E-TSK,  !- Name
    6DH3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-200E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_6DJ3-300E-TSK,   !nominal MBtu/h = 238000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DJ3-300E-TSK_R-134A_HIGH_qcurv,  !- Name
    1.007e+005,              !- Coefficient1 Constant
    3939.,                   !- Coefficient2 x
    49.32,                   !- Coefficient3 x**2
    -885.7,                  !- Coefficient4 y
    -0.1518,                 !- Coefficient5 y**2
    -31.26,                  !- Coefficient6 x*y
    0.4116,                  !- Coefficient7 x**3
    -0.004687,               !- Coefficient8 y**3
    -0.1652,                 !- Coefficient9 x**2*y
    0.0002365,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-134A_HIGH_6DJ3-300E-TSK,   !nominal kW = 22.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DJ3-300E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    8288.,                   !- Coefficient1 Constant
    -310.7,                  !- Coefficient2 x
    -11.78,                  !- Coefficient3 x**2
    45.93,                   !- Coefficient4 y
    6.967,                   !- Coefficient5 y**2
    14.34,                   !- Coefficient6 x*y
    -0.1139,                 !- Coefficient7 x**3
    -0.06970,                !- Coefficient8 y**3
    0.1627,                  !- Coefficient9 x**2*y
    -0.03725,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-134A_HIGH_6DJ3-300E-TSK,   !nominal MBtu/h = 238000.0, !nominal kW = 22.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-134A_HIGH_6DJ3-300E-TSK,  !- Name
    6DJ3-300E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-300E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 11000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-0300-TFC_R-22_LOW_qcurv,  !- Name
    2.173e+004,              !- Coefficient1 Constant
    679.8,                   !- Coefficient2 x
    6.664,                   !- Coefficient3 x**2
    -110.5,                  !- Coefficient4 y
    -0.1574,                 !- Coefficient5 y**2
    -0.09631,                !- Coefficient6 x*y
    0.01215,                 !- Coefficient7 x**3
    -0.008600,               !- Coefficient8 y**3
    0.002317,                !- Coefficient9 x**2*y
    -0.03481,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DF3-0300-TFC,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-0300-TFC_R-22_LOW_pwrcurv,  !- Name
    283.7,                   !- Coefficient1 Constant
    -77.05,                  !- Coefficient2 x
    -2.703,                  !- Coefficient3 x**2
    135.9,                   !- Coefficient4 y
    -1.452,                  !- Coefficient5 y**2
    1.706,                   !- Coefficient6 x*y
    -0.02531,                !- Coefficient7 x**3
    0.008416,                !- Coefficient8 y**3
    0.004890,                !- Coefficient9 x**2*y
    0.002578,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 11000.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_2DF3-0300-TFC,  !- Name
    2DF3-0300-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 12700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0400-TFC_R-22_LOW_qcurv,  !- Name
    2.313e+004,              !- Coefficient1 Constant
    394.9,                   !- Coefficient2 x
    -7.729,                  !- Coefficient3 x**2
    -238.0,                  !- Coefficient4 y
    1.516,                   !- Coefficient5 y**2
    -3.035,                  !- Coefficient6 x*y
    -0.1561,                 !- Coefficient7 x**3
    -0.01647,                !- Coefficient8 y**3
    -0.006483,               !- Coefficient9 x**2*y
    -0.01013,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DL3-0400-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0400-TFC_R-22_LOW_pwrcurv,  !- Name
    3164.,                   !- Coefficient1 Constant
    -83.41,                  !- Coefficient2 x
    -6.172,                  !- Coefficient3 x**2
    -65.02,                  !- Coefficient4 y
    2.008,                   !- Coefficient5 y**2
    -3.396,                  !- Coefficient6 x*y
    -0.08777,                !- Coefficient7 x**3
    -0.01575,                !- Coefficient8 y**3
    -0.06113,                !- Coefficient9 x**2*y
    0.01860,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 12700.0, !nominal kW = 2.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_2DL3-0400-TFC,  !- Name
    2DL3-0400-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-0400-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 15600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0600-TFC_R-22_LOW_qcurv,  !- Name
    2.779e+004,              !- Coefficient1 Constant
    1160.,                   !- Coefficient2 x
    22.00,                   !- Coefficient3 x**2
    101.0,                   !- Coefficient4 y
    -5.186,                  !- Coefficient5 y**2
    3.408,                   !- Coefficient6 x*y
    0.1966,                  !- Coefficient7 x**3
    0.02552,                 !- Coefficient8 y**3
    0.04224,                 !- Coefficient9 x**2*y
    -0.05915,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DA3-0600-TFC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Name
    4151.,                   !- Coefficient1 Constant
    133.9,                   !- Coefficient2 x
    3.953,                   !- Coefficient3 x**2
    47.04,                   !- Coefficient4 y
    0.8316,                  !- Coefficient5 y**2
    0.9128,                  !- Coefficient6 x*y
    0.04924,                 !- Coefficient7 x**3
    -0.007873,               !- Coefficient8 y**3
    0.004759,                !- Coefficient9 x**2*y
    0.01346,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 15600.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_2DA3-0600-TFC,  !- Name
    2DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0600-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 16500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-0600-TFC_R-22_LOW_qcurv,  !- Name
    3.241e+004,              !- Coefficient1 Constant
    1129.,                   !- Coefficient2 x
    13.26,                   !- Coefficient3 x**2
    -211.1,                  !- Coefficient4 y
    -0.3537,                 !- Coefficient5 y**2
    -5.714,                  !- Coefficient6 x*y
    0.07118,                 !- Coefficient7 x**3
    0.007247,                !- Coefficient8 y**3
    0.007331,                !- Coefficient9 x**2*y
    0.03517,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_2DB3-0600-TFC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-0600-TFC_R-22_LOW_pwrcurv,  !- Name
    3990.,                   !- Coefficient1 Constant
    70.14,                   !- Coefficient2 x
    0.6488,                  !- Coefficient3 x**2
    30.66,                   !- Coefficient4 y
    1.035,                   !- Coefficient5 y**2
    0.09377,                 !- Coefficient6 x*y
    0.003913,                !- Coefficient7 x**3
    -0.007640,               !- Coefficient8 y**3
    -8.980e-005,             !- Coefficient9 x**2*y
    0.02287,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 16500.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_2DB3-0600-TFC,  !- Name
    2DB3-0600-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-0600-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 18500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0600-TFC_R-22_LOW_qcurv,  !- Name
    4.157e+004,              !- Coefficient1 Constant
    1607.,                   !- Coefficient2 x
    25.10,                   !- Coefficient3 x**2
    -418.2,                  !- Coefficient4 y
    3.469,                   !- Coefficient5 y**2
    -8.946,                  !- Coefficient6 x*y
    0.1581,                  !- Coefficient7 x**3
    -0.02905,                !- Coefficient8 y**3
    -0.07339,                !- Coefficient9 x**2*y
    0.01385,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DA3-0600-TFC,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Name
    4330.,                   !- Coefficient1 Constant
    38.22,                   !- Coefficient2 x
    -0.2441,                 !- Coefficient3 x**2
    -13.34,                  !- Coefficient4 y
    2.213,                   !- Coefficient5 y**2
    -1.236,                  !- Coefficient6 x*y
    -0.01186,                !- Coefficient7 x**3
    -0.02038,                !- Coefficient8 y**3
    -0.04862,                !- Coefficient9 x**2*y
    0.01179,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 18500.0, !nominal kW = 4.0
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_3DA3-0600-TFC,  !- Name
    3DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0600-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 24000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0750-TFC_R-22_LOW_qcurv,  !- Name
    4.059e+004,              !- Coefficient1 Constant
    1464.,                   !- Coefficient2 x
    17.13,                   !- Coefficient3 x**2
    -132.0,                  !- Coefficient4 y
    -5.316,                  !- Coefficient5 y**2
    -10.35,                  !- Coefficient6 x*y
    0.07532,                 !- Coefficient7 x**3
    0.04883,                 !- Coefficient8 y**3
    -0.07301,                !- Coefficient9 x**2*y
    0.02865,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DB3-0750-TFC,   !nominal kW = 4.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0750-TFC_R-22_LOW_pwrcurv,  !- Name
    4598.,                   !- Coefficient1 Constant
    38.05,                   !- Coefficient2 x
    0.9993,                  !- Coefficient3 x**2
    91.74,                   !- Coefficient4 y
    1.016,                   !- Coefficient5 y**2
    3.660,                   !- Coefficient6 x*y
    0.02722,                 !- Coefficient7 x**3
    -0.008095,               !- Coefficient8 y**3
    0.04417,                 !- Coefficient9 x**2*y
    0.01434,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 24000.0, !nominal kW = 4.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_3DB3-0750-TFC,  !- Name
    3DB3-0750-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0750-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 27900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0900-TFC_R-22_LOW_qcurv,  !- Name
    3.979e+004,              !- Coefficient1 Constant
    1025.,                   !- Coefficient2 x
    6.225,                   !- Coefficient3 x**2
    -5.135,                  !- Coefficient4 y
    -3.702,                  !- Coefficient5 y**2
    5.254,                   !- Coefficient6 x*y
    0.01937,                 !- Coefficient7 x**3
    0.01988,                 !- Coefficient8 y**3
    0.1336,                  !- Coefficient9 x**2*y
    -0.02931,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DF3-0900-TFC,   !nominal kW = 5.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0900-TFC_R-22_LOW_pwrcurv,  !- Name
    527.5,                   !- Coefficient1 Constant
    -339.8,                  !- Coefficient2 x
    -9.963,                  !- Coefficient3 x**2
    227.6,                   !- Coefficient4 y
    -0.6192,                 !- Coefficient5 y**2
    8.174,                   !- Coefficient6 x*y
    -0.07127,                !- Coefficient7 x**3
    0.002584,                !- Coefficient8 y**3
    0.1066,                  !- Coefficient9 x**2*y
    0.002619,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 27900.0, !nominal kW = 5.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_3DF3-0900-TFC,  !- Name
    3DF3-0900-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0900-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 31400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1000-TFC_R-22_LOW_qcurv,  !- Name
    5.219e+004,              !- Coefficient1 Constant
    1380.,                   !- Coefficient2 x
    11.41,                   !- Coefficient3 x**2
    -439.0,                  !- Coefficient4 y
    4.723,                   !- Coefficient5 y**2
    0.4923,                  !- Coefficient6 x*y
    0.04087,                 !- Coefficient7 x**3
    -0.04998,                !- Coefficient8 y**3
    0.06543,                 !- Coefficient9 x**2*y
    -0.03645,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_3DS3-1000-TFC,   !nominal kW = 6.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1000-TFC_R-22_LOW_pwrcurv,  !- Name
    4136.,                   !- Coefficient1 Constant
    -340.4,                  !- Coefficient2 x
    -12.58,                  !- Coefficient3 x**2
    21.55,                   !- Coefficient4 y
    3.647,                   !- Coefficient5 y**2
    5.343,                   !- Coefficient6 x*y
    -0.1136,                 !- Coefficient7 x**3
    -0.03038,                !- Coefficient8 y**3
    0.06501,                 !- Coefficient9 x**2*y
    0.006347,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 31400.0, !nominal kW = 6.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_3DS3-1000-TFC,  !- Name
    3DS3-1000-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1000-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 34300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-1000-TSK_R-22_LOW_qcurv,  !- Name
    5.613e+004,              !- Coefficient1 Constant
    1016.,                   !- Coefficient2 x
    -14.33,                  !- Coefficient3 x**2
    -897.7,                  !- Coefficient4 y
    7.885,                   !- Coefficient5 y**2
    -23.32,                  !- Coefficient6 x*y
    -0.2631,                 !- Coefficient7 x**3
    -0.02051,                !- Coefficient8 y**3
    -0.04955,                !- Coefficient9 x**2*y
    0.2119,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_4DA3-1000-TSK,   !nominal kW = 6.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-1000-TSK_R-22_LOW_pwrcurv,  !- Name
    1.418e+004,              !- Coefficient1 Constant
    685.7,                   !- Coefficient2 x
    14.94,                   !- Coefficient3 x**2
    -238.4,                  !- Coefficient4 y
    7.217,                   !- Coefficient5 y**2
    -13.35,                  !- Coefficient6 x*y
    0.09623,                 !- Coefficient7 x**3
    -0.05832,                !- Coefficient8 y**3
    -0.2100,                 !- Coefficient9 x**2*y
    0.09156,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 34300.0, !nominal kW = 6.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_4DA3-1000-TSK,  !- Name
    4DA3-1000-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-1000-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 45100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL3-1500-TSK_R-22_LOW_qcurv,  !- Name
    7.739e+004,              !- Coefficient1 Constant
    2542.,                   !- Coefficient2 x
    22.40,                   !- Coefficient3 x**2
    -652.0,                  !- Coefficient4 y
    1.367,                   !- Coefficient5 y**2
    -23.63,                  !- Coefficient6 x*y
    -0.02560,                !- Coefficient7 x**3
    -0.03366,                !- Coefficient8 y**3
    -0.2762,                 !- Coefficient9 x**2*y
    -0.006653,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_4DL3-1500-TSK,   !nominal kW = 8.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL3-1500-TSK_R-22_LOW_pwrcurv,  !- Name
    8326.,                   !- Coefficient1 Constant
    61.75,                   !- Coefficient2 x
    -4.462,                  !- Coefficient3 x**2
    46.00,                   !- Coefficient4 y
    2.329,                   !- Coefficient5 y**2
    -5.706,                  !- Coefficient6 x*y
    -0.06938,                !- Coefficient7 x**3
    -0.01002,                !- Coefficient8 y**3
    -0.07822,                !- Coefficient9 x**2*y
    0.08299,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 45100.0, !nominal kW = 8.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_4DL3-1500-TSK,  !- Name
    4DL3-1500-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-1500-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_4DT3-2200-TSK,   !nominal MBtu/h = 52700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DT3-2200-TSK_R-22_LOW_qcurv,  !- Name
    1.357e+005,              !- Coefficient1 Constant
    5949.,                   !- Coefficient2 x
    127.5,                   !- Coefficient3 x**2
    -1992.,                  !- Coefficient4 y
    31.16,                   !- Coefficient5 y**2
    -25.75,                  !- Coefficient6 x*y
    1.070,                   !- Coefficient7 x**3
    -0.2560,                 !- Coefficient8 y**3
    -0.2892,                 !- Coefficient9 x**2*y
    0.008858,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_4DT3-2200-TSK,   !nominal kW = 10.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DT3-2200-TSK_R-22_LOW_pwrcurv,  !- Name
    2.267e+004,              !- Coefficient1 Constant
    615.9,                   !- Coefficient2 x
    7.865,                   !- Coefficient3 x**2
    -514.6,                  !- Coefficient4 y
    13.33,                   !- Coefficient5 y**2
    -15.86,                  !- Coefficient6 x*y
    0.01848,                 !- Coefficient7 x**3
    -0.09201,                !- Coefficient8 y**3
    -0.2315,                 !- Coefficient9 x**2*y
    0.1061,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_4DT3-2200-TSK,   !nominal MBtu/h = 52700.0, !nominal kW = 10.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_4DT3-2200-TSK,  !- Name
    4DT3-2200-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT3-2200-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_6DL3-2700-TSK,   !nominal MBtu/h = 66400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DL3-2700-TSK_R-22_LOW_qcurv,  !- Name
    1.053e+005,              !- Coefficient1 Constant
    2924.,                   !- Coefficient2 x
    18.65,                   !- Coefficient3 x**2
    -1012.,                  !- Coefficient4 y
    10.47,                   !- Coefficient5 y**2
    -20.26,                  !- Coefficient6 x*y
    -0.1375,                 !- Coefficient7 x**3
    -0.1355,                 !- Coefficient8 y**3
    -0.3482,                 !- Coefficient9 x**2*y
    -0.09029,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_6DL3-2700-TSK,   !nominal kW = 13.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DL3-2700-TSK_R-22_LOW_pwrcurv,  !- Name
    3.534e+004,              !- Coefficient1 Constant
    1250.,                   !- Coefficient2 x
    21.85,                   !- Coefficient3 x**2
    -962.7,                  !- Coefficient4 y
    23.31,                   !- Coefficient5 y**2
    -28.30,                  !- Coefficient6 x*y
    0.1474,                  !- Coefficient7 x**3
    -0.1517,                 !- Coefficient8 y**3
    -0.3025,                 !- Coefficient9 x**2*y
    0.2482,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_6DL3-2700-TSK,   !nominal MBtu/h = 66400.0, !nominal kW = 13.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_6DL3-2700-TSK,  !- Name
    6DL3-2700-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL3-2700-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_LOW_6DT3-3000-TSK,   !nominal MBtu/h = 78100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DT3-3000-TSK_R-22_LOW_qcurv,  !- Name
    1.756e+005,              !- Coefficient1 Constant
    6475.,                   !- Coefficient2 x
    94.17,                   !- Coefficient3 x**2
    -2794.,                  !- Coefficient4 y
    30.33,                   !- Coefficient5 y**2
    -69.09,                  !- Coefficient6 x*y
    0.5460,                  !- Coefficient7 x**3
    -0.2065,                 !- Coefficient8 y**3
    -0.6201,                 !- Coefficient9 x**2*y
    0.2130,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_LOW_6DT3-3000-TSK,   !nominal kW = 15.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DT3-3000-TSK_R-22_LOW_pwrcurv,  !- Name
    3.775e+004,              !- Coefficient1 Constant
    1184.,                   !- Coefficient2 x
    23.14,                   !- Coefficient3 x**2
    -896.4,                  !- Coefficient4 y
    26.76,                   !- Coefficient5 y**2
    -15.11,                  !- Coefficient6 x*y
    0.2185,                  !- Coefficient7 x**3
    -0.1849,                 !- Coefficient8 y**3
    -0.09285,                !- Coefficient9 x**2*y
    0.2258,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_LOW_6DT3-3000-TSK,   !nominal MBtu/h = 78100.0, !nominal kW = 15.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_LOW_6DT3-3000-TSK,  !- Name
    6DT3-3000-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT3-3000-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_2DC3-0500-TFC,   !nominal MBtu/h = 29400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DC3-0500-TFC_R-22_MED_qcurv,  !- Name
    2.006e+004,              !- Coefficient1 Constant
    740.1,                   !- Coefficient2 x
    11.03,                   !- Coefficient3 x**2
    -158.6,                  !- Coefficient4 y
    -0.4082,                 !- Coefficient5 y**2
    -4.736,                  !- Coefficient6 x*y
    0.06772,                 !- Coefficient7 x**3
    0.002608,                !- Coefficient8 y**3
    -0.08378,                !- Coefficient9 x**2*y
    -0.005782,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_2DC3-0500-TFC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DC3-0500-TFC_R-22_MED_pwrcurv,  !- Name
    646.9,                   !- Coefficient1 Constant
    -82.47,                  !- Coefficient2 x
    -2.101,                  !- Coefficient3 x**2
    84.04,                   !- Coefficient4 y
    -0.3377,                 !- Coefficient5 y**2
    2.773,                   !- Coefficient6 x*y
    -0.01313,                !- Coefficient7 x**3
    -0.0006590,              !- Coefficient8 y**3
    0.01519,                 !- Coefficient9 x**2*y
    -0.001831,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_2DC3-0500-TFC,   !nominal MBtu/h = 29400.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_2DC3-0500-TFC,  !- Name
    2DC3-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_2DD3-0500-TFC,   !nominal MBtu/h = 35300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DD3-0500-TFC_R-22_MED_qcurv,  !- Name
    2.359e+004,              !- Coefficient1 Constant
    857.4,                   !- Coefficient2 x
    12.68,                   !- Coefficient3 x**2
    -181.1,                  !- Coefficient4 y
    -0.6260,                 !- Coefficient5 y**2
    -5.184,                  !- Coefficient6 x*y
    0.08069,                 !- Coefficient7 x**3
    0.004995,                !- Coefficient8 y**3
    -0.09442,                !- Coefficient9 x**2*y
    -0.01339,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_2DD3-0500-TFC,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DD3-0500-TFC_R-22_MED_pwrcurv,  !- Name
    644.5,                   !- Coefficient1 Constant
    -94.40,                  !- Coefficient2 x
    -2.374,                  !- Coefficient3 x**2
    102.8,                   !- Coefficient4 y
    -0.5393,                 !- Coefficient5 y**2
    3.321,                   !- Coefficient6 x*y
    -0.01476,                !- Coefficient7 x**3
    0.0009331,               !- Coefficient8 y**3
    0.02171,                 !- Coefficient9 x**2*y
    -0.004899,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_2DD3-0500-TFC,   !nominal MBtu/h = 35300.0, !nominal kW = 4.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_2DD3-0500-TFC,  !- Name
    2DD3-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_2DL3-0750-TFC,   !nominal MBtu/h = 43200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0750-TFC_R-22_MED_qcurv,  !- Name
    2.592e+004,              !- Coefficient1 Constant
    955.6,                   !- Coefficient2 x
    13.65,                   !- Coefficient3 x**2
    -110.2,                  !- Coefficient4 y
    -2.235,                  !- Coefficient5 y**2
    -4.291,                  !- Coefficient6 x*y
    0.1058,                  !- Coefficient7 x**3
    0.01300,                 !- Coefficient8 y**3
    -0.08432,                !- Coefficient9 x**2*y
    -0.03289,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_2DL3-0750-TFC,   !nominal kW = 5.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0750-TFC_R-22_MED_pwrcurv,  !- Name
    1027.,                   !- Coefficient1 Constant
    -95.61,                  !- Coefficient2 x
    -2.583,                  !- Coefficient3 x**2
    113.3,                   !- Coefficient4 y
    -0.3826,                 !- Coefficient5 y**2
    3.303,                   !- Coefficient6 x*y
    -0.004701,               !- Coefficient7 x**3
    -0.0004695,              !- Coefficient8 y**3
    0.01736,                 !- Coefficient9 x**2*y
    -0.0007931,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_2DL3-0750-TFC,   !nominal MBtu/h = 43200.0, !nominal kW = 5.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_2DL3-0750-TFC,  !- Name
    2DL3-0750-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-0750-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_2DA3-0750-TFC,   !nominal MBtu/h = 49700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0750-TFC_R-22_MED_qcurv,  !- Name
    3.137e+004,              !- Coefficient1 Constant
    1214.,                   !- Coefficient2 x
    20.27,                   !- Coefficient3 x**2
    -245.2,                  !- Coefficient4 y
    0.2455,                  !- Coefficient5 y**2
    -10.91,                  !- Coefficient6 x*y
    0.1365,                  !- Coefficient7 x**3
    -0.006437,               !- Coefficient8 y**3
    -0.2342,                 !- Coefficient9 x**2*y
    0.02915,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_2DA3-0750-TFC,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0750-TFC_R-22_MED_pwrcurv,  !- Name
    1285.,                   !- Coefficient1 Constant
    -96.60,                  !- Coefficient2 x
    -1.675,                  !- Coefficient3 x**2
    114.5,                   !- Coefficient4 y
    0.02362,                 !- Coefficient5 y**2
    3.037,                   !- Coefficient6 x*y
    0.01326,                 !- Coefficient7 x**3
    -0.004823,               !- Coefficient8 y**3
    -0.009868,               !- Coefficient9 x**2*y
    0.008824,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_2DA3-0750-TFC,   !nominal MBtu/h = 49700.0, !nominal kW = 5.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_2DA3-0750-TFC,  !- Name
    2DA3-0750-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0750-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_3DA3-0750-TFC,   !nominal MBtu/h = 61700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0750-TFC_R-22_MED_qcurv,  !- Name
    3.892e+004,              !- Coefficient1 Constant
    1376.,                   !- Coefficient2 x
    18.83,                   !- Coefficient3 x**2
    -341.6,                  !- Coefficient4 y
    0.7336,                  !- Coefficient5 y**2
    -9.522,                  !- Coefficient6 x*y
    0.1067,                  !- Coefficient7 x**3
    -0.003981,               !- Coefficient8 y**3
    -0.1157,                 !- Coefficient9 x**2*y
    -0.005900,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_3DA3-0750-TFC,   !nominal kW = 7.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0750-TFC_R-22_MED_pwrcurv,  !- Name
    1126.,                   !- Coefficient1 Constant
    -161.1,                  !- Coefficient2 x
    -3.875,                  !- Coefficient3 x**2
    171.4,                   !- Coefficient4 y
    -0.7775,                 !- Coefficient5 y**2
    5.725,                   !- Coefficient6 x*y
    -0.02586,                !- Coefficient7 x**3
    0.0008340,               !- Coefficient8 y**3
    0.04056,                 !- Coefficient9 x**2*y
    -0.01699,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_3DA3-0750-TFC,   !nominal MBtu/h = 61700.0, !nominal kW = 7.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_3DA3-0750-TFC,  !- Name
    3DA3-0750-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0750-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_3DB3-1000-TFC,   !nominal MBtu/h = 74300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-1000-TFC_R-22_MED_qcurv,  !- Name
    4.419e+004,              !- Coefficient1 Constant
    1556.,                   !- Coefficient2 x
    20.93,                   !- Coefficient3 x**2
    -292.5,                  !- Coefficient4 y
    -0.7583,                 !- Coefficient5 y**2
    -9.203,                  !- Coefficient6 x*y
    0.09227,                 !- Coefficient7 x**3
    0.0006867,               !- Coefficient8 y**3
    -0.1299,                 !- Coefficient9 x**2*y
    -0.02255,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_3DB3-1000-TFC,   !nominal kW = 8.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-1000-TFC_R-22_MED_pwrcurv,  !- Name
    998.6,                   !- Coefficient1 Constant
    -176.5,                  !- Coefficient2 x
    -4.239,                  !- Coefficient3 x**2
    211.9,                   !- Coefficient4 y
    -0.9698,                 !- Coefficient5 y**2
    5.693,                   !- Coefficient6 x*y
    -0.03055,                !- Coefficient7 x**3
    0.001347,                !- Coefficient8 y**3
    0.03889,                 !- Coefficient9 x**2*y
    -0.005109,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_3DB3-1000-TFC,   !nominal MBtu/h = 74300.0, !nominal kW = 8.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_3DB3-1000-TFC,  !- Name
    3DB3-1000-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-1000-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_3DF3-1200-TFC,   !nominal MBtu/h = 84400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-1200-TFC_R-22_MED_qcurv,  !- Name
    5.079e+004,              !- Coefficient1 Constant
    1959.,                   !- Coefficient2 x
    22.79,                   !- Coefficient3 x**2
    -286.3,                  !- Coefficient4 y
    -3.080,                  !- Coefficient5 y**2
    -16.24,                  !- Coefficient6 x*y
    0.02052,                 !- Coefficient7 x**3
    0.02316,                 !- Coefficient8 y**3
    -0.1526,                 !- Coefficient9 x**2*y
    0.01981,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_3DF3-1200-TFC,   !nominal kW = 10.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-1200-TFC_R-22_MED_pwrcurv,  !- Name
    4331.,                   !- Coefficient1 Constant
    -157.3,                  !- Coefficient2 x
    -5.962,                  !- Coefficient3 x**2
    111.5,                   !- Coefficient4 y
    1.799,                   !- Coefficient5 y**2
    6.685,                   !- Coefficient6 x*y
    -0.04712,                !- Coefficient7 x**3
    -0.01876,                !- Coefficient8 y**3
    0.08264,                 !- Coefficient9 x**2*y
    -0.01124,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_3DF3-1200-TFC,   !nominal MBtu/h = 84400.0, !nominal kW = 10.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_3DF3-1200-TFC,  !- Name
    3DF3-1200-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-1200-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_3DS3-1500-TFC,   !nominal MBtu/h = 97200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1500-TFC_R-22_MED_qcurv,  !- Name
    6.022e+004,              !- Coefficient1 Constant
    2208.,                   !- Coefficient2 x
    30.93,                   !- Coefficient3 x**2
    -441.7,                  !- Coefficient4 y
    -2.221,                  !- Coefficient5 y**2
    -16.29,                  !- Coefficient6 x*y
    0.1357,                  !- Coefficient7 x**3
    0.02888,                 !- Coefficient8 y**3
    -0.2531,                 !- Coefficient9 x**2*y
    -0.02560,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_3DS3-1500-TFC,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1500-TFC_R-22_MED_pwrcurv,  !- Name
    1818.,                   !- Coefficient1 Constant
    -251.9,                  !- Coefficient2 x
    -7.241,                  !- Coefficient3 x**2
    309.5,                   !- Coefficient4 y
    -2.408,                  !- Coefficient5 y**2
    10.42,                   !- Coefficient6 x*y
    -0.07113,                !- Coefficient7 x**3
    0.01322,                 !- Coefficient8 y**3
    0.08006,                 !- Coefficient9 x**2*y
    -0.05119,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_3DS3-1500-TFC,   !nominal MBtu/h = 97200.0, !nominal kW = 11.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_3DS3-1500-TFC,  !- Name
    3DS3-1500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_4DA3-2000-TSK,   !nominal MBtu/h = 103000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-2000-TSK_R-22_MED_qcurv,  !- Name
    9.845e+004,              !- Coefficient1 Constant
    2954.,                   !- Coefficient2 x
    41.56,                   !- Coefficient3 x**2
    -2788.,                  !- Coefficient4 y
    51.26,                   !- Coefficient5 y**2
    -33.41,                  !- Coefficient6 x*y
    0.1999,                  !- Coefficient7 x**3
    -0.3859,                 !- Coefficient8 y**3
    -0.3231,                 !- Coefficient9 x**2*y
    0.1110,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_4DA3-2000-TSK,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-2000-TSK_R-22_MED_pwrcurv,  !- Name
    2836.,                   !- Coefficient1 Constant
    -155.6,                  !- Coefficient2 x
    -7.445,                  !- Coefficient3 x**2
    240.3,                   !- Coefficient4 y
    -0.5812,                 !- Coefficient5 y**2
    6.093,                   !- Coefficient6 x*y
    -0.1114,                 !- Coefficient7 x**3
    -0.002572,               !- Coefficient8 y**3
    0.06608,                 !- Coefficient9 x**2*y
    0.007144,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_4DA3-2000-TSK,   !nominal MBtu/h = 103000.0, !nominal kW = 11.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_4DA3-2000-TSK,  !- Name
    4DA3-2000-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-2000-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_4DH3-2500-TSK,   !nominal MBtu/h = 135000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH3-2500-TSK_R-22_MED_qcurv,  !- Name
    8.548e+004,              !- Coefficient1 Constant
    3123.,                   !- Coefficient2 x
    18.06,                   !- Coefficient3 x**2
    -576.6,                  !- Coefficient4 y
    -2.788,                  !- Coefficient5 y**2
    -22.31,                  !- Coefficient6 x*y
    -0.4457,                 !- Coefficient7 x**3
    0.01499,                 !- Coefficient8 y**3
    -0.03250,                !- Coefficient9 x**2*y
    0.01513,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_4DH3-2500-TSK,   !nominal kW = 15.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH3-2500-TSK_R-22_MED_pwrcurv,  !- Name
    4019.,                   !- Coefficient1 Constant
    -355.3,                  !- Coefficient2 x
    -10.15,                  !- Coefficient3 x**2
    277.2,                   !- Coefficient4 y
    0.5674,                  !- Coefficient5 y**2
    14.42,                   !- Coefficient6 x*y
    -0.08378,                !- Coefficient7 x**3
    -0.01482,                !- Coefficient8 y**3
    0.1247,                  !- Coefficient9 x**2*y
    -0.05747,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_4DH3-2500-TSK,   !nominal MBtu/h = 135000.0, !nominal kW = 15.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_4DH3-2500-TSK,  !- Name
    4DH3-2500-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-2500-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 161000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ3-3000-TSK_R-22_MED_qcurv,  !- Name
    1.159e+005,              !- Coefficient1 Constant
    3575.,                   !- Coefficient2 x
    28.87,                   !- Coefficient3 x**2
    -1785.,                  !- Coefficient4 y
    22.43,                   !- Coefficient5 y**2
    -23.02,                  !- Coefficient6 x*y
    -0.09858,                !- Coefficient7 x**3
    -0.1752,                 !- Coefficient8 y**3
    -0.01635,                !- Coefficient9 x**2*y
    -0.02343,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_4DJ3-3000-TSK,   !nominal kW = 18.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ3-3000-TSK_R-22_MED_pwrcurv,  !- Name
    6266.,                   !- Coefficient1 Constant
    -310.7,                  !- Coefficient2 x
    -10.13,                  !- Coefficient3 x**2
    277.3,                   !- Coefficient4 y
    1.491,                   !- Coefficient5 y**2
    13.88,                   !- Coefficient6 x*y
    -0.08703,                !- Coefficient7 x**3
    -0.02144,                !- Coefficient8 y**3
    0.1333,                  !- Coefficient9 x**2*y
    -0.03641,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 161000.0, !nominal kW = 18.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_4DJ3-3000-TSK,  !- Name
    4DJ3-3000-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-3000-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_6DH3-3500-TSK,   !nominal MBtu/h = 192000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH3-3500-TSK_R-22_MED_qcurv,  !- Name
    1.193e+005,              !- Coefficient1 Constant
    4928.,                   !- Coefficient2 x
    71.61,                   !- Coefficient3 x**2
    -788.9,                  !- Coefficient4 y
    -6.183,                  !- Coefficient5 y**2
    -51.86,                  !- Coefficient6 x*y
    0.3576,                  !- Coefficient7 x**3
    0.05807,                 !- Coefficient8 y**3
    -0.6007,                 !- Coefficient9 x**2*y
    0.1395,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_6DH3-3500-TSK,   !nominal kW = 22.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH3-3500-TSK_R-22_MED_pwrcurv,  !- Name
    4258.,                   !- Coefficient1 Constant
    -293.2,                  !- Coefficient2 x
    -13.74,                  !- Coefficient3 x**2
    566.2,                   !- Coefficient4 y
    -4.174,                  !- Coefficient5 y**2
    12.05,                   !- Coefficient6 x*y
    -0.1492,                 !- Coefficient7 x**3
    0.02337,                 !- Coefficient8 y**3
    0.1798,                  !- Coefficient9 x**2*y
    -0.005127,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_6DH3-3500-TSK,   !nominal MBtu/h = 192000.0, !nominal kW = 22.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_6DH3-3500-TSK,  !- Name
    6DH3-3500-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-3500-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_6DG3-3500-FSD,   !nominal MBtu/h = 216000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DG3-3500-FSD_R-22_MED_qcurv,  !- Name
    1.525e+005,              !- Coefficient1 Constant
    5353.,                   !- Coefficient2 x
    57.27,                   !- Coefficient3 x**2
    -2132.,                  !- Coefficient4 y
    19.81,                   !- Coefficient5 y**2
    -58.16,                  !- Coefficient6 x*y
    -0.1024,                 !- Coefficient7 x**3
    -0.1190,                 !- Coefficient8 y**3
    -0.4822,                 !- Coefficient9 x**2*y
    0.2015,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_6DG3-3500-FSD,   !nominal kW = 25.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DG3-3500-FSD_R-22_MED_pwrcurv,  !- Name
    5234.,                   !- Coefficient1 Constant
    -274.1,                  !- Coefficient2 x
    -18.42,                  !- Coefficient3 x**2
    637.4,                   !- Coefficient4 y
    -5.738,                  !- Coefficient5 y**2
    9.456,                   !- Coefficient6 x*y
    -0.2943,                 !- Coefficient7 x**3
    0.04170,                 !- Coefficient8 y**3
    0.1486,                  !- Coefficient9 x**2*y
    0.03880,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_6DG3-3500-FSD,   !nominal MBtu/h = 216000.0, !nominal kW = 25.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_6DG3-3500-FSD,  !- Name
    6DG3-3500-FSD_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-3500-FSD_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-22_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 236000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DJ3-4000-TSN_R-22_MED_qcurv,  !- Name
    1.596e+005,              !- Coefficient1 Constant
    5189.,                   !- Coefficient2 x
    67.57,                   !- Coefficient3 x**2
    -2083.,                  !- Coefficient4 y
    19.86,                   !- Coefficient5 y**2
    -38.49,                  !- Coefficient6 x*y
    0.3974,                  !- Coefficient7 x**3
    -0.1415,                 !- Coefficient8 y**3
    -0.5012,                 !- Coefficient9 x**2*y
    -0.04391,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-22_MED_6DJ3-4000-TSN,   !nominal kW = 27.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DJ3-4000-TSN_R-22_MED_pwrcurv,  !- Name
    8902.,                   !- Coefficient1 Constant
    -327.0,                  !- Coefficient2 x
    -12.69,                  !- Coefficient3 x**2
    482.3,                   !- Coefficient4 y
    -0.6529,                 !- Coefficient5 y**2
    15.05,                   !- Coefficient6 x*y
    -0.08529,                !- Coefficient7 x**3
    -0.003406,               !- Coefficient8 y**3
    0.1713,                  !- Coefficient9 x**2*y
    -0.009984,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-22_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 236000.0, !nominal kW = 27.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-22_MED_6DJ3-4000-TSN,  !- Name
    6DJ3-4000-TSN_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-4000-TSN_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 13500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-030E-TFD_R-404A_LOW_qcurv,  !- Name
    3.044e+004,              !- Coefficient1 Constant
    835.9,                   !- Coefficient2 x
    6.660,                   !- Coefficient3 x**2
    -477.5,                  !- Coefficient4 y
    4.460,                   !- Coefficient5 y**2
    -7.634,                  !- Coefficient6 x*y
    -0.0005911,              !- Coefficient7 x**3
    -0.03515,                !- Coefficient8 y**3
    -0.05633,                !- Coefficient9 x**2*y
    -0.002793,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DF3-030E-TFD,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-030E-TFD_R-404A_LOW_pwrcurv,  !- Name
    2809.,                   !- Coefficient1 Constant
    -77.56,                  !- Coefficient2 x
    -1.817,                  !- Coefficient3 x**2
    -19.86,                  !- Coefficient4 y
    2.996,                   !- Coefficient5 y**2
    3.326,                   !- Coefficient6 x*y
    -0.009239,               !- Coefficient7 x**3
    -0.03049,                !- Coefficient8 y**3
    0.01738,                 !- Coefficient9 x**2*y
    -0.008626,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 13500.0, !nominal kW = 2.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_2DF3-030E-TFD,  !- Name
    2DF3-030E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-030E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 17000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-040E-TFD_R-404A_LOW_qcurv,  !- Name
    3.341e+004,              !- Coefficient1 Constant
    1203.,                   !- Coefficient2 x
    14.67,                   !- Coefficient3 x**2
    -279.9,                  !- Coefficient4 y
    -1.833,                  !- Coefficient5 y**2
    -11.72,                  !- Coefficient6 x*y
    0.05501,                 !- Coefficient7 x**3
    0.01443,                 !- Coefficient8 y**3
    -0.1198,                 !- Coefficient9 x**2*y
    0.001809,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DL3-040E-TFD,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-040E-TFD_R-404A_LOW_pwrcurv,  !- Name
    1351.,                   !- Coefficient1 Constant
    -54.94,                  !- Coefficient2 x
    -1.721,                  !- Coefficient3 x**2
    138.2,                   !- Coefficient4 y
    -0.9210,                 !- Coefficient5 y**2
    2.552,                   !- Coefficient6 x*y
    -0.01173,                !- Coefficient7 x**3
    0.003146,                !- Coefficient8 y**3
    0.01137,                 !- Coefficient9 x**2*y
    0.0008808,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 17000.0, !nominal kW = 3.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_2DL3-040E-TFD,  !- Name
    2DL3-040E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-040E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 19700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-060E-TFD_R-404A_LOW_qcurv,  !- Name
    3.738e+004,              !- Coefficient1 Constant
    1372.,                   !- Coefficient2 x
    17.25,                   !- Coefficient3 x**2
    -286.8,                  !- Coefficient4 y
    -2.806,                  !- Coefficient5 y**2
    -13.64,                  !- Coefficient6 x*y
    0.07315,                 !- Coefficient7 x**3
    0.02288,                 !- Coefficient8 y**3
    -0.1363,                 !- Coefficient9 x**2*y
    0.007218,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DA3-060E-TFD,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Name
    2254.,                   !- Coefficient1 Constant
    2.361,                   !- Coefficient2 x
    -0.4075,                 !- Coefficient3 x**2
    140.2,                   !- Coefficient4 y
    -0.9329,                 !- Coefficient5 y**2
    1.600,                   !- Coefficient6 x*y
    -0.0004328,              !- Coefficient7 x**3
    0.004188,                !- Coefficient8 y**3
    0.0001085,               !- Coefficient9 x**2*y
    0.008770,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 19700.0, !nominal kW = 3.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_2DA3-060E-TFD,  !- Name
    2DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-060E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 20800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-060E-TFD_R-404A_LOW_qcurv,  !- Name
    3.828e+004,              !- Coefficient1 Constant
    1349.,                   !- Coefficient2 x
    15.22,                   !- Coefficient3 x**2
    -262.9,                  !- Coefficient4 y
    -3.426,                  !- Coefficient5 y**2
    -12.59,                  !- Coefficient6 x*y
    0.04722,                 !- Coefficient7 x**3
    0.02645,                 !- Coefficient8 y**3
    -0.1244,                 !- Coefficient9 x**2*y
    -0.003912,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_2DB3-060E-TFD,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-060E-TFD_R-404A_LOW_pwrcurv,  !- Name
    598.2,                   !- Coefficient1 Constant
    -89.27,                  !- Coefficient2 x
    -2.396,                  !- Coefficient3 x**2
    228.6,                   !- Coefficient4 y
    -2.465,                  !- Coefficient5 y**2
    3.955,                   !- Coefficient6 x*y
    -0.01478,                !- Coefficient7 x**3
    0.01400,                 !- Coefficient8 y**3
    0.02224,                 !- Coefficient9 x**2*y
    -0.007258,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 20800.0, !nominal kW = 3.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_2DB3-060E-TFD,  !- Name
    2DB3-060E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-060E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 22900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-060E-TFD_R-404A_LOW_qcurv,  !- Name
    4.765e+004,              !- Coefficient1 Constant
    1612.,                   !- Coefficient2 x
    14.64,                   !- Coefficient3 x**2
    -560.1,                  !- Coefficient4 y
    -0.1095,                 !- Coefficient5 y**2
    -21.41,                  !- Coefficient6 x*y
    -0.008572,               !- Coefficient7 x**3
    0.01005,                 !- Coefficient8 y**3
    -0.2020,                 !- Coefficient9 x**2*y
    0.03650,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DA3-060E-TFD,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Name
    2256.,                   !- Coefficient1 Constant
    29.15,                   !- Coefficient2 x
    -0.9055,                 !- Coefficient3 x**2
    239.0,                   !- Coefficient4 y
    -3.688,                  !- Coefficient5 y**2
    0.5967,                  !- Coefficient6 x*y
    -0.01103,                !- Coefficient7 x**3
    0.02863,                 !- Coefficient8 y**3
    -0.005817,               !- Coefficient9 x**2*y
    0.01839,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 22900.0, !nominal kW = 4.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_3DA3-060E-TFD,  !- Name
    3DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-060E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 27200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-075E-TFD_R-404A_LOW_qcurv,  !- Name
    5.349e+004,              !- Coefficient1 Constant
    1857.,                   !- Coefficient2 x
    17.08,                   !- Coefficient3 x**2
    -493.0,                  !- Coefficient4 y
    -3.201,                  !- Coefficient5 y**2
    -22.92,                  !- Coefficient6 x*y
    -0.02970,                !- Coefficient7 x**3
    0.01806,                 !- Coefficient8 y**3
    -0.2782,                 !- Coefficient9 x**2*y
    -0.02224,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DB3-075E-TFD,   !nominal kW = 5.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-075E-TFD_R-404A_LOW_pwrcurv,  !- Name
    2416.,                   !- Coefficient1 Constant
    -110.1,                  !- Coefficient2 x
    -4.413,                  !- Coefficient3 x**2
    201.6,                   !- Coefficient4 y
    -0.9597,                 !- Coefficient5 y**2
    4.043,                   !- Coefficient6 x*y
    -0.05895,                !- Coefficient7 x**3
    -0.009262,               !- Coefficient8 y**3
    -0.02246,                !- Coefficient9 x**2*y
    -0.03712,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 27200.0, !nominal kW = 5.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_3DB3-075E-TFD,  !- Name
    3DB3-075E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-075E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 34500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-090E-TFD_R-404A_LOW_qcurv,  !- Name
    5.975e+004,              !- Coefficient1 Constant
    1703.,                   !- Coefficient2 x
    13.33,                   !- Coefficient3 x**2
    -618.8,                  !- Coefficient4 y
    1.455,                   !- Coefficient5 y**2
    -13.96,                  !- Coefficient6 x*y
    0.006176,                !- Coefficient7 x**3
    -0.01336,                !- Coefficient8 y**3
    -0.08697,                !- Coefficient9 x**2*y
    -0.006451,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DF3-090E-TFD,   !nominal kW = 6.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-090E-TFD_R-404A_LOW_pwrcurv,  !- Name
    4530.,                   !- Coefficient1 Constant
    -54.17,                  !- Coefficient2 x
    -1.077,                  !- Coefficient3 x**2
    174.8,                   !- Coefficient4 y
    0.6852,                  !- Coefficient5 y**2
    6.319,                   !- Coefficient6 x*y
    0.009065,                !- Coefficient7 x**3
    -0.01366,                !- Coefficient8 y**3
    0.04302,                 !- Coefficient9 x**2*y
    -0.01058,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 34500.0, !nominal kW = 6.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_3DF3-090E-TFD,  !- Name
    3DF3-090E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-090E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 37800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-100E-TFD_R-404A_LOW_qcurv,  !- Name
    7.369e+004,              !- Coefficient1 Constant
    2101.,                   !- Coefficient2 x
    23.59,                   !- Coefficient3 x**2
    -1203.,                  !- Coefficient4 y
    14.83,                   !- Coefficient5 y**2
    -15.64,                  !- Coefficient6 x*y
    0.1143,                  !- Coefficient7 x**3
    -0.1188,                 !- Coefficient8 y**3
    -0.09314,                !- Coefficient9 x**2*y
    0.001951,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_3DS3-100E-TFD,   !nominal kW = 7.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-100E-TFD_R-404A_LOW_pwrcurv,  !- Name
    5423.,                   !- Coefficient1 Constant
    -68.85,                  !- Coefficient2 x
    -0.7641,                 !- Coefficient3 x**2
    178.0,                   !- Coefficient4 y
    1.703,                   !- Coefficient5 y**2
    8.895,                   !- Coefficient6 x*y
    0.02404,                 !- Coefficient7 x**3
    -0.02459,                !- Coefficient8 y**3
    0.07325,                 !- Coefficient9 x**2*y
    -0.01957,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 37800.0, !nominal kW = 7.0
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_3DS3-100E-TFD,  !- Name
    3DS3-100E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-100E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_4DA3-100E-TSK,   !nominal MBtu/h = 39500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-100E-TSK_R-404A_LOW_qcurv,  !- Name
    8.221e+004,              !- Coefficient1 Constant
    2916.,                   !- Coefficient2 x
    36.40,                   !- Coefficient3 x**2
    -952.8,                  !- Coefficient4 y
    1.178,                   !- Coefficient5 y**2
    -32.26,                  !- Coefficient6 x*y
    0.1430,                  !- Coefficient7 x**3
    0.002410,                !- Coefficient8 y**3
    -0.3239,                 !- Coefficient9 x**2*y
    0.03785,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_4DA3-100E-TSK,   !nominal kW = 7.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-100E-TSK_R-404A_LOW_pwrcurv,  !- Name
    1790.,                   !- Coefficient1 Constant
    -94.76,                  !- Coefficient2 x
    -2.857,                  !- Coefficient3 x**2
    433.5,                   !- Coefficient4 y
    -5.238,                  !- Coefficient5 y**2
    5.007,                   !- Coefficient6 x*y
    -0.01628,                !- Coefficient7 x**3
    0.03614,                 !- Coefficient8 y**3
    0.009969,                !- Coefficient9 x**2*y
    0.007134,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_4DA3-100E-TSK,   !nominal MBtu/h = 39500.0, !nominal kW = 7.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_4DA3-100E-TSK,  !- Name
    4DA3-100E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-100E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 53800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL3-150E-TSK_R-404A_LOW_qcurv,  !- Name
    1.071e+005,              !- Coefficient1 Constant
    3522.,                   !- Coefficient2 x
    50.40,                   !- Coefficient3 x**2
    -1585.,                  !- Coefficient4 y
    16.22,                   !- Coefficient5 y**2
    -29.50,                  !- Coefficient6 x*y
    0.3616,                  !- Coefficient7 x**3
    -0.1199,                 !- Coefficient8 y**3
    -0.1560,                 !- Coefficient9 x**2*y
    0.09265,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_4DL3-150E-TSK,   !nominal kW = 10.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL3-150E-TSK_R-404A_LOW_pwrcurv,  !- Name
    1.236e+004,              !- Coefficient1 Constant
    176.2,                   !- Coefficient2 x
    5.705,                   !- Coefficient3 x**2
    -45.64,                  !- Coefficient4 y
    8.452,                   !- Coefficient5 y**2
    3.714,                   !- Coefficient6 x*y
    0.1139,                  !- Coefficient7 x**3
    -0.06683,                !- Coefficient8 y**3
    0.07156,                 !- Coefficient9 x**2*y
    0.08624,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 53800.0, !nominal kW = 10.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_4DL3-150E-TSK,  !- Name
    4DL3-150E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-150E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 59400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DT3-220E-TSK_R-404A_LOW_qcurv,  !- Name
    1.170e+005,              !- Coefficient1 Constant
    4018.,                   !- Coefficient2 x
    44.04,                   !- Coefficient3 x**2
    -1034.,                  !- Coefficient4 y
    -5.936,                  !- Coefficient5 y**2
    -38.88,                  !- Coefficient6 x*y
    0.1439,                  !- Coefficient7 x**3
    0.05760,                 !- Coefficient8 y**3
    -0.3174,                 !- Coefficient9 x**2*y
    0.02137,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_4DT3-220E-TSK,   !nominal kW = 11.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DT3-220E-TSK_R-404A_LOW_pwrcurv,  !- Name
    7113.,                   !- Coefficient1 Constant
    -33.62,                  !- Coefficient2 x
    -1.491,                  !- Coefficient3 x**2
    503.9,                   !- Coefficient4 y
    -3.908,                  !- Coefficient5 y**2
    11.26,                   !- Coefficient6 x*y
    0.01814,                 !- Coefficient7 x**3
    0.01741,                 !- Coefficient8 y**3
    0.08733,                 !- Coefficient9 x**2*y
    -0.01265,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 59400.0, !nominal kW = 11.0
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_4DT3-220E-TSK,  !- Name
    4DT3-220E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT3-220E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 77500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DL3-270E-TSK_R-404A_LOW_qcurv,  !- Name
    1.745e+005,              !- Coefficient1 Constant
    6989.,                   !- Coefficient2 x
    94.77,                   !- Coefficient3 x**2
    -2204.,                  !- Coefficient4 y
    1.314,                   !- Coefficient5 y**2
    -94.35,                  !- Coefficient6 x*y
    0.3939,                  !- Coefficient7 x**3
    0.04864,                 !- Coefficient8 y**3
    -0.9253,                 !- Coefficient9 x**2*y
    0.2416,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_6DL3-270E-TSK,   !nominal kW = 14.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DL3-270E-TSK_R-404A_LOW_pwrcurv,  !- Name
    1.757e+004,              !- Coefficient1 Constant
    637.3,                   !- Coefficient2 x
    8.158,                   !- Coefficient3 x**2
    340.9,                   !- Coefficient4 y
    -4.918,                  !- Coefficient5 y**2
    -9.221,                  !- Coefficient6 x*y
    0.03028,                 !- Coefficient7 x**3
    0.05129,                 !- Coefficient8 y**3
    -0.1442,                 !- Coefficient9 x**2*y
    0.1037,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 77500.0, !nominal kW = 14.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_6DL3-270E-TSK,  !- Name
    6DL3-270E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL3-270E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 87400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DT3-300E-TSK_R-404A_LOW_qcurv,  !- Name
    2.037e+005,              !- Coefficient1 Constant
    7050.,                   !- Coefficient2 x
    91.27,                   !- Coefficient3 x**2
    -3639.,                  !- Coefficient4 y
    32.72,                   !- Coefficient5 y**2
    -92.97,                  !- Coefficient6 x*y
    0.4563,                  !- Coefficient7 x**3
    -0.1724,                 !- Coefficient8 y**3
    -0.7089,                 !- Coefficient9 x**2*y
    0.3300,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_LOW_6DT3-300E-TSK,   !nominal kW = 17.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DT3-300E-TSK_R-404A_LOW_pwrcurv,  !- Name
    4.003e+004,              !- Coefficient1 Constant
    1150.,                   !- Coefficient2 x
    17.50,                   !- Coefficient3 x**2
    -796.2,                  !- Coefficient4 y
    22.72,                   !- Coefficient5 y**2
    -17.23,                  !- Coefficient6 x*y
    0.08510,                 !- Coefficient7 x**3
    -0.1652,                 !- Coefficient8 y**3
    -0.2252,                 !- Coefficient9 x**2*y
    0.1566,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 87400.0, !nominal kW = 17.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_LOW_6DT3-300E-TSK,  !- Name
    6DT3-300E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT3-300E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DC3-050E-TFD,   !nominal MBtu/h = 29700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DC3-050E-TFD_R-404A_MED_qcurv,  !- Name
    2.271e+004,              !- Coefficient1 Constant
    865.7,                   !- Coefficient2 x
    11.42,                   !- Coefficient3 x**2
    -136.3,                  !- Coefficient4 y
    -2.961,                  !- Coefficient5 y**2
    -7.159,                  !- Coefficient6 x*y
    0.01864,                 !- Coefficient7 x**3
    0.02140,                 !- Coefficient8 y**3
    -0.1194,                 !- Coefficient9 x**2*y
    -0.02640,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DC3-050E-TFD,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DC3-050E-TFD_R-404A_MED_pwrcurv,  !- Name
    -1222.,                  !- Coefficient1 Constant
    -113.7,                  !- Coefficient2 x
    -3.197,                  !- Coefficient3 x**2
    231.4,                   !- Coefficient4 y
    -3.390,                  !- Coefficient5 y**2
    4.374,                   !- Coefficient6 x*y
    -0.03865,                !- Coefficient7 x**3
    0.01920,                 !- Coefficient8 y**3
    0.02996,                 !- Coefficient9 x**2*y
    -0.02066,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_2DC3-050E-TFD,   !nominal MBtu/h = 29700.0, !nominal kW = 3.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_2DC3-050E-TFD,  !- Name
    2DC3-050E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-050E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DD3-050E-TFD,   !nominal MBtu/h = 35800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DD3-050E-TFD_R-404A_MED_qcurv,  !- Name
    2.641e+004,              !- Coefficient1 Constant
    960.8,                   !- Coefficient2 x
    12.56,                   !- Coefficient3 x**2
    -177.9,                  !- Coefficient4 y
    -2.447,                  !- Coefficient5 y**2
    -7.330,                  !- Coefficient6 x*y
    0.03094,                 !- Coefficient7 x**3
    0.01550,                 !- Coefficient8 y**3
    -0.1204,                 !- Coefficient9 x**2*y
    -0.03335,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DD3-050E-TFD,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DD3-050E-TFD_R-404A_MED_pwrcurv,  !- Name
    644.0,                   !- Coefficient1 Constant
    -108.1,                  !- Coefficient2 x
    -2.909,                  !- Coefficient3 x**2
    115.2,                   !- Coefficient4 y
    -0.5348,                 !- Coefficient5 y**2
    3.687,                   !- Coefficient6 x*y
    -0.01819,                !- Coefficient7 x**3
    -0.0008734,              !- Coefficient8 y**3
    0.03069,                 !- Coefficient9 x**2*y
    -0.008120,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_2DD3-050E-TFD,   !nominal MBtu/h = 35800.0, !nominal kW = 4.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_2DD3-050E-TFD,  !- Name
    2DD3-050E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-050E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DL3-075E-TFD,   !nominal MBtu/h = 44600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-075E-TFD_R-404A_MED_qcurv,  !- Name
    3.441e+004,              !- Coefficient1 Constant
    1165.,                   !- Coefficient2 x
    16.46,                   !- Coefficient3 x**2
    -391.5,                  !- Coefficient4 y
    1.492,                   !- Coefficient5 y**2
    -8.785,                  !- Coefficient6 x*y
    0.06774,                 !- Coefficient7 x**3
    -0.01629,                !- Coefficient8 y**3
    -0.1550,                 !- Coefficient9 x**2*y
    -0.04249,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DL3-075E-TFD,   !nominal kW = 5.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-075E-TFD_R-404A_MED_pwrcurv,  !- Name
    1290.,                   !- Coefficient1 Constant
    -125.0,                  !- Coefficient2 x
    -3.223,                  !- Coefficient3 x**2
    109.0,                   !- Coefficient4 y
    0.1396,                  !- Coefficient5 y**2
    4.538,                   !- Coefficient6 x*y
    -0.01715,                !- Coefficient7 x**3
    -0.007132,               !- Coefficient8 y**3
    0.03620,                 !- Coefficient9 x**2*y
    -0.01318,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_2DL3-075E-TFD,   !nominal MBtu/h = 44600.0, !nominal kW = 5.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_2DL3-075E-TFD,  !- Name
    2DL3-075E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-075E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DA3-075E-TFC,   !nominal MBtu/h = 52500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-075E-TFC_R-404A_MED_qcurv,  !- Name
    -9149.,                  !- Coefficient1 Constant
    465.3,                   !- Coefficient2 x
    26.31,                   !- Coefficient3 x**2
    2916.,                   !- Coefficient4 y
    -69.27,                  !- Coefficient5 y**2
    37.81,                   !- Coefficient6 x*y
    0.4818,                  !- Coefficient7 x**3
    0.4510,                  !- Coefficient8 y**3
    -0.03764,                !- Coefficient9 x**2*y
    -0.5842,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_2DA3-075E-TFC,   !nominal kW = 6.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-075E-TFC_R-404A_MED_pwrcurv,  !- Name
    -1.055e+004,             !- Coefficient1 Constant
    -439.7,                  !- Coefficient2 x
    -1.068,                  !- Coefficient3 x**2
    930.0,                   !- Coefficient4 y
    -16.03,                  !- Coefficient5 y**2
    21.14,                   !- Coefficient6 x*y
    0.1375,                  !- Coefficient7 x**3
    0.09229,                 !- Coefficient8 y**3
    0.09849,                 !- Coefficient9 x**2*y
    -0.1900,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_2DA3-075E-TFC,   !nominal MBtu/h = 52500.0, !nominal kW = 6.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_2DA3-075E-TFC,  !- Name
    2DA3-075E-TFC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-075E-TFC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DA3-075E-TFD,   !nominal MBtu/h = 59800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-075E-TFD_R-404A_MED_qcurv,  !- Name
    5.590e+004,              !- Coefficient1 Constant
    2138.,                   !- Coefficient2 x
    40.60,                   !- Coefficient3 x**2
    -1181.,                  !- Coefficient4 y
    15.12,                   !- Coefficient5 y**2
    -33.08,                  !- Coefficient6 x*y
    0.2857,                  !- Coefficient7 x**3
    -0.1027,                 !- Coefficient8 y**3
    -0.5122,                 !- Coefficient9 x**2*y
    0.1201,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DA3-075E-TFD,   !nominal kW = 7.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-075E-TFD_R-404A_MED_pwrcurv,  !- Name
    1639.,                   !- Coefficient1 Constant
    -142.8,                  !- Coefficient2 x
    -2.666,                  !- Coefficient3 x**2
    143.5,                   !- Coefficient4 y
    0.2206,                  !- Coefficient5 y**2
    4.914,                   !- Coefficient6 x*y
    0.0001037,               !- Coefficient7 x**3
    -0.008598,               !- Coefficient8 y**3
    0.02022,                 !- Coefficient9 x**2*y
    -0.007233,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_3DA3-075E-TFD,   !nominal MBtu/h = 59800.0, !nominal kW = 7.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_3DA3-075E-TFD,  !- Name
    3DA3-075E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-075E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DB3-100E-TFD,   !nominal MBtu/h = 71800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-100E-TFD_R-404A_MED_qcurv,  !- Name
    5.129e+004,              !- Coefficient1 Constant
    1895.,                   !- Coefficient2 x
    29.16,                   !- Coefficient3 x**2
    -375.4,                  !- Coefficient4 y
    -3.484,                  !- Coefficient5 y**2
    -16.49,                  !- Coefficient6 x*y
    0.1499,                  !- Coefficient7 x**3
    0.02037,                 !- Coefficient8 y**3
    -0.3077,                 !- Coefficient9 x**2*y
    -0.04585,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DB3-100E-TFD,   !nominal kW = 9.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-100E-TFD_R-404A_MED_pwrcurv,  !- Name
    1545.,                   !- Coefficient1 Constant
    -174.7,                  !- Coefficient2 x
    -3.702,                  !- Coefficient3 x**2
    218.1,                   !- Coefficient4 y
    -0.8383,                 !- Coefficient5 y**2
    5.971,                   !- Coefficient6 x*y
    -0.006569,               !- Coefficient7 x**3
    -0.001512,               !- Coefficient8 y**3
    0.02981,                 !- Coefficient9 x**2*y
    -0.006751,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_3DB3-100E-TFD,   !nominal MBtu/h = 71800.0, !nominal kW = 9.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_3DB3-100E-TFD,  !- Name
    3DB3-100E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-100E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DF3-120E-TFD,   !nominal MBtu/h = 89400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-120E-TFD_R-404A_MED_qcurv,  !- Name
    8.303e+004,              !- Coefficient1 Constant
    2389.,                   !- Coefficient2 x
    21.83,                   !- Coefficient3 x**2
    -1912.,                  !- Coefficient4 y
    28.83,                   !- Coefficient5 y**2
    -30.67,                  !- Coefficient6 x*y
    -0.03805,                !- Coefficient7 x**3
    -0.2155,                 !- Coefficient8 y**3
    -0.2276,                 !- Coefficient9 x**2*y
    0.1051,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DF3-120E-TFD,   !nominal kW = 11.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-120E-TFD_R-404A_MED_pwrcurv,  !- Name
    3078.,                   !- Coefficient1 Constant
    -160.9,                  !- Coefficient2 x
    -5.036,                  !- Coefficient3 x**2
    210.1,                   !- Coefficient4 y
    -0.05339,                !- Coefficient5 y**2
    5.577,                   !- Coefficient6 x*y
    -0.02682,                !- Coefficient7 x**3
    -0.006537,               !- Coefficient8 y**3
    0.05022,                 !- Coefficient9 x**2*y
    0.008070,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_3DF3-120E-TFD,   !nominal MBtu/h = 89400.0, !nominal kW = 11.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_3DF3-120E-TFD,  !- Name
    3DF3-120E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-120E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DS3-150E-TFD,   !nominal MBtu/h = 99000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-150E-TFD_R-404A_MED_qcurv,  !- Name
    9.195e+004,              !- Coefficient1 Constant
    2645.,                   !- Coefficient2 x
    24.18,                   !- Coefficient3 x**2
    -2117.,                  !- Coefficient4 y
    31.93,                   !- Coefficient5 y**2
    -33.96,                  !- Coefficient6 x*y
    -0.04214,                !- Coefficient7 x**3
    -0.2387,                 !- Coefficient8 y**3
    -0.2520,                 !- Coefficient9 x**2*y
    0.1164,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_3DS3-150E-TFD,   !nominal kW = 12.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-150E-TFD_R-404A_MED_pwrcurv,  !- Name
    3408.,                   !- Coefficient1 Constant
    -178.1,                  !- Coefficient2 x
    -5.577,                  !- Coefficient3 x**2
    232.7,                   !- Coefficient4 y
    -0.05912,                !- Coefficient5 y**2
    6.176,                   !- Coefficient6 x*y
    -0.02971,                !- Coefficient7 x**3
    -0.007239,               !- Coefficient8 y**3
    0.05561,                 !- Coefficient9 x**2*y
    0.008936,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_3DS3-150E-TFD,   !nominal MBtu/h = 99000.0, !nominal kW = 12.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_3DS3-150E-TFD,  !- Name
    3DS3-150E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-150E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_4DA3-200E-TSK,   !nominal MBtu/h = 103000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-200E-TSK_R-404A_MED_qcurv,  !- Name
    7.716e+004,              !- Coefficient1 Constant
    2507.,                   !- Coefficient2 x
    23.16,                   !- Coefficient3 x**2
    -752.2,                  !- Coefficient4 y
    -0.5766,                 !- Coefficient5 y**2
    -21.00,                  !- Coefficient6 x*y
    -0.05089,                !- Coefficient7 x**3
    -0.002321,               !- Coefficient8 y**3
    -0.2058,                 !- Coefficient9 x**2*y
    -0.03601,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_4DA3-200E-TSK,   !nominal kW = 13.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-200E-TSK_R-404A_MED_pwrcurv,  !- Name
    2186.,                   !- Coefficient1 Constant
    -220.2,                  !- Coefficient2 x
    -7.270,                  !- Coefficient3 x**2
    328.2,                   !- Coefficient4 y
    -1.419,                  !- Coefficient5 y**2
    7.210,                   !- Coefficient6 x*y
    -0.05933,                !- Coefficient7 x**3
    -0.002300,               !- Coefficient8 y**3
    0.06195,                 !- Coefficient9 x**2*y
    0.009484,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_4DA3-200E-TSK,   !nominal MBtu/h = 103000.0, !nominal kW = 13.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_4DA3-200E-TSK,  !- Name
    4DA3-200E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-200E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_4DH3-250E-TSK,   !nominal MBtu/h = 136000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH3-250E-TSK_R-404A_MED_qcurv,  !- Name
    1.319e+005,              !- Coefficient1 Constant
    3173.,                   !- Coefficient2 x
    16.46,                   !- Coefficient3 x**2
    -3238.,                  !- Coefficient4 y
    51.10,                   !- Coefficient5 y**2
    -29.51,                  !- Coefficient6 x*y
    -0.2294,                 !- Coefficient7 x**3
    -0.3842,                 !- Coefficient8 y**3
    -0.07845,                !- Coefficient9 x**2*y
    0.01493,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_4DH3-250E-TSK,   !nominal kW = 17.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DH3-250E-TSK_R-404A_MED_pwrcurv,  !- Name
    8682.,                   !- Coefficient1 Constant
    -340.1,                  !- Coefficient2 x
    -10.37,                  !- Coefficient3 x**2
    -21.59,                  !- Coefficient4 y
    8.684,                   !- Coefficient5 y**2
    10.41,                   !- Coefficient6 x*y
    -0.03680,                !- Coefficient7 x**3
    -0.08203,                !- Coefficient8 y**3
    0.1245,                  !- Coefficient9 x**2*y
    0.006878,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_4DH3-250E-TSK,   !nominal MBtu/h = 136000.0, !nominal kW = 17.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_4DH3-250E-TSK,  !- Name
    4DH3-250E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-250E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 161000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ3-300E-TSK_R-404A_MED_qcurv,  !- Name
    1.114e+005,              !- Coefficient1 Constant
    3865.,                   !- Coefficient2 x
    37.09,                   !- Coefficient3 x**2
    -439.0,                  !- Coefficient4 y
    -18.04,                  !- Coefficient5 y**2
    -26.98,                  !- Coefficient6 x*y
    0.01037,                 !- Coefficient7 x**3
    0.1188,                  !- Coefficient8 y**3
    -0.2808,                 !- Coefficient9 x**2*y
    -0.1553,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_4DJ3-300E-TSK,   !nominal kW = 21.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DJ3-300E-TSK_R-404A_MED_pwrcurv,  !- Name
    7302.,                   !- Coefficient1 Constant
    -276.4,                  !- Coefficient2 x
    -8.181,                  !- Coefficient3 x**2
    273.6,                   !- Coefficient4 y
    2.921,                   !- Coefficient5 y**2
    11.27,                   !- Coefficient6 x*y
    -0.07741,                !- Coefficient7 x**3
    -0.03959,                !- Coefficient8 y**3
    0.05398,                 !- Coefficient9 x**2*y
    -0.008044,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 161000.0, !nominal kW = 21.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_4DJ3-300E-TSK,  !- Name
    4DJ3-300E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-300E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_6DH3-350E-TSK,   !nominal MBtu/h = 194000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH3-350E-TSK_R-404A_MED_qcurv,  !- Name
    1.617e+005,              !- Coefficient1 Constant
    5483.,                   !- Coefficient2 x
    74.85,                   !- Coefficient3 x**2
    -2204.,                  !- Coefficient4 y
    11.42,                   !- Coefficient5 y**2
    -56.16,                  !- Coefficient6 x*y
    0.1167,                  !- Coefficient7 x**3
    -0.07119,                !- Coefficient8 y**3
    -0.8764,                 !- Coefficient9 x**2*y
    -0.04861,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_6DH3-350E-TSK,   !nominal kW = 25.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DH3-350E-TSK_R-404A_MED_pwrcurv,  !- Name
    3600.,                   !- Coefficient1 Constant
    -439.1,                  !- Coefficient2 x
    -12.84,                  !- Coefficient3 x**2
    716.7,                   !- Coefficient4 y
    -5.850,                  !- Coefficient5 y**2
    16.58,                   !- Coefficient6 x*y
    -0.08135,                !- Coefficient7 x**3
    0.02468,                 !- Coefficient8 y**3
    0.1354,                  !- Coefficient9 x**2*y
    -0.03097,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_6DH3-350E-TSK,   !nominal MBtu/h = 194000.0, !nominal kW = 25.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_6DH3-350E-TSK,  !- Name
    6DH3-350E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-350E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_6DG3-350E-TSN,   !nominal MBtu/h = 210000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DG3-350E-TSN_R-404A_MED_qcurv,  !- Name
    1.600e+005,              !- Coefficient1 Constant
    6152.,                   !- Coefficient2 x
    85.08,                   !- Coefficient3 x**2
    -1088.,                  !- Coefficient4 y
    -19.58,                  !- Coefficient5 y**2
    -65.80,                  !- Coefficient6 x*y
    0.3536,                  !- Coefficient7 x**3
    0.1642,                  !- Coefficient8 y**3
    -0.8649,                 !- Coefficient9 x**2*y
    -0.01342,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_6DG3-350E-TSN,   !nominal kW = 28.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DG3-350E-TSN_R-404A_MED_pwrcurv,  !- Name
    5227.,                   !- Coefficient1 Constant
    -458.4,                  !- Coefficient2 x
    -15.07,                  !- Coefficient3 x**2
    724.1,                   !- Coefficient4 y
    -5.072,                  !- Coefficient5 y**2
    18.28,                   !- Coefficient6 x*y
    -0.1301,                 !- Coefficient7 x**3
    0.01898,                 !- Coefficient8 y**3
    0.1591,                  !- Coefficient9 x**2*y
    -0.03706,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_6DG3-350E-TSN,   !nominal MBtu/h = 210000.0, !nominal kW = 28.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_6DG3-350E-TSN,  !- Name
    6DG3-350E-TSN_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-350E-TSN_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-404A_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 234000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DJ3-400E-TSN_R-404A_MED_qcurv,  !- Name
    2.060e+005,              !- Coefficient1 Constant
    5264.,                   !- Coefficient2 x
    81.88,                   !- Coefficient3 x**2
    -4260.,                  !- Coefficient4 y
    65.90,                   !- Coefficient5 y**2
    -11.37,                  !- Coefficient6 x*y
    0.1906,                  !- Coefficient7 x**3
    -0.5787,                 !- Coefficient8 y**3
    -0.8265,                 !- Coefficient9 x**2*y
    -0.6662,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-404A_MED_6DJ3-400E-TSN,   !nominal kW = 31.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DJ3-400E-TSN_R-404A_MED_pwrcurv,  !- Name
    1.216e+004,              !- Coefficient1 Constant
    -438.8,                  !- Coefficient2 x
    -13.70,                  !- Coefficient3 x**2
    341.5,                   !- Coefficient4 y
    5.241,                   !- Coefficient5 y**2
    18.55,                   !- Coefficient6 x*y
    -0.1047,                 !- Coefficient7 x**3
    -0.05990,                !- Coefficient8 y**3
    0.1443,                  !- Coefficient9 x**2*y
    -0.02512,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-404A_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 234000.0, !nominal kW = 31.4
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-404A_MED_6DJ3-400E-TSN,  !- Name
    6DJ3-400E-TSN_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-400E-TSN_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 13000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-0300-TFC_R-502_LOW_qcurv,  !- Name
    2.443e+004,              !- Coefficient1 Constant
    379.9,                   !- Coefficient2 x
    -7.324,                  !- Coefficient3 x**2
    -359.7,                  !- Coefficient4 y
    4.012,                   !- Coefficient5 y**2
    -3.128,                  !- Coefficient6 x*y
    -0.1353,                 !- Coefficient7 x**3
    -0.03374,                !- Coefficient8 y**3
    0.02445,                 !- Coefficient9 x**2*y
    0.006013,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DF3-0300-TFC,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DF3-0300-TFC_R-502_LOW_pwrcurv,  !- Name
    410.2,                   !- Coefficient1 Constant
    -255.2,                  !- Coefficient2 x
    -8.270,                  !- Coefficient3 x**2
    45.30,                   !- Coefficient4 y
    1.604,                   !- Coefficient5 y**2
    4.002,                   !- Coefficient6 x*y
    -0.07235,                !- Coefficient7 x**3
    -0.01621,                !- Coefficient8 y**3
    0.05716,                 !- Coefficient9 x**2*y
    0.01012,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 13000.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_2DF3-0300-TFC,  !- Name
    2DF3-0300-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 22100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0600-TFC_R-502_LOW_qcurv,  !- Name
    4.050e+004,              !- Coefficient1 Constant
    1609.,                   !- Coefficient2 x
    31.14,                   !- Coefficient3 x**2
    -244.1,                  !- Coefficient4 y
    0.8151,                  !- Coefficient5 y**2
    -1.899,                  !- Coefficient6 x*y
    0.2730,                  !- Coefficient7 x**3
    -0.01117,                !- Coefficient8 y**3
    0.009506,                !- Coefficient9 x**2*y
    -0.01599,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DA3-0600-TFC,   !nominal kW = 4.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Name
    5189.,                   !- Coefficient1 Constant
    274.4,                   !- Coefficient2 x
    11.11,                   !- Coefficient3 x**2
    139.8,                   !- Coefficient4 y
    0.1851,                  !- Coefficient5 y**2
    4.620,                   !- Coefficient6 x*y
    0.1423,                  !- Coefficient7 x**3
    -0.003762,               !- Coefficient8 y**3
    0.04004,                 !- Coefficient9 x**2*y
    0.006322,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 22100.0, !nominal kW = 4.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_3DA3-0600-TFC,  !- Name
    3DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0600-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 27800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0750-TFC_R-502_LOW_qcurv,  !- Name
    4.651e+004,              !- Coefficient1 Constant
    1484.,                   !- Coefficient2 x
    22.15,                   !- Coefficient3 x**2
    -382.5,                  !- Coefficient4 y
    3.154,                   !- Coefficient5 y**2
    -1.101,                  !- Coefficient6 x*y
    0.1760,                  !- Coefficient7 x**3
    -0.02892,                !- Coefficient8 y**3
    0.04284,                 !- Coefficient9 x**2*y
    -0.02114,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DB3-0750-TFC,   !nominal kW = 5.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DB3-0750-TFC_R-502_LOW_pwrcurv,  !- Name
    297.8,                   !- Coefficient1 Constant
    -294.1,                  !- Coefficient2 x
    -5.976,                  !- Coefficient3 x**2
    203.8,                   !- Coefficient4 y
    0.6366,                  !- Coefficient5 y**2
    9.477,                   !- Coefficient6 x*y
    -0.02616,                !- Coefficient7 x**3
    -0.01336,                !- Coefficient8 y**3
    0.08631,                 !- Coefficient9 x**2*y
    -0.01985,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 27800.0, !nominal kW = 5.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_3DB3-0750-TFC,  !- Name
    3DB3-0750-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0750-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 33200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0900-TFC_R-502_LOW_qcurv,  !- Name
    5.404e+004,              !- Coefficient1 Constant
    1665.,                   !- Coefficient2 x
    17.68,                   !- Coefficient3 x**2
    -462.7,                  !- Coefficient4 y
    1.536,                   !- Coefficient5 y**2
    -9.248,                  !- Coefficient6 x*y
    0.03343,                 !- Coefficient7 x**3
    -0.02298,                !- Coefficient8 y**3
    -0.1220,                 !- Coefficient9 x**2*y
    -0.04946,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DF3-0900-TFC,   !nominal kW = 6.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DF3-0900-TFC_R-502_LOW_pwrcurv,  !- Name
    2102.,                   !- Coefficient1 Constant
    -204.6,                  !- Coefficient2 x
    -4.951,                  !- Coefficient3 x**2
    198.0,                   !- Coefficient4 y
    0.2541,                  !- Coefficient5 y**2
    6.594,                   !- Coefficient6 x*y
    -0.03132,                !- Coefficient7 x**3
    -0.01070,                !- Coefficient8 y**3
    0.03770,                 !- Coefficient9 x**2*y
    -0.01557,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 33200.0, !nominal kW = 6.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_3DF3-0900-TFC,  !- Name
    3DF3-0900-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0900-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 37200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1000-TFC_R-502_LOW_qcurv,  !- Name
    6.461e+004,              !- Coefficient1 Constant
    2034.,                   !- Coefficient2 x
    21.49,                   !- Coefficient3 x**2
    -689.5,                  !- Coefficient4 y
    3.378,                   !- Coefficient5 y**2
    -16.28,                  !- Coefficient6 x*y
    0.05782,                 !- Coefficient7 x**3
    -0.03138,                !- Coefficient8 y**3
    -0.1529,                 !- Coefficient9 x**2*y
    -0.01553,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_3DS3-1000-TFC,   !nominal kW = 6.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3DS3-1000-TFC_R-502_LOW_pwrcurv,  !- Name
    5606.,                   !- Coefficient1 Constant
    -45.66,                  !- Coefficient2 x
    -2.967,                  !- Coefficient3 x**2
    166.6,                   !- Coefficient4 y
    -0.1326,                 !- Coefficient5 y**2
    4.243,                   !- Coefficient6 x*y
    -0.02221,                !- Coefficient7 x**3
    -0.003654,               !- Coefficient8 y**3
    0.02560,                 !- Coefficient9 x**2*y
    -0.003174,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 37200.0, !nominal kW = 6.8
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_3DS3-1000-TFC,  !- Name
    3DS3-1000-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1000-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DA1-1000-TSK,   !nominal MBtu/h = 41300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA1-1000-TSK_R-502_LOW_qcurv,  !- Name
    5.961e+004,              !- Coefficient1 Constant
    1888.,                   !- Coefficient2 x
    20.67,                   !- Coefficient3 x**2
    -278.8,                  !- Coefficient4 y
    -2.708,                  !- Coefficient5 y**2
    -8.707,                  !- Coefficient6 x*y
    0.07124,                 !- Coefficient7 x**3
    -0.003952,               !- Coefficient8 y**3
    -0.1049,                 !- Coefficient9 x**2*y
    -0.05653,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DA1-1000-TSK,   !nominal kW = 7.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA1-1000-TSK_R-502_LOW_pwrcurv,  !- Name
    7556.,                   !- Coefficient1 Constant
    93.61,                   !- Coefficient2 x
    0.5385,                  !- Coefficient3 x**2
    115.8,                   !- Coefficient4 y
    1.269,                   !- Coefficient5 y**2
    0.2560,                  !- Coefficient6 x*y
    0.005016,                !- Coefficient7 x**3
    -0.009624,               !- Coefficient8 y**3
    -0.02268,                !- Coefficient9 x**2*y
    0.03793,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_4DA1-1000-TSK,   !nominal MBtu/h = 41300.0, !nominal kW = 7.9
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_4DA1-1000-TSK,  !- Name
    4DA1-1000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA1-1000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DL1-1500-TSK,   !nominal MBtu/h = 49300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL1-1500-TSK_R-502_LOW_qcurv,  !- Name
    7.148e+004,              !- Coefficient1 Constant
    2264.,                   !- Coefficient2 x
    26.02,                   !- Coefficient3 x**2
    -310.5,                  !- Coefficient4 y
    -3.052,                  !- Coefficient5 y**2
    -7.430,                  !- Coefficient6 x*y
    0.1048,                  !- Coefficient7 x**3
    -0.005247,               !- Coefficient8 y**3
    -0.09241,                !- Coefficient9 x**2*y
    -0.07832,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DL1-1500-TSK,   !nominal kW = 9.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL1-1500-TSK_R-502_LOW_pwrcurv,  !- Name
    1.184e+004,              !- Coefficient1 Constant
    217.5,                   !- Coefficient2 x
    2.875,                   !- Coefficient3 x**2
    114.5,                   !- Coefficient4 y
    1.983,                   !- Coefficient5 y**2
    1.730,                   !- Coefficient6 x*y
    0.02560,                 !- Coefficient7 x**3
    -0.01612,                !- Coefficient8 y**3
    -0.007281,               !- Coefficient9 x**2*y
    0.03491,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_4DL1-1500-TSK,   !nominal MBtu/h = 49300.0, !nominal kW = 9.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_4DL1-1500-TSK,  !- Name
    4DL1-1500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL1-1500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 51800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL3-1500-TSK_R-502_LOW_qcurv,  !- Name
    1.034e+005,              !- Coefficient1 Constant
    3977.,                   !- Coefficient2 x
    49.17,                   !- Coefficient3 x**2
    -1173.,                  !- Coefficient4 y
    -0.7228,                 !- Coefficient5 y**2
    -52.58,                  !- Coefficient6 x*y
    0.1617,                  !- Coefficient7 x**3
    0.03925,                 !- Coefficient8 y**3
    -0.5074,                 !- Coefficient9 x**2*y
    0.1399,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DL3-1500-TSK,   !nominal kW = 9.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DL3-1500-TSK_R-502_LOW_pwrcurv,  !- Name
    7898.,                   !- Coefficient1 Constant
    71.66,                   !- Coefficient2 x
    -3.177,                  !- Coefficient3 x**2
    231.6,                   !- Coefficient4 y
    -1.317,                  !- Coefficient5 y**2
    -1.469,                  !- Coefficient6 x*y
    -0.06015,                !- Coefficient7 x**3
    0.01107,                 !- Coefficient8 y**3
    -0.06503,                !- Coefficient9 x**2*y
    0.03805,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 51800.0, !nominal kW = 9.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_4DL3-1500-TSK,  !- Name
    4DL3-1500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-1500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DT1-2200-TSK,   !nominal MBtu/h = 62100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DT1-2200-TSK_R-502_LOW_qcurv,  !- Name
    7.901e+004,              !- Coefficient1 Constant
    2337.,                   !- Coefficient2 x
    22.64,                   !- Coefficient3 x**2
    -305.1,                  !- Coefficient4 y
    -5.131,                  !- Coefficient5 y**2
    -10.70,                  !- Coefficient6 x*y
    0.04954,                 !- Coefficient7 x**3
    0.007826,                !- Coefficient8 y**3
    -0.1294,                 !- Coefficient9 x**2*y
    -0.07394,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DT1-2200-TSK,   !nominal kW = 12.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DT1-2200-TSK_R-502_LOW_pwrcurv,  !- Name
    1.207e+004,              !- Coefficient1 Constant
    125.9,                   !- Coefficient2 x
    1.152,                   !- Coefficient3 x**2
    149.8,                   !- Coefficient4 y
    2.148,                   !- Coefficient5 y**2
    2.676,                   !- Coefficient6 x*y
    0.01568,                 !- Coefficient7 x**3
    -0.01523,                !- Coefficient8 y**3
    0.005478,                !- Coefficient9 x**2*y
    0.03918,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_4DT1-2200-TSK,   !nominal MBtu/h = 62100.0, !nominal kW = 12.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_4DT1-2200-TSK,  !- Name
    4DT1-2200-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT1-2200-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_6DL1-2700-TSK,   !nominal MBtu/h = 76300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DL1-2700-TSK_R-502_LOW_qcurv,  !- Name
    1.052e+005,              !- Coefficient1 Constant
    3230.,                   !- Coefficient2 x
    34.22,                   !- Coefficient3 x**2
    -556.8,                  !- Coefficient4 y
    -3.493,                  !- Coefficient5 y**2
    -19.14,                  !- Coefficient6 x*y
    0.1115,                  !- Coefficient7 x**3
    -0.02050,                !- Coefficient8 y**3
    -0.2410,                 !- Coefficient9 x**2*y
    -0.06885,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_6DL1-2700-TSK,   !nominal kW = 14.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DL1-2700-TSK_R-502_LOW_pwrcurv,  !- Name
    1.735e+004,              !- Coefficient1 Constant
    371.8,                   !- Coefficient2 x
    6.385,                   !- Coefficient3 x**2
    327.2,                   !- Coefficient4 y
    -1.778,                  !- Coefficient5 y**2
    1.144,                   !- Coefficient6 x*y
    0.06380,                 !- Coefficient7 x**3
    0.01418,                 !- Coefficient8 y**3
    -0.05163,                !- Coefficient9 x**2*y
    0.05939,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_6DL1-2700-TSK,   !nominal MBtu/h = 76300.0, !nominal kW = 14.6
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_6DL1-2700-TSK,  !- Name
    6DL1-2700-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL1-2700-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_6DT1-3000-TSK,   !nominal MBtu/h = 86200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DT1-3000-TSK_R-502_LOW_qcurv,  !- Name
    1.391e+005,              !- Coefficient1 Constant
    4192.,                   !- Coefficient2 x
    33.31,                   !- Coefficient3 x**2
    -971.9,                  !- Coefficient4 y
    -3.405,                  !- Coefficient5 y**2
    -27.69,                  !- Coefficient6 x*y
    -0.04176,                !- Coefficient7 x**3
    -0.05334,                !- Coefficient8 y**3
    -0.3126,                 !- Coefficient9 x**2*y
    -0.1904,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_6DT1-3000-TSK,   !nominal kW = 17.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6DT1-3000-TSK_R-502_LOW_pwrcurv,  !- Name
    2.981e+004,              !- Coefficient1 Constant
    800.8,                   !- Coefficient2 x
    9.244,                   !- Coefficient3 x**2
    165.0,                   !- Coefficient4 y
    0.6626,                  !- Coefficient5 y**2
    -2.896,                  !- Coefficient6 x*y
    0.05277,                 !- Coefficient7 x**3
    -0.01580,                !- Coefficient8 y**3
    -0.07353,                !- Coefficient9 x**2*y
    0.03861,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_6DT1-3000-TSK,   !nominal MBtu/h = 86200.0, !nominal kW = 17.5
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_6DT1-3000-TSK,  !- Name
    6DT1-3000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT1-3000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 355000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0400-TFC_R-502_LOW_qcurv,  !- Name
    3.405e+004,              !- Coefficient1 Constant
    -383.8,                  !- Coefficient2 x
    6.674,                   !- Coefficient3 x**2
    864.2,                   !- Coefficient4 y
    4.138,                   !- Coefficient5 y**2
    -11.79,                  !- Coefficient6 x*y
    -0.02660,                !- Coefficient7 x**3
    -0.02303,                !- Coefficient8 y**3
    -0.08214,                !- Coefficient9 x**2*y
    0.03368,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DL3-0400-TFC,   !nominal kW = 16.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0400-TFC_R-502_LOW_pwrcurv,  !- Name
    6483.,                   !- Coefficient1 Constant
    112.4,                   !- Coefficient2 x
    9.840,                   !- Coefficient3 x**2
    168.5,                   !- Coefficient4 y
    2.493,                   !- Coefficient5 y**2
    1.938,                   !- Coefficient6 x*y
    0.1184,                  !- Coefficient7 x**3
    -0.01977,                !- Coefficient8 y**3
    0.02561,                 !- Coefficient9 x**2*y
    0.01688,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 355000.0, !nominal kW = 16.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_2DL3-0400-TFC,  !- Name
    2DL3-0400-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-0400-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 452000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0600-TFC_R-502_LOW_qcurv,  !- Name
    3.773e+004,              !- Coefficient1 Constant
    -791.3,                  !- Coefficient2 x
    4.796,                   !- Coefficient3 x**2
    1098.,                   !- Coefficient4 y
    8.384,                   !- Coefficient5 y**2
    -10.41,                  !- Coefficient6 x*y
    -0.02515,                !- Coefficient7 x**3
    -0.05339,                !- Coefficient8 y**3
    -0.01635,                !- Coefficient9 x**2*y
    0.06350,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DA3-0600-TFC,   !nominal kW = 23.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Name
    3931.,                   !- Coefficient1 Constant
    -360.1,                  !- Coefficient2 x
    -3.329,                  !- Coefficient3 x**2
    201.7,                   !- Coefficient4 y
    4.322,                   !- Coefficient5 y**2
    1.982,                   !- Coefficient6 x*y
    -0.01586,                !- Coefficient7 x**3
    -0.03232,                !- Coefficient8 y**3
    0.04424,                 !- Coefficient9 x**2*y
    0.03355,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 452000.0, !nominal kW = 23.1
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_2DA3-0600-TFC,  !- Name
    2DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0600-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 488000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-0600-TFC_R-502_LOW_qcurv,  !- Name
    3.929e+004,              !- Coefficient1 Constant
    -972.9,                  !- Coefficient2 x
    0.09406,                 !- Coefficient3 x**2
    1139.,                   !- Coefficient4 y
    8.688,                   !- Coefficient5 y**2
    -15.98,                  !- Coefficient6 x*y
    -0.09758,                !- Coefficient7 x**3
    -0.05720,                !- Coefficient8 y**3
    -0.1087,                 !- Coefficient9 x**2*y
    0.05889,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_2DB3-0600-TFC,   !nominal kW = 29.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DB3-0600-TFC_R-502_LOW_pwrcurv,  !- Name
    4930.,                   !- Coefficient1 Constant
    -447.3,                  !- Coefficient2 x
    -5.658,                  !- Coefficient3 x**2
    228.7,                   !- Coefficient4 y
    4.531,                   !- Coefficient5 y**2
    -1.666,                  !- Coefficient6 x*y
    -0.06541,                !- Coefficient7 x**3
    -0.03454,                !- Coefficient8 y**3
    -0.02403,                !- Coefficient9 x**2*y
    0.02707,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 488000.0, !nominal kW = 29.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_2DB3-0600-TFC,  !- Name
    2DB3-0600-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-0600-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 663000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-1000-TSK_R-502_LOW_qcurv,  !- Name
    7.433e+004,              !- Coefficient1 Constant
    35.12,                   !- Coefficient2 x
    22.98,                   !- Coefficient3 x**2
    1590.,                   !- Coefficient4 y
    1.894,                   !- Coefficient5 y**2
    -41.48,                  !- Coefficient6 x*y
    -0.04436,                !- Coefficient7 x**3
    -0.005018,               !- Coefficient8 y**3
    -0.4869,                 !- Coefficient9 x**2*y
    0.08204,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_LOW_4DA3-1000-TSK,   !nominal kW = 133.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4DA3-1000-TSK_R-502_LOW_pwrcurv,  !- Name
    2.500e+004,              !- Coefficient1 Constant
    -858.4,                  !- Coefficient2 x
    10.23,                   !- Coefficient3 x**2
    962.1,                   !- Coefficient4 y
    14.74,                   !- Coefficient5 y**2
    -27.74,                  !- Coefficient6 x*y
    -0.005206,               !- Coefficient7 x**3
    -0.08682,                !- Coefficient8 y**3
    -0.3153,                 !- Coefficient9 x**2*y
    0.1870,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 663000.0, !nominal kW = 133.2
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_LOW_4DA3-1000-TSK,  !- Name
    4DA3-1000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-1000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_2DC3-0500-TFC,   !nominal MBtu/h = 30100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DC3-0500-TFC_R-502_MED_qcurv,  !- Name
    2.240e+004,              !- Coefficient1 Constant
    749.0,                   !- Coefficient2 x
    11.63,                   !- Coefficient3 x**2
    -250.7,                  !- Coefficient4 y
    0.9681,                  !- Coefficient5 y**2
    -4.488,                  !- Coefficient6 x*y
    0.09327,                 !- Coefficient7 x**3
    -0.008352,               !- Coefficient8 y**3
    -0.09508,                !- Coefficient9 x**2*y
    -0.03635,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_2DC3-0500-TFC,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DC3-0500-TFC_R-502_MED_pwrcurv,  !- Name
    890.0,                   !- Coefficient1 Constant
    -85.17,                  !- Coefficient2 x
    -1.913,                  !- Coefficient3 x**2
    73.51,                   !- Coefficient4 y
    -0.06905,                !- Coefficient5 y**2
    3.385,                   !- Coefficient6 x*y
    -0.006928,               !- Coefficient7 x**3
    -0.002887,               !- Coefficient8 y**3
    0.02462,                 !- Coefficient9 x**2*y
    -0.01531,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_2DC3-0500-TFC,   !nominal MBtu/h = 30100.0, !nominal kW = 3.7
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_2DC3-0500-TFC,  !- Name
    2DC3-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_2DD3-0500-TFC,   !nominal MBtu/h = 36100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DD3-0500-TFC_R-502_MED_qcurv,  !- Name
    2.701e+004,              !- Coefficient1 Constant
    1076.,                   !- Coefficient2 x
    16.80,                   !- Coefficient3 x**2
    -259.7,                  !- Coefficient4 y
    -0.4181,                 !- Coefficient5 y**2
    -11.29,                  !- Coefficient6 x*y
    0.08578,                 !- Coefficient7 x**3
    0.003980,                !- Coefficient8 y**3
    -0.1728,                 !- Coefficient9 x**2*y
    0.003035,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_2DD3-0500-TFC,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DD3-0500-TFC_R-502_MED_pwrcurv,  !- Name
    703.2,                   !- Coefficient1 Constant
    -99.45,                  !- Coefficient2 x
    -2.984,                  !- Coefficient3 x**2
    112.7,                   !- Coefficient4 y
    -0.6164,                 !- Coefficient5 y**2
    4.016,                   !- Coefficient6 x*y
    -0.02784,                !- Coefficient7 x**3
    -0.0005406,              !- Coefficient8 y**3
    0.03647,                 !- Coefficient9 x**2*y
    -0.01864,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_2DD3-0500-TFC,   !nominal MBtu/h = 36100.0, !nominal kW = 4.3
Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_2DD3-0500-TFC,  !- Name
    2DD3-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_2DL3-0750-TFC,   !nominal MBtu/h = 44500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0750-TFC_R-502_MED_qcurv,  !- Name
    3.599e+004,              !- Coefficient1 Constant
    1055.,                   !- Coefficient2 x
    14.61,                   !- Coefficient3 x**2
    -613.4,                  !- Coefficient4 y
    7.521,                   !- Coefficient5 y**2
    -5.024,                  !- Coefficient6 x*y
    0.2097,                  !- Coefficient7 x**3
    -0.05767,                !- Coefficient8 y**3
    0.06542,                 !- Coefficient9 x**2*y
    -0.02911,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_2DL3-0750-TFC,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    2DL3-0750-TFC_R-502_MED_pwrcurv,  !- Name
    1902.,                   !- Coefficient1 Constant
    -132.0,                  !- Coefficient2 x
    -4.207,                  !- Coefficient3 x**2
    54.22,                   !- Coefficient4 y
    1.354,                   !- Coefficient5 y**2
    5.280,                   !- Coefficient6 x*y
    -0.002245,               !- Coefficient7 x**3
