!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! AirflowNetwork_MultiZone_SmallOffice_CoilHXAssistedDX.idf
! Basic file description:  1 story building divided into 3 interior conditioned zones and 1 unconditioned zone over the
!                          conditioned zones. Roof with no plenum. No ground contact with floor.
!                          Outdoor air is modulated based on occupancy and floor area.
!
! Highlights:              This file does the basic test of an air distribution system. It also provides forced ventilation
!                          during system on period and natural ventilation during system off period calculated by
!                          the AirflowNetwork model. The DX cooling coil uses a balanced desiccant heat exchanger
!                          for improved dehumidification. The heat exchanger is controlled via a humidistat setting of 50% RH.
!
!
! Simulation Location/Run: MIAMI_FL_USA_WMO_722020, 2 design days, 1 run period for performing annual runs.,
!                          Run Control executes the design days only.
!
! Location:                Miami, FL
!
! Design Days:             MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C
!                          MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, MIAMI_FL_USA TMY2-12839
!
! Run Control:             No zone or system sizing, design day simulation.
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The ceilings consist of 1 in dense insulation
!           and 3/4" gypsum drywall. A unconditioned attic zone is over three conditioned zones with height 3 feet.
!           The roof is a built up roof with 1/2 in stone over 3/8 in felt supported by 2 in heavy weight concrete.
!           The window to wall ratio is approxomately 0.07.!
!
!           There is a duct system with about 10% supply leaks and 5% return leaks.
!           Supply ducts are located in the attic zone and return ducts are exposed to outdoors.
!           Both supply and return leaks occur in the attic zone.
!
!           There is daylighting through the window in West Zone. The window has double-pane electrochromic
!           (switchable) glazing in which the outer pane darkens automatically to control daylight glare.
!           Spectral (wavelength by wavelength) data are used for the optical properties
!           of the inner pane of the double glazing. Spectral average properties are used
!           for the outer (electrochromic) pane.
!
!           The window also has a frame and divider. The 2-D glass conduction effects near
!           the frame and divider ("edge-of-glass effects") are taken into account.
!
!           The overhead electric lighting has continuous dimming control. The zone has a
!           single daylighting control point ("reference point") with an illuminance set point
!           of 500 lux (about 50 footcandles). The reference point is located at the center of
!           the zone at desk height. The other zones have no windows and so have no daylighting controls.
!           Note that Clearness for the winter design day is not 0.0, as in the other sample inputs,
!           but 1.0. This turns on solar radiation in order to show the effect of daylighting in the winter.
!           (With Clearness = 0 all daylighting illuminances are zero)
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Conditioned Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 1464.375 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram), and ceilings between three zonditioned zones and attic zone
! Internal Mass:                  None
! People:                         10
! Lights:                         3807 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       Yes (Daylighting:Detailed)
! Natural Ventilation :           AirflowNetwork Multizone
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
! HVAC:                           3 zone central system using single air loop. DX cooling coil provides space cooling.
!                                 Gas heating coils provide main heating and 2 terminal reheat. The DX cooling coil uses a
!                                 balanced desiccant heat exchanger for improved dehumidification. The heat exchanger is
!                                 controlled via a humidistat setting of 50% RH. When the North zone relative humidity
!                                 is above 45% RH the HX is active, otherwise it is off.
!                                 Thermostat setting at 22 C in winter with 15 C set back temperature, 24 C in summer
!                                 with 30 C set back temperature. Cooling coil off in winter, heating coil on all year.
!
! Zonal Equipment:                West Zone - AIR DISTRIBUTION UNIT with AirTerminal:SingleDuct:ConstantVolume:Reheat
!                                 East Zone - AIR DISTRIBUTION UNIT with AirTerminal:SingleDuct:ConstantVolume:Reheat
!                                 North Zone - Direct Air with Zone Exhaust Fan
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! HVAC System:                    AirLoopHVAC:Unitary:Furnace:HeatCool
! Coils:                          CoilSystem:Cooling:DX:HeatExchangerAssisted,
!                                 Coil:Heating:Gas
!                                 HX used is HEAT EXCHANGER:DESICCANT:BALANCEDFLOW
!                                 This HX uses HEAT EXCHANGER:DESICCANT:BALANCEDFLOW:PERFORMANCE DATA TYPE 1 for
!                                 model inputs and empirical model limits. These limits are checked against actual
!                                 operating conditions during the simulation. If the model min/max limits are
!                                 exceeded, the model inputs are capped at the appropriate min/max boundary and
!                                 this new value is passed to the empirical model to determine the performance.
!                                 NOTE: the capped value is only used to determine performance of the desiccant
!                                 heat exchanger, they are NOT used as the actual operating conditions for the HX.
!                                 For example, if the entering supply air inlet temperature is 25C and the empirical model
!                                 maximum for supply air inlet temperature is 24.5C, then 24.5C is passed to the empirical
!                                 model to determine performance (the same occurs for all independent variable used in
!                                 the empirical model equations). Then the actual operating condition (25C) is used to
!                                 determine the actual supply air outlet temperature. This methodology is used to ensure
!                                 that extrapolation of the empirical model does not occur without warning the user.
!
!                                 If the performance of the desiccant heat exchanger is acceptable, the min/max limits
!                                 may be expanded to eliminate the warning messages (use caution when doing this, some
!                                 empirical models show odd behavior when extrapolation occurs).
!
!                                 This example file shows no warnings due to the use of a desiccant heat exchanger
!                                 for either the design days or an annual simulation using Miami, FL weather.
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,7.1;

  Building,
    Small Office with AirflowNetwork model,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.001,                   !- Loads Convergence Tolerance Value
    0.0050000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  Output:DebuggingData,0,0;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    MIAMI_FL_USA_WMO_722020, !- Name
    25.78,                   !- Latitude {deg}
    -80.27,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    2.00;                    !- Elevation {m}

! Using Design Conditions from "Climate Design Data 2005 ASHRAE Handbook"
! MIAMI_FL_USA Extreme Annual Wind Speeds, 1%=9.4m/s, 2.5%=8.6m/s, 5%=8m/s
! MIAMI_FL_USA Extreme Annual Temperatures, Max Drybulb=34.7°C Min Drybulb=4.4°C
! MIAMI_FL_USA Annual Heating Design Conditions Wind Speed=4.4m/s Wind Dir=340
! Coldest Month=January
! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C

  SizingPeriod:DesignDay,
    MIAMI Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8,                       !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! MIAMI Annual Cooling Design Conditions Wind Speed=4.7m/s Wind Dir=140
! Hottest Month=July
! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C

  SizingPeriod:DesignDay,
    MIAMI Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.1,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,                 !- Barometric Pressure {Pa}
    4.7,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    1.375in-Solid-Core,      !- Name
    Smooth,                  !- Roughness
    3.4925E-02,              !- Thickness {m}
    0.1525000,               !- Conductivity {W/m-K}
    614.5000,                !- Density {kg/m3}
    1630.0000,               !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    SPECTRAL GLASS INNER PANE,  !- Name
    Spectral,                !- Optical Data Type
    TestSpectralDataSet,     !- Window Glass Spectral Data Set Name
    0.0099,                  !- Thickness {m}
    0.0,                     !- Solar Transmittance at Normal Incidence
    0.0,                     !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.0,                     !- Visible Transmittance at Normal Incidence
    0.0,                     !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.798;                   !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ELECTRO GLASS LIGHT STATE,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ELECTRO GLASS DARK STATE,!- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    WinAirGap,               !- Name
    AIR,                     !- Gas Type
    0.013;                   !- Thickness {m}

  MaterialProperty:GlazingSpectralData,
    TestSpectralDataSet,     !- Name
    0.300,0.000,0.045,0.045,
    0.310,0.000,0.044,0.044,
    0.320,0.000,0.044,0.044,
    0.330,0.000,0.042,0.042,
    0.340,0.000,0.041,0.041,
    0.350,0.000,0.040,0.040,
    0.360,0.009,0.040,0.040,
    0.370,0.120,0.040,0.040,
    0.380,0.492,0.051,0.051,
    0.390,0.782,0.070,0.070,
    0.400,0.856,0.075,0.075,
    0.410,0.858,0.075,0.075,
    0.420,0.858,0.075,0.075,
    0.430,0.860,0.075,0.075,
    0.440,0.861,0.075,0.075,
    0.450,0.871,0.075,0.075,
    0.460,0.880,0.076,0.076,
    0.470,0.883,0.075,0.075,
    0.480,0.887,0.076,0.076,
    0.490,0.890,0.075,0.075,
    0.500,0.890,0.075,0.075,
    0.510,0.891,0.075,0.075,
    0.520,0.887,0.075,0.075,
    0.530,0.890,0.075,0.075,
    0.540,0.883,0.074,0.074,
    0.550,0.888,0.074,0.074,
    0.560,0.882,0.074,0.074,
    0.570,0.881,0.074,0.074,
    0.580,0.865,0.071,0.071,
    0.590,0.858,0.070,0.070,
    0.600,0.865,0.070,0.070,
    0.610,0.856,0.070,0.070,
    0.620,0.845,0.070,0.070,
    0.630,0.837,0.070,0.070,
    0.640,0.827,0.069,0.069,
    0.650,0.820,0.067,0.067,
    0.660,0.807,0.067,0.067,
    0.670,0.798,0.065,0.065,
    0.680,0.791,0.065,0.065,
    0.690,0.781,0.065,0.065,
    0.700,0.768,0.064,0.064,
    0.710,0.761,0.064,0.064,
    0.720,0.744,0.062,0.062,
    0.730,0.713,0.064,0.064,
    0.740,0.703,0.062,0.062,
    0.750,0.694,0.061,0.061,
    0.760,0.685,0.061,0.061,
    0.770,0.675,0.060,0.060,
    0.780,0.667,0.060,0.060,
    0.790,0.655,0.060,0.060,
    0.800,0.646,0.059,0.059,
    0.810,0.638,0.059,0.059,
    0.820,0.629,0.057,0.057,
    0.830,0.623,0.057,0.057,
    0.840,0.614,0.056,0.056,
    0.850,0.608,0.056,0.056,
    0.860,0.601,0.055,0.055,
    0.870,0.597,0.054,0.054,
    0.880,0.592,0.054,0.054,
    0.890,0.587,0.054,0.054,
    0.900,0.582,0.055,0.055,
    0.950,0.568,0.051,0.051,
    1.000,0.562,0.051,0.051,
    1.050,0.556,0.050,0.050,
    1.100,0.563,0.051,0.051,
    1.150,0.556,0.050,0.050,
    1.200,0.547,0.050,0.050,
    1.250,0.577,0.051,0.051,
    1.300,0.598,0.054,0.054,
    1.350,0.608,0.055,0.055,
    1.400,0.603,0.052,0.052,
    1.450,0.614,0.055,0.055,
    1.500,0.648,0.057,0.057,
    1.550,0.680,0.059,0.059,
    1.600,0.699,0.060,0.060,
    1.650,0.706,0.060,0.060,
    1.700,0.570,0.051,0.051,
    1.750,0.585,0.051,0.051,
    1.800,0.637,0.055,0.055,
    1.850,0.655,0.057,0.057,
    1.900,0.637,0.057,0.057,
    1.950,0.634,0.057,0.057,
    2.000,0.634,0.057,0.057,
    2.050,0.586,0.052,0.052,
    2.100,0.588,0.054,0.054,
    2.150,0.597,0.054,0.054,
    2.200,0.576,0.051,0.051,
    2.250,0.404,0.045,0.045,
    2.300,0.179,0.037,0.037,
    2.350,0.219,0.037,0.037,
    2.400,0.240,0.039,0.039,
    2.450,0.200,0.040,0.040,
    2.500,0.214,0.039,0.039;

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    C12 - 2 IN HW CONCRETE;  !- Layer 3

  Construction,
    CEILING:ZONE,            !- Name
    B5 - 1 IN DENSE INSULATION,  !- Outside Layer
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 2

  Construction,
    CEILING:ATTIC,           !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    B5 - 1 IN DENSE INSULATION;  !- Layer 2

  Construction,
    ELECTRO-CON-LIGHT,       !- Name
    ELECTRO GLASS LIGHT STATE,  !- Outside Layer
    WinAirGap,               !- Layer 2
    SPECTRAL GLASS INNER PANE;  !- Layer 3

  Construction,
    ELECTRO-CON-DARK,        !- Name
    ELECTRO GLASS DARK STATE,!- Outside Layer
    WinAirGap,               !- Layer 2
    SPECTRAL GLASS INNER PANE;  !- Layer 3

  Construction,
    DOOR-CON,                !- Name
    1.375in-Solid-Core;      !- Outside Layer

  Zone,
    West Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    NORTH ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    ATTIC ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Ceil001,           !- Name
    CEILING,                 !- Surface Type
    CEILING:ZONE,            !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn004:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Ceil001,           !- Name
    CEILING,                 !- Surface Type
    CEILING:ZONE,            !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn004:Flr002,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Ceil001,           !- Name
    CEILING,                 !- Surface Type
    CEILING:ZONE,            !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn004:Flr003,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,12.19200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall008,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Roof002,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Roof003,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.962400,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.962400,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.962400,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.962400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Flr001,            !- Name
    Floor,                   !- Surface Type
    CEILING:ATTIC,           !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Ceil001,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Flr002,            !- Name
    Floor,                   !- Surface Type
    CEILING:ATTIC,           !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Ceil001,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Flr003,            !- Name
    Floor,                   !- Surface Type
    CEILING:ATTIC,           !- Construction Name
    ATTIC ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Ceil001,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    ELECTRO-CON-LIGHT,       !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    WIN-CONTROL-GLARE,       !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000,0,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    0.548000,0,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    5.548000,0,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    5.548000,0,2.5000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall003:Door001,   !- Name
    DOOR,                    !- Surface Type
    DOOR-CON,                !- Construction Name
    Zn001:Wall003,           !- Building Surface Name
    Zn003:Wall004:Door001,   !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    3.500,6.096000,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.500,6.096000,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall002:Win001,    !- Name
    Window,                  !- Surface Type
    ELECTRO-CON-LIGHT,       !- Construction Name
    Zn003:Wall002,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameAndDivider,     !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    5.548000,12.19200,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    5.548000,12.19200,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    0.548000,12.19200,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    0.548000,12.19200,2.5000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall004:Door001,   !- Name
    DOOR,                    !- Surface Type
    DOOR-CON,                !- Construction Name
    Zn003:Wall004,           !- Building Surface Name
    Zn001:Wall003:Door001,   !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2.500,6.096000,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.500,6.096000,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    WIN-CONTROL-GLARE,       !- Name
    SwitchableGlazing,       !- Shading Type
    ELECTRO-CON-DARK,        !- Construction with Shading Name
    OnIfHighGlare,           !- Shading Control Type
    ,                        !- Schedule Name
    0.0,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    YES,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  WindowProperty:FrameAndDivider,
    TestFrameAndDivider,     !- Name
    0.05,                    !- Frame Width {m}
    0.05,                    !- Frame Outside Projection {m}
    0.05,                    !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.02,                    !- Divider Width {m}
    2,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.02,                    !- Divider Outside Projection {m}
    0.02,                    !- Divider Inside Projection {m}
    5.0,                     !- Divider Conductance {W/m2-K}
    1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    WindowVentSched,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.55,      !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,21.11,      !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,25.55;      !- Field 11

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: AllOtherDays,       !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    INTERMITTENT,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    OFFICE LIGHTING,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.05;       !- Field 14

  Schedule:Compact,
    ReportSch,               !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 1/20,           !- Field 1
    For: AllDays,            !- Field 2
    Until:  24:00,0.0,       !- Field 3
    Through: 1/21,           !- Field 5
    For: AllDays,            !- Field 6
    Until:  24:00,1.0,       !- Field 7
    Through: 7/20,           !- Field 9
    For: AllDays,            !- Field 10
    Until:  24:00,0.0,       !- Field 11
    Through: 7/21,           !- Field 13
    For: AllDays,            !- Field 14
    Until:  24:00,1.0,       !- Field 15
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until:  24:00,0.0;       !- Field 19

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays SummerDesignDay, !- Field 6
    Until: 7:00,0.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    Dual Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,10.0,       !- Field 3
    Until: 17:00,22.0,       !- Field 5
    Until: 24:00,10.0;       !- Field 7

  Schedule:Compact,
    Dual Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,35.0,       !- Field 3
    Until: 17:00,24.0,       !- Field 5
    Until: 24:00,35.0;       !- Field 7

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    VentingSched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until:  3:00,0.0,        !- Field 7
    Until:  7:00,1.0,        !- Field 9
    Until: 18:00,0.0,        !- Field 11
    Until: 24:00,1.0,        !- Field 13
    Through: 12/31,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Seasonal Relative Humidity Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45.0;       !- Field 3

  Schedule:Compact,
    CyclingFanSchedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  People,
    West Zone People,        !- Name
    West Zone,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EAST ZONE People,        !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    NORTH ZONE People,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    West Zone Lights 1,      !- Name
    West Zone,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    West Zone ElecEq 1,      !- Name
    West Zone,               !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  Daylighting:Controls,
    West Zone,               !- Zone Name
    1,                       !- Total Daylighting Reference Points
    3.048,                   !- X-Coordinate of First Reference Point {m}
    3.048,                   !- Y-Coordinate of First Reference Point {m}
    0.9,                     !- Z-Coordinate of First Reference Point {m}
    0.0,                     !- X-Coordinate of Second Reference Point {m}
    0.0,                     !- Y-Coordinate of Second Reference Point {m}
    0.0,                     !- Z-Coordinate of Second Reference Point {m}
    1.0,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    500.,                    !- Illuminance Setpoint at First Reference Point {lux}
    500.,                    !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node;  !- Node 1 Name

  NodeList,
    Zone1Inlets,             !- Name
    Zone 1 Inlet Node;       !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    Zone 2 Inlet Node;       !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone 3 Inlet Node;       !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes,   !- Name
    Heating Coil Air Inlet Node,  !- Node 1 Name
    Air Loop Outlet Node;    !- Node 2 Name

  BranchList,
    Air Loop Branches,       !- Name
    Air Loop Main Branch;    !- Branch 1 Name

  Branch,
    Air Loop Main Branch,    !- Name
    1.9,                     !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Air Loop Inlet Node,     !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    GasHeat DXAC Furnace 1,  !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    Air Loop Outlet Node,    !- Component 2 Outlet Node Name
    PASSIVE;                 !- Component 2 Branch Control Type

  AirLoopHVAC,
    Typical Terminal Reheat 1,  !- Name
    ,                        !- Controller List Name
    Reheat System 1 Avail List,  !- Availability Manager List Name
    1.9,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node,     !- Supply Side Inlet Node Name
    Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node;    !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    Reheat System 1 Avail List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Air Loop Inlet Node;     !- Return Air Stream Node Name

  AirflowNetwork:SimulationControl,
    AriflowNetwork_All,      !- Name
    MultizoneWithDistribution,  !- AirflowNetwork Control
    INPUT,                   !- Wind Pressure Coefficient Type
    Every 30 Degrees,        !- AirflowNetwork Wind Pressure Coefficient Array Name
    ExternalNode,            !- Height Selection for Local Wind Speed Calculation
    LOWRISE,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    1.0E-05,                 !- Relative Airflow Convergence Tolerance {dimensionless}
    1.0E-06,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
    1.0;                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis

  AirflowNetwork:MultiZone:Zone,
    West Zone,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    VentingSched;            !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    EAST ZONE,               !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1.0,                     !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    NORTH ZONE,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1.0,                     !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    VentingSched;            !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    ATTIC ZONE,              !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1.0,                     !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Wall001,           !- Surface Name
    ELA-1,                   !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Wall001:Win001,    !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    SFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Wall002,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Wall003,           !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Wall003:Door001,   !- Surface Name
    DrOpen,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Wall004,           !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Ceil001,           !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn002:Wall002,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn002:Wall003,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn002:Wall005,           !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn002:Ceil001,           !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn003:Wall001,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn003:Wall002,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    NFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn003:Wall002:Win001,    !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    NFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn003:Wall003,           !- Surface Name
    Zone3 Exhaust Fan,       !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn003:Ceil001,           !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn004:Roof001,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    Horizontal,              !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn004:Roof002,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    Horizontal,              !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn004:Roof003,           !- Surface Name
    CR-1,                    !- Leakage Component Name
    Horizontal,              !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    WiOpen1,                 !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectanguler Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.5,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1.0,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:SimpleOpening,
    DrOpen,                  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.55;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    ReferenceCrackConditions,!- Name
    20.0,                    !- Reference Temperature {C}
    101325,                  !- Reference Barometric Pressure {Pa}
    0.0;                     !- Reference Humidity Ratio {kg/kg}

  AirflowNetwork:MultiZone:Surface:Crack,
    CR-1,                    !- Name
    0.01,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667;                   !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:Crack,
    CRcri,                   !- Name
    0.05,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667;                   !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone3 Exhaust Fan,       !- Name
    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ELA-1,                   !- Name
    0.007,                   !- Effective Leakage Area {m2}
    1.0,                     !- Discharge Coefficient {dimensionless}
    4.0,                     !- Reference Pressure Difference {Pa}
    0.667;                   !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    NFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    NFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:ExternalNode,
    EFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    EFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:ExternalNode,
    SFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    SFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:ExternalNode,
    WFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    WFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:ExternalNode,
    Horizontal,              !- Name
    3.028,                   !- External Node Height {m}
    Horizontal_WPCValue;     !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Every 30 Degrees,        !- Name
    0,                       !- Wind Direction 1 {deg}
    30,                      !- Wind Direction 2 {deg}
    60,                      !- Wind Direction 3 {deg}
    90,                      !- Wind Direction 4 {deg}
    120,                     !- Wind Direction 5 {deg}
    150,                     !- Wind Direction 6 {deg}
    180,                     !- Wind Direction 7 {deg}
    210,                     !- Wind Direction 8 {deg}
    240,                     !- Wind Direction 9 {deg}
    270,                     !- Wind Direction 10 {deg}
    300,                     !- Wind Direction 11 {deg}
    330;                     !- Wind Direction 12 {deg}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    NFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.60,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.48;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    EFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.56;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    SFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.37,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.42;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    WFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.04;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Horizontal_WPCValue,     !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.00,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.00,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.00;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:Distribution:Node,
    EquipmentInletNode,      !- Name
    Zone Equipment Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    EquipmentOutletNode,     !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    SupplyMainNode,          !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    MainSplitterNode,        !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,!- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone1SupplyNode,         !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone1SupplyRegisterNode, !- Name
    Zone 1 Inlet Node,       !- Component Name or Node Name
    ,                        !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone1OutletNode,         !- Name
    Zone 1 Outlet Node,      !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone2SupplyNode,         !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone2SupplyRegisterNode, !- Name
    Zone 2 Inlet Node,       !- Component Name or Node Name
    ,                        !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone2OutletNode,         !- Name
    Zone 2 Outlet Node,      !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone3SupplyNode,         !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone3SupplyRegisterNode, !- Name
    Zone 3 Inlet Node,       !- Component Name or Node Name
    ,                        !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone3OutletNode,         !- Name
    Zone 3 Outlet Node,      !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone1ReturnNode,         !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone2ReturnNode,         !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    Zone3ReturnNode,         !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    MainMixerNode,           !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    MainReturnNode,          !- Name
    Return Air Mixer Outlet, !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    MainInletNode,           !- Name
    Air Loop Inlet Node,     !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    OA System Node,          !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    OA Inlet Node,           !- Name
    Outside Air Inlet Node,  !- Component Name or Node Name
    OAMixerOutdoorAirStreamNode,  !- Component Object Type or Node Type
    1.5;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    FanInletNode,            !- Name
    Mixed Air Node,          !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    FanOutletNode,           !- Name
    Cooling Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    DXCoilInletNode,         !- Name
    DX Cooling Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    DXCoilOutletNode,        !- Name
    DX Cooling Coil Air Outlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    HeatingInletNode,        !- Name
    Heating Coil Air Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    AirLoopOutletNode,       !- Name
    Air Loop Outlet Node,    !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Component:Leak,
    MainSupplyLeak,          !- Name
    0.0025,                  !- Air Mass Flow Coefficient {kg/s}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:ConstantPressureDrop,
    SupplyCPDComp,           !- Name
    1.0;                     !- Pressure Difference Across the Component {Pa}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ZoneSupplyELR1,          !- Name
    0.01,                    !- Effective Leakage Ratio {dimensionless}
    1.9,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ZoneSupplyELR2,          !- Name
    0.01,                    !- Effective Leakage Ratio {dimensionless}
    1.9,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ZoneSupplyELR3,          !- Name
    0.01,                    !- Effective Leakage Ratio {dimensionless}
    1.9,                     !- Maximum Flow Rate {m3/s}
    59.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeakELR1,          !- Name
    0.03,                    !- Effective Leakage Ratio {dimensionless}
    1.9,                     !- Maximum Flow Rate {m3/s}
    41.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeakELR2,          !- Name
    0.03,                    !- Effective Leakage Ratio {dimensionless}
    1.9,                     !- Maximum Flow Rate {m3/s}
    40.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeakELR3,          !- Name
    0.04,                    !- Effective Leakage Ratio {dimensionless}
    1.9,                     !- Maximum Flow Rate {m3/s}
    43.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:Duct,
    MainTruck1,              !- Name
    3.0,                     !- Duct Length {m}
    0.6,                     !- Hydraulic Diameter {m}
    0.2827,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    MainTruck2,              !- Name
    4.0,                     !- Duct Length {m}
    0.6,                     !- Hydraulic Diameter {m}
    0.2827,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    Zone1Supply,             !- Name
    5.0,                     !- Duct Length {m}
    0.4,                     !- Hydraulic Diameter {m}
    0.1256,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    Zone2Supply,             !- Name
    4.0,                     !- Duct Length {m}
    0.39,                    !- Hydraulic Diameter {m}
    0.1195,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    2.5,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    Zone3Supply,             !- Name
    4.0,                     !- Duct Length {m}
    0.44,                    !- Hydraulic Diameter {m}
    0.1521,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    Zone1Return,             !- Name
    4.0,                     !- Duct Length {m}
    0.50,                    !- Hydraulic Diameter {m}
    0.1963,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    Zone2Return,             !- Name
    4.0,                     !- Duct Length {m}
    0.48,                    !- Hydraulic Diameter {m}
    0.1809,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    Zone3Return,             !- Name
    4.0,                     !- Duct Length {m}
    0.55,                    !- Hydraulic Diameter {m}
    0.2376,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.772,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct,      !- Name
    0.1,                     !- Duct Length {m}
    1.0,                     !- Hydraulic Diameter {m}
    0.7854,                  !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    30.00,                   !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    MixerConnectionDuct,     !- Name
    0.1,                     !- Duct Length {m}
    1.0,                     !- Hydraulic Diameter {m}
    0.7854,                  !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

! RETURN CONNECTION

  AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn,           !- Name
    0.1,                     !- Duct Length {m}
    1.0,                     !- Hydraulic Diameter {m}
    0.7854,                  !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

! SUPPLY CONNECTION

  AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply,           !- Name
    0.1,                     !- Duct Length {m}
    1.0,                     !- Hydraulic Diameter {m}
    0.7854,                  !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    1.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.001,                   !- Overall Heat Transmittance Coefficient (U-Factor) from Air to Air {W/m2-K}
    0.0001;                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:ConstantVolumeFan,
    Supply Fan 1,            !- Fan Name
    Fan:ConstantVolume;      !- Supply Fan Object Type

  AirflowNetwork:Distribution:Component:Coil,
    ACDXCoil 1,              !- Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Coil Object Type
    0.1,                     !- Air Path Length {m}
    1.00;                    !- Air Path Hydraulic Diameter {m}

  AirflowNetwork:Distribution:Component:Coil,
    Furnace Heating Coil 1,  !- Coil Name
    Coil:Heating:Gas,        !- Coil Object Type
    0.1,                     !- Air Path Length {m}
    1.00;                    !- Air Path Hydraulic Diameter {m}

  AirflowNetwork:Distribution:Component:HeatExchanger,
    Desiccant Heat Exchanger 1,  !- HeatExchanger Name
    HeatExchanger:Desiccant:BalancedFlow,  !- HeatExchanger Object Type
    0.1,                     !- Air Path Length {m}
    1.00;                    !- Air Path Hydraulic Diameter {m}

  AirflowNetwork:Distribution:Linkage,
    Main Link 1,             !- Name
    EquipmentInletNode,      !- Node 1 Name
    EquipmentOutletNode,     !- Node 2 Name
    MainTruck1,              !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Main CDP Link,           !- Name
    EquipmentOutletNode,     !- Node 1 Name
    SupplyMainNode,          !- Node 2 Name
    SupplyCPDComp;           !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Main Link 2,             !- Name
    SupplyMainNode,          !- Node 1 Name
    MainSplitterNode,        !- Node 2 Name
    MainTruck2,              !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone1Supply1Link,        !- Name
    MainSplitterNode,        !- Node 1 Name
    Zone1SupplyNode,         !- Node 2 Name
    Zone1Supply,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone1Supply2Link,        !- Name
    Zone1SupplyNode,         !- Node 1 Name
    Zone1SupplyRegisterNode, !- Node 2 Name
    Zone1Supply,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone1SupplyConnectionLink,  !- Name
    Zone1SupplyRegisterNode, !- Node 1 Name
    West Zone,               !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone1ReturnConnectionLink,  !- Name
    West Zone,               !- Node 1 Name
    Zone1OutletNode,         !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone2Supply1Link,        !- Name
    MainSplitterNode,        !- Node 1 Name
    Zone2SupplyNode,         !- Node 2 Name
    Zone2Supply,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone2Supply2Link,        !- Name
    Zone2SupplyNode,         !- Node 1 Name
    Zone2SupplyRegisterNode, !- Node 2 Name
    Zone2Supply,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone2SupplyConnectionLink,  !- Name
    Zone2SupplyRegisterNode, !- Node 1 Name
    EAST ZONE,               !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone2returnConnectionLink,  !- Name
    EAST ZONE,               !- Node 1 Name
    Zone2OutletNode,         !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone3Supply1Link,        !- Name
    MainSplitterNode,        !- Node 1 Name
    Zone3SupplyNode,         !- Node 2 Name
    Zone3Supply,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone3SupplyLink,         !- Name
    Zone3SupplyNode,         !- Node 1 Name
    Zone3SupplyRegisterNode, !- Node 2 Name
    Zone3Supply,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone3SupplyConnectionLink,  !- Name
    Zone3SupplyRegisterNode, !- Node 1 Name
    NORTH ZONE,              !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone3ReturnConnectionLink,  !- Name
    NORTH ZONE,              !- Node 1 Name
    Zone3OutletNode,         !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone1Return1Link,        !- Name
    Zone1OutletNode,         !- Node 1 Name
    Zone1ReturnNode,         !- Node 2 Name
    Zone1Return,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone1Return2Link,        !- Name
    Zone1ReturnNode,         !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    Zone1Return,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone2Return1Link,        !- Name
    Zone2OutletNode,         !- Node 1 Name
    Zone2ReturnNode,         !- Node 2 Name
    Zone2Return,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone2Return2Link,        !- Name
    Zone2ReturnNode,         !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    Zone2Return,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone3Return1Link,        !- Name
    Zone3OutletNode,         !- Node 1 Name
    Zone3ReturnNode,         !- Node 2 Name
    Zone3Return,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    Zone3Return2Link,        !- Name
    Zone3ReturnNode,         !- Node 1 Name
    MainMixerNode,           !- Node 2 Name
    Zone3Return,             !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    ReturnMixerLink,         !- Name
    MainMixerNode,           !- Node 1 Name
    MainReturnNode,          !- Node 2 Name
    MixerConnectionDuct,     !- Component Name
    Attic Zone;              !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    AirLoopReturnLink,       !- Name
    MainReturnNode,          !- Node 1 Name
    MainInletNode,           !- Node 2 Name
    AirLoopReturn;           !- Component Name

  AirflowNetwork:Distribution:Linkage,
    OASystemInletLink,       !- Name
    MainInletNode,           !- Node 1 Name
    OA System Node,          !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    OAMixerOutletLink,       !- Name
    OA System Node,          !- Node 1 Name
    FanInletNode,            !- Node 2 Name
    ZoneConnectionDuct;      !- Component Name

  AirflowNetwork:Distribution:Linkage,
    SupplyFanLink,           !- Name
    FanInletNode,            !- Node 1 Name
    FanOutletNode,           !- Node 2 Name
    Supply Fan 1;            !- Component Name

  AirflowNetwork:Distribution:Linkage,
    HXLink1,                 !- Name
    FanOutletNode,           !- Node 1 Name
    DXCoilInletNode,         !- Node 2 Name
    Desiccant Heat Exchanger 1;  !- Component Name

  AirflowNetwork:Distribution:Linkage,
    CoolingCoilLink,         !- Name
    DXCoilInletNode,         !- Node 1 Name
    DXCoilOutletNode,        !- Node 2 Name
    ACDXCoil 1;              !- Component Name

  AirflowNetwork:Distribution:Linkage,
    HXLink2,                 !- Name
    DXCoilOutletNode,        !- Node 1 Name
    HeatingInletNode,        !- Node 2 Name
    Desiccant Heat Exchanger 1;  !- Component Name

  AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink,         !- Name
    HeatingInletNode,        !- Node 1 Name
    AirLoopOutletNode,       !- Node 2 Name
    Furnace Heating Coil 1;  !- Component Name

  AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink,    !- Name
    AirLoopOutletNode,       !- Node 1 Name
    EquipmentInletNode,      !- Node 2 Name
    AirLoopSupply;           !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone1ReturnLeakLink,     !- Name
    Zone1ReturnNode,         !- Node 1 Name
    OA Inlet Node,           !- Node 2 Name
    ReturnLeakELR1;          !- Component Name

  AirflowNetwork:Distribution:Linkage,
    MainSupplyLeakLink,      !- Name
    SupplyMainNode,          !- Node 1 Name
    ATTIC ZONE,              !- Node 2 Name
    MainSupplyLeak;          !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone1SupplyLeakLink,     !- Name
    Zone1SupplyNode,         !- Node 1 Name
    ATTIC ZONE,              !- Node 2 Name
    ZoneSupplyELR1;          !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone2ReturnLeakLink,     !- Name
    Zone2ReturnNode,         !- Node 1 Name
    OA Inlet Node,           !- Node 2 Name
    ReturnLeakELR2;          !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone3ReturnLeakLink,     !- Name
    Zone3ReturnNode,         !- Node 1 Name
    OA Inlet Node,           !- Node 2 Name
    ReturnLeakELR3;          !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone2SupplyLeakLink,     !- Name
    Zone2SupplyNode,         !- Node 1 Name
    ATTIC ZONE,              !- Node 2 Name
    ZoneSupplyELR2;          !- Component Name

  AirflowNetwork:Distribution:Linkage,
    Zone3SupplyLeakLink,     !- Name
    Zone3SupplyNode,         !- Node 1 Name
    ATTIC ZONE,              !- Node 2 Name
    ZoneSupplyELR3;          !- Component Name

  AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Reheat System 1 Avail;   !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Reheat System 1 Avail,   !- Name
    FanAndCoilAvailSched;    !- Schedule Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager, !- Name
    Temperature,             !- Control Variable
    13.,                     !- Minimum Supply Air Temperature {C}
    45.,                     !- Maximum Supply Air Temperature {C}
    NORTH ZONE,              !- Control Zone Name
    Zone 3 Node,             !- Zone Node Name
    Zone 3 Inlet Node,       !- Zone Inlet Node Name
    Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node,     !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0.4333,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    1.9,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

  ZoneHVAC:EquipmentConnections,
    West Zone,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone3 Exhaust Node,      !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone1DirectAir,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone2DirectAir,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone3DirectAir,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Zone3 Exhaust Fan,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  Fan:ZoneExhaust,
    Zone3 Exhaust Fan,       !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    500,                     !- Pressure Rise {Pa}
    0.01,                    !- Maximum Flow Rate {m3/s}
    Zone3 Exhaust Node,      !- Air Inlet Node Name
    Zone3 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust;            !- End-Use Subcategory

  AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 1 Inlet Node,       !- Zone Supply Air Node Name
    0.59;                    !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 2 Inlet Node,       !- Zone Supply Air Node Name
    0.55;                    !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone3DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 3 Inlet Node,       !- Zone Supply Air Node Name
    0.76;                    !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    West Zone,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneControl:Humidistat,
    Zone 3 Humidistat,       !- Name
    NORTH ZONE,              !- Zone Name
    Seasonal Relative Humidity Sch;  !- Humidifying Relative Humidity Setpoint Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Setpoints,               !- Name
    Dual Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    Dual Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  AirLoopHVAC:SupplyPath,
    TermReheatSupplyPath,    !- Name
    Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath,    !- Name
    Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,!- Name
    Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone 1 Inlet Node,       !- Outlet 1 Node Name
    Zone 2 Inlet Node,       !- Outlet 2 Node Name
    Zone 3 Inlet Node;       !- Outlet 3 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,   !- Name
    Return Air Mixer Outlet, !- Outlet Node Name
    Zone 1 Outlet Node,      !- Inlet 1 Node Name
    Zone 2 Outlet Node,      !- Inlet 2 Node Name
    Zone 3 Outlet Node;      !- Inlet 3 Node Name

  AirLoopHVAC:Unitary:Furnace:HeatCool,
    GasHeat DXAC Furnace 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Mixed Air Node,          !- Furnace Air Inlet Node Name
    Air Loop Outlet Node,    !- Furnace Air Outlet Node Name
    CyclingFanSchedule,      !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    1.9,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
    1.9,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
    0.00,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    NORTH ZONE,              !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    Supply Fan 1,            !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    Furnace Heating Coil 1,  !- Heating Coil Name
    CoilSystem:Cooling:DX:HeatExchangerAssisted,  !- Cooling Coil Object Type
    Heat Exchanger Assisted Cooling Coil 1,  !- Cooling Coil Name
    MultiMode;               !- Dehumidification Control Type

  Coil:Heating:Gas,
    FURNACE HEATING COIL 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    60000,                   !- Nominal Capacity {W}
    Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop Outlet Node;    !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 1,              !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    35000,                   !- Rated Total Cooling Capacity {W}
    0.7,                     !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    1.9,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    DX Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

! Modeling a Trane Cool,Dry,Quiet (CDQ) Unit with desiccant wheel in series with the cooling coil (i.e., wrap around configuration)

  CoilSystem:Cooling:DX:HeatExchangerAssisted,
    Heat Exchanger Assisted Cooling Coil 1,  !- Name
    HeatExchanger:Desiccant:BalancedFlow,  !- Heat Exchanger Object Type
    Desiccant Heat Exchanger 1,  !- Heat Exchanger Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 1;              !- Cooling Coil Name

  HeatExchanger:Desiccant:BalancedFlow,
    Desiccant Heat Exchanger 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Cooling Coil Air Inlet Node,  !- Regeneration Air Inlet Node Name
    DX Cooling Coil Air Inlet Node,  !- Regeneration Air Outlet Node Name
    DX Cooling Coil Air Outlet Node,  !- Process Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Process Air Outlet Node Name
    HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,  !- Heat Exchanger Performance Object Type
    HXDesPerf1;              !- Heat Exchanger Performance Name

! Model coefficients generated based on results from a finite difference desiccant dehumidifier
! model for a rotary desiccant heat exchanger with a 50/50 face area split between
! regeneration and process air streams. The wheel is 102 mm (4 inch) deep wheel with a rotational
! speed of 12 revolutions per hour. The desiccant performance is based on a Brunauer Type 3
! isotherm shape with a maximum uptake of 30% and a separate factor of 4.5.
!
! Reference:
! Kosar, D. et al. 2007. National Center for Energy Management and
! Building Technologies. Task 6: Integrating Advanced Humidity Control to
! Reduce Energy Use. Final Report NCEMBT-070621.  Alexandria, VA: National
! Center For Energy Management And Building Technologies.
!
! Model coefficients and applicable operating range are meant to represent a desiccant heat exchanger
! transferring latent and sensible heat between the air entering and leaving a cooling coil to improve
! the dehumidification performance of the system (ref. Coil:DX:CoolingHeatExchangerAssisted object).
!

  HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,
    HXDesPerf1,              !- Name
    1.90,                    !- Nominal Air Flow Rate {m3/s}
    3.54,                    !- Nominal Air Face Velocity {m/s}
    50.0,                    !- Nominal Electric Power {W}
    -7.18302E+00,            !- Temperature Equation Coefficient 1
    -1.84967E+02,            !- Temperature Equation Coefficient 2
    1.00051E+00,             !- Temperature Equation Coefficient 3
    1.16033E+04,             !- Temperature Equation Coefficient 4
    -5.07550E+01,            !- Temperature Equation Coefficient 5
    -1.68467E-02,            !- Temperature Equation Coefficient 6
    5.82213E+01,             !- Temperature Equation Coefficient 7
    5.98863E-01,             !- Temperature Equation Coefficient 8
    0.005143,                !- Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation {kg/kg}
    0.024286,                !- Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation {kg/kg}
    17.83333,                !- Minimum Regeneration Inlet Air Temperature for Temperature Equation {C}
    48.88889,                !- Maximum Regeneration Inlet Air Temperature for Temperature Equation {C}
    0.005000,                !- Minimum Process Inlet Air Humidity Ratio for Temperature Equation {kg/kg}
    0.017514,                !- Maximum Process Inlet Air Humidity Ratio for Temperature Equation {kg/kg}
    4.583333,                !- Minimum Process Inlet Air Temperature for Temperature Equation {C}
    21.83333,                !- Maximum Process Inlet Air Temperature for Temperature Equation {C}
    2.286,                   !- Minimum Regeneration Air Velocity for Temperature Equation {m/s}
    4.826,                   !- Maximum Regeneration Air Velocity for Temperature Equation {m/s}
    16.66667,                !- Minimum Regeneration Outlet Air Temperature for Temperature Equation {C}
    46.11111,                !- Maximum Regeneration Outlet Air Temperature for Temperature Equation {C}
    10.0,                    !- Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}
    100.0,                   !- Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}
    70.0,                    !- Minimum Process Inlet Air Relative Humidity for Temperature Equation {percent}
    100.0,                   !- Maximum Process Inlet Air Relative Humidity for Temperature Equation {percent}
    3.13878E-03,             !- Humidity Ratio Equation Coefficient 1
    1.09689E+00,             !- Humidity Ratio Equation Coefficient 2
    -2.63341E-05,            !- Humidity Ratio Equation Coefficient 3
    -6.33885E+00,            !- Humidity Ratio Equation Coefficient 4
    9.38196E-03,             !- Humidity Ratio Equation Coefficient 5
    5.21186E-05,             !- Humidity Ratio Equation Coefficient 6
    6.70354E-02,             !- Humidity Ratio Equation Coefficient 7
    -1.60823E-04,            !- Humidity Ratio Equation Coefficient 8
    0.005143,                !- Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation {kg/kg}
    0.024286,                !- Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation {kg/kg}
    17.83333,                !- Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
    48.88889,                !- Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
    0.005000,                !- Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation {kg/kg}
    0.017514,                !- Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation {kg/kg}
    4.583333,                !- Minimum Process Inlet Air Temperature for Humidity Ratio Equation {C}
    21.83333,                !- Maximum Process Inlet Air Temperature for Humidity Ratio Equation {C}
    2.286,                   !- Minimum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
    4.826,                   !- Maximum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
    0.006911,                !- Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation {kg/kg}
    0.026707,                !- Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation {kg/kg}
    10.0,                    !- Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
    100.0,                   !- Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
    70.0,                    !- Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
    100.0;                   !- Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}

  Fan:ConstantVolume,
    Supply Fan 1,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    1.9,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mixed Air Node,          !- Air Inlet Node Name
    Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

  Output:Variable,*,AIRFLOWNETWORK Node Temperature,timestep,ReportSch;

  Output:Variable,*,AIRFLOWNETWORK Distribution sensible loss,timestep,ReportSch;

  Output:Variable,*,AIRFLOWNETWORK Distribution sensible gain,timestep,ReportSch;

  Output:Variable,*,AirflowNetwork Infiltration Sensible Loss,timestep,ReportSch;

  Output:Variable,*,AirflowNetwork Infiltration Sensible Gain,timestep,ReportSch;

  Output:Variable,Zn003:Wall002:Win001,AirflowNetwork Volume Flow Rate from Node 1 to 2,timestep;

  Output:Variable,Zn003:Wall002:Win001,AirflowNetwork Volume Flow Rate from Node 2 to 1,timestep;

  Output:Variable,*,Heating Coil Gas Consumption Rate,timestep,ReportSch;

  Output:Variable,*,DX Cooling Coil Electric Power,timestep,ReportSch;

  Output:Variable,*,Zone/Sys Air Temperature,timestep,ReportSch;

  Output:Variable,*,Zone Air Relative Humidity,timestep,ReportSch;

  Output:Variable,*,Zone/Sys Sensible Heating Energy,timestep,ReportSch;

  Output:Variable,*,Zone/Sys Sensible Cooling Energy,timestep,ReportSch;

  Output:Variable,*,Heat Recovery Electric Power,timestep,ReportSch;

  Output:Variable,*,System Node Temp,timestep,ReportSch;

  Output:Variable,Heating Coil Air Inlet Node,System Node MassFlowRate,timestep,ReportSch;

  Output:Variable,Mixed Air Node,System Node MassFlowRate,timestep,ReportSch;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Gas:Facility,monthly;

  Output:Meter:MeterFileOnly,Gas:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

  Output:Meter:MeterFileOnly,Gas:HVAC,runperiod;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

