!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! CooltowerSimpleTestwithVentilation.idf
!
! Basic file description: Example of how to simulate a cooltower that is designed to capture the wind
!  at the top of a tower and cool the outside air using water evaporation before delivering it to a space.
!   A cooltower typically consists of a water spray or an evaporative pad, a shaft, and a water tank or reservoir.
! A water pump is typically the only component consumed power for this system.
! Implementation of this system allows EnergyPlus to design and evaluate cooltowers.
!
! Highlights: This example is intented to see the effect of different types of cooltowers
!             on the zone temperatures and humidity ratio while the zones are naturally ventilated.
!
! Simulation Location/Run: Tucson Intl AP,AZ,USA,TMY3,
!             2 design days(ASHRAE HoF 2005 design days: summer and winter design day)
!
! Location:                Tucson, Arizona
!
! Design Days:             Tucson Intl AP Ann Clg .4% Condns DB=>MWB, MaxDB=40.7
!                          Intl AP Ann Htg 99.6% Condns DB, MaxDB=  -0.2
!
! Run Period (Weather File): Winter 1/21, Summer 7/21, Tucson Intl AP,AZ,USA,TMY3
!
! Run Control:             Design Days Simulation
!
! Building: Three zones/buildings which are all identical.  To avoid any shading between the zones
!           each is separated by a distance of 100m (in the x-direction).  The shape of each zone
!           is basically rectangular with the long side parallel to the east-west axis.  The south
!           wall is articulated, just for kicks.  Windows are present on all south walls and the
!           north wall.  The zones are "uncontrolled" in that the method of cooling the spaces
!           is cooltower statements.
!
! Floor Area:    0.44 m2(4.74ft2)
!
! Number of Stories: 1
!
!
! Zone Description Details:
!   Internal gains description:     People, lights, and equipment at reasonable levels for each zone.
!                                   The levels of these parameters is the same for all zones.
!   Interzone Surfaces:             None
!   Internal Mass:                  None
!   People:                         4 per zone
!   Light:                          Design level of 950 per zone
!   Electric Equipment:             Design level of 480 W
!   Windows:                        All south walls and north walls.
!   Detached Shading:               None
!   Daylight:                       None
!   Natural Ventilation:            Yes
!   Compact Schedules:              Yes
!   Solar Distribution:             FullExterior, Aniso, Simple Interior and Exterior Convection
!
!
! HVAC:                             None/Uncontrolled
!   Purchased Air:                  None
!   Zonal Equipment:                None
!   Central Air Handling Equipment: None
!   System Equipment Autosize:      None
!   Purchased Cooling:              None
!   Purchased Heating:              None
!   Coils:                          None
!   Pumps:                          None
!   Boilers:                        None
!   Chillers:                       None
!
! Results:
!   Standard Reports:               None
!   Timestep or Hourly Variables:   Hourly
!   Time bins Report:               None
!   HTML Report:                    None
!   Environmental Emissions:        None
!   Utility Tariffs:                None

  Version,7.1;

  Building,
    BUILDING #1,             !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    Tucson Intl AP_AZ_USA Design_Conditions,  !- Name
    32.13,                   !- Latitude {deg}
    -110.95,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    777.00;                  !- Elevation {m}

! Tucson Intl AP Ann Clg .4% Condns DB=>MWB, MaxDB=40.7

  SizingPeriod:DesignDay,
    Tucson Intl AP Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    40.7,                    !- Maximum Dry-Bulb Temperature {C}
    13.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92332.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    330.00,                  !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

! Tucson Intl AP Ann Htg 99.6% Condns DB, MaxDB=  -0.2

  SizingPeriod:DesignDay,
    Tucson Intl AP Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -0.2,                    !- Maximum Dry-Bulb Temperature {C}
    0.00,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -0.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    92332.,                  !- Barometric Pressure {Pa}
    2.6,                     !- Wind Speed {m/s}
    140.00,                  !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,19,19,19,20,22,23,24,23,22,21,20,19;

  Material,
    A2 - 4 IN DENSE FACE BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.245296,                !- Conductivity {W/m-K}
    2082.400,                !- Density {kg/m3}
    920.4800,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9300000,               !- Solar Absorptance
    0.9300000;               !- Visible Absorptance

  Material,
    B3 - 2 IN INSULATION,    !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    32.03693,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C2 - 4 IN LW CONCRETE BLOCK,  !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    0.3805070,               !- Conductivity {W/m-K}
    608.7016,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    DIRT 12 IN,              !- Name
    Rough,                   !- Roughness
    0.3048000,               !- Thickness {m}
    0.1729577,               !- Conductivity {W/m-K}
    1041.200,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    CONCRETE - SAND AND GRAVEL 4 IN,  !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6000000,               !- Solar Absorptance
    0.6000000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B6 - 2 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    GLASS - CLEAR PLATE 1 / 4 IN,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    6.0000001E-03,           !- Thickness {m}
    0.7750000,               !- Solar Transmittance at Normal Incidence
    7.1000002E-02,           !- Front Side Solar Reflectance at Normal Incidence
    7.1000002E-02,           !- Back Side Solar Reflectance at Normal Incidence
    0.8810000,               !- Visible Transmittance at Normal Incidence
    7.9999998E-02,           !- Front Side Visible Reflectance at Normal Incidence
    7.9999998E-02,           !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.8400000,               !- Front Side Infrared Hemispherical Emissivity
    0.8400000,               !- Back Side Infrared Hemispherical Emissivity
    0.9000000;               !- Conductivity {W/m-K}

  Construction,
    EXTERIOR,                !- Name
    A2 - 4 IN DENSE FACE BRICK,  !- Outside Layer
    B3 - 2 IN INSULATION,    !- Layer 2
    C2 - 4 IN LW CONCRETE BLOCK,  !- Layer 3
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

  Construction,
    SINGLE PANE HW WINDOW,   !- Name
    GLASS - CLEAR PLATE 1 / 4 IN;  !- Outside Layer

  Construction,
    SLAB FLOOR,              !- Name
    DIRT 12 IN,              !- Outside Layer
    CONCRETE - SAND AND GRAVEL 4 IN;  !- Layer 2

  Construction,
    ROOF31,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B6 - 2 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Zone,
    ZONE 1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    1.980000,                !- X Origin {m}
    4.580000,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    ZONE 2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    101.980000,              !- X Origin {m}
    4.580000,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    ZONE 3,                  !- Name
    0,                       !- Direction of Relative North {deg}
    201.980000,              !- X Origin {m}
    4.580000,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    1.980000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    1.980000,5.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.280000,5.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.280000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    7.280000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    7.280000,5.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.280000,8.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.280000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    7.280000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    7.280000,8.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.88000,8.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.88000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.88000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    12.88000,8.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.88000,4.580000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.88000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.88000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    12.88000,4.580000,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.18000,4.580000,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.18000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.18000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    18.18000,4.580000,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.18000,8.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.18000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.18000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    18.18000,8.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.08000,8.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.08000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall008,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.08000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    24.08000,8.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.08000,4.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.08000,4.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall009,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    24.08000,5.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.18000,5.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.18000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall010,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    30.08000,5.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.08000,10.28000,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.08000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall011,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.08000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    30.08000,10.28000,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.28000,10.28000,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.28000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall012,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    35.38000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    35.38000,10.28000,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.38000,7.480000,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.38000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall013,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    35.38000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    35.38000,7.480000,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.48000,7.480000,0,  !- X,Y,Z ==> Vertex 3 {m}
    41.48000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall014,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    41.48000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    41.48000,7.480000,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.48000,18.38000,0,  !- X,Y,Z ==> Vertex 3 {m}
    41.48000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall015,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    41.48000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    41.48000,18.38000,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.980000,18.38000,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.980000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall016,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    1.980000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    1.980000,18.38000,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.980000,5.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.980000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

! equivalent area:
!    22.98000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1
!    1.980000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2
!    1.980000,25.58000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3
!    22.98000,25.58000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    1.980000,5.980000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.980000,18.38000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.48000,18.38000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.48000,7.480000,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    35.38000,7.480000,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    35.28000,10.28000,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    30.08000,10.28000,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    30.18000,5.080000,0.0,  !- X,Y,Z ==> Vertex 8 {m}
    24.08000,4.980000,0.0,  !- X,Y,Z ==> Vertex 9 {m}
    24.08000,8.080000,0.0,  !- X,Y,Z ==> Vertex 10 {m}
    18.18000,8.080000,0.0,  !- X,Y,Z ==> Vertex 11 {m}
    18.18000,4.580000,0.0,  !- X,Y,Z ==> Vertex 12 {m}
    12.88000,4.580000,0.0,  !- X,Y,Z ==> Vertex 13 {m}
    12.88000,8.980000,0.0,  !- X,Y,Z ==> Vertex 14 {m}
    7.280000,8.980000,0.0,  !- X,Y,Z ==> Vertex 15 {m}
    7.280000,5.980000,0.0;  !- X,Y,Z ==> Vertex 16 {m}

! equivalent area:
!    1.980000,25.58000,10.00000,  !- X,Y,Z ==> Vertex 1
!    1.980000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 2
!    22.98000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 3
!    22.98000,25.58000,10.00000;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    1.980000,5.980000,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    7.280000,5.980000,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.280000,8.980000,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.88000,8.980000,10.0,  !- X,Y,Z ==> Vertex 4 {m}
    12.88000,4.580000,10.0,  !- X,Y,Z ==> Vertex 5 {m}
    18.18000,4.580000,10.0,  !- X,Y,Z ==> Vertex 6 {m}
    18.18000,8.080000,10.0,  !- X,Y,Z ==> Vertex 7 {m}
    24.08000,8.080000,10.0,  !- X,Y,Z ==> Vertex 8 {m}
    24.08000,4.980000,10.0,  !- X,Y,Z ==> Vertex 9 {m}
    30.18000,5.080000,10.0,  !- X,Y,Z ==> Vertex 10 {m}
    30.08000,10.28000,10.0,  !- X,Y,Z ==> Vertex 11 {m}
    35.28000,10.28000,10.0,  !- X,Y,Z ==> Vertex 12 {m}
    35.38000,7.480000,10.0,  !- X,Y,Z ==> Vertex 13 {m}
    41.48000,7.480000,10.0,  !- X,Y,Z ==> Vertex 14 {m}
    41.48000,18.38000,10.0,  !- X,Y,Z ==> Vertex 15 {m}
    1.980000,18.38000,10.0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    101.980000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    101.980000,5.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    107.280000,5.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    107.280000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    107.280000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    107.280000,5.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    107.280000,8.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    107.280000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    107.280000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    107.280000,8.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    112.88000,8.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    112.88000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    112.88000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    112.88000,8.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    112.88000,4.580000,0,  !- X,Y,Z ==> Vertex 3 {m}
    112.88000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    112.88000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    112.88000,4.580000,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.18000,4.580000,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.18000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    118.18000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    118.18000,4.580000,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.18000,8.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    118.18000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    118.18000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    118.18000,8.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    124.08000,8.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    124.08000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall008,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    124.08000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    124.08000,8.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    124.08000,4.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    124.08000,4.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall009,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    124.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    124.08000,5.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    130.18000,5.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    130.18000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall010,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    130.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    130.08000,5.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    130.08000,10.28000,0,  !- X,Y,Z ==> Vertex 3 {m}
    130.08000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall011,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    130.08000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    130.08000,10.28000,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.28000,10.28000,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.28000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall012,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    135.38000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    135.38000,10.28000,0,  !- X,Y,Z ==> Vertex 2 {m}
    135.38000,7.480000,0,  !- X,Y,Z ==> Vertex 3 {m}
    135.38000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall013,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    135.38000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    135.38000,7.480000,0,  !- X,Y,Z ==> Vertex 2 {m}
    141.48000,7.480000,0,  !- X,Y,Z ==> Vertex 3 {m}
    141.48000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall014,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    141.48000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    141.48000,7.480000,0,  !- X,Y,Z ==> Vertex 2 {m}
    141.48000,18.38000,0,  !- X,Y,Z ==> Vertex 3 {m}
    141.48000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall015,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    141.48000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    141.48000,18.38000,0,  !- X,Y,Z ==> Vertex 2 {m}
    101.980000,18.38000,0,  !- X,Y,Z ==> Vertex 3 {m}
    101.980000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall016,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    101.980000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    101.980000,18.38000,0,  !- X,Y,Z ==> Vertex 2 {m}
    101.980000,5.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    101.980000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

! equivalent area:
!    122.98000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1
!    101.980000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2
!    101.980000,25.58000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3
!    122.98000,25.58000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 2,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    101.980000,5.980000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    101.980000,18.38000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    141.48000,18.38000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    141.48000,7.480000,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    135.38000,7.480000,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    135.28000,10.28000,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    130.08000,10.28000,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    130.18000,5.080000,0.0,  !- X,Y,Z ==> Vertex 8 {m}
    124.08000,4.980000,0.0,  !- X,Y,Z ==> Vertex 9 {m}
    124.08000,8.080000,0.0,  !- X,Y,Z ==> Vertex 10 {m}
    118.18000,8.080000,0.0,  !- X,Y,Z ==> Vertex 11 {m}
    118.18000,4.580000,0.0,  !- X,Y,Z ==> Vertex 12 {m}
    112.88000,4.580000,0.0,  !- X,Y,Z ==> Vertex 13 {m}
    112.88000,8.980000,0.0,  !- X,Y,Z ==> Vertex 14 {m}
    107.280000,8.980000,0.0,  !- X,Y,Z ==> Vertex 15 {m}
    107.280000,5.980000,0.0;  !- X,Y,Z ==> Vertex 16 {m}

! equivalent area:
!    101.980000,25.58000,10.00000,  !- X,Y,Z ==> Vertex 1
!    101.980000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 2
!    122.98000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 3
!    122.98000,25.58000,10.00000;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    101.980000,5.980000,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    107.280000,5.980000,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    107.280000,8.980000,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    112.88000,8.980000,10.0,  !- X,Y,Z ==> Vertex 4 {m}
    112.88000,4.580000,10.0,  !- X,Y,Z ==> Vertex 5 {m}
    118.18000,4.580000,10.0,  !- X,Y,Z ==> Vertex 6 {m}
    118.18000,8.080000,10.0,  !- X,Y,Z ==> Vertex 7 {m}
    124.08000,8.080000,10.0,  !- X,Y,Z ==> Vertex 8 {m}
    124.08000,4.980000,10.0,  !- X,Y,Z ==> Vertex 9 {m}
    130.18000,5.080000,10.0,  !- X,Y,Z ==> Vertex 10 {m}
    130.08000,10.28000,10.0,  !- X,Y,Z ==> Vertex 11 {m}
    135.28000,10.28000,10.0,  !- X,Y,Z ==> Vertex 12 {m}
    135.38000,7.480000,10.0,  !- X,Y,Z ==> Vertex 13 {m}
    141.48000,7.480000,10.0,  !- X,Y,Z ==> Vertex 14 {m}
    141.48000,18.38000,10.0,  !- X,Y,Z ==> Vertex 15 {m}
    101.980000,18.38000,10.0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    201.980000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    201.980000,5.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    207.280000,5.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    207.280000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    207.280000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    207.280000,5.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    207.280000,8.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    207.280000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    207.280000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    207.280000,8.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    212.88000,8.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    212.88000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    212.88000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    212.88000,8.980000,0,  !- X,Y,Z ==> Vertex 2 {m}
    212.88000,4.580000,0,  !- X,Y,Z ==> Vertex 3 {m}
    212.88000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    212.88000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    212.88000,4.580000,0,  !- X,Y,Z ==> Vertex 2 {m}
    218.18000,4.580000,0,  !- X,Y,Z ==> Vertex 3 {m}
    218.18000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    218.18000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    218.18000,4.580000,0,  !- X,Y,Z ==> Vertex 2 {m}
    218.18000,8.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    218.18000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    218.18000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    218.18000,8.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    224.08000,8.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    224.08000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall008,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    224.08000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    224.08000,8.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    224.08000,4.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    224.08000,4.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall009,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    224.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    224.08000,5.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    230.18000,5.080000,0,  !- X,Y,Z ==> Vertex 3 {m}
    230.18000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall010,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    230.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    230.08000,5.080000,0,  !- X,Y,Z ==> Vertex 2 {m}
    230.08000,10.28000,0,  !- X,Y,Z ==> Vertex 3 {m}
    230.08000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall011,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    230.08000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    230.08000,10.28000,0,  !- X,Y,Z ==> Vertex 2 {m}
    235.28000,10.28000,0,  !- X,Y,Z ==> Vertex 3 {m}
    235.28000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall012,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    235.38000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    235.38000,10.28000,0,  !- X,Y,Z ==> Vertex 2 {m}
    235.38000,7.480000,0,  !- X,Y,Z ==> Vertex 3 {m}
    235.38000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall013,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    235.38000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    235.38000,7.480000,0,  !- X,Y,Z ==> Vertex 2 {m}
    241.48000,7.480000,0,  !- X,Y,Z ==> Vertex 3 {m}
    241.48000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall014,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    241.48000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    241.48000,7.480000,0,  !- X,Y,Z ==> Vertex 2 {m}
    241.48000,18.38000,0,  !- X,Y,Z ==> Vertex 3 {m}
    241.48000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall015,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    241.48000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    241.48000,18.38000,0,  !- X,Y,Z ==> Vertex 2 {m}
    201.980000,18.38000,0,  !- X,Y,Z ==> Vertex 3 {m}
    201.980000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall016,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    201.980000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    201.980000,18.38000,0,  !- X,Y,Z ==> Vertex 2 {m}
    201.980000,5.980000,0,  !- X,Y,Z ==> Vertex 3 {m}
    201.980000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

! equivalent area:
!    222.98000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1
!    201.980000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2
!    201.980000,25.58000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3
!    222.98000,25.58000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 3,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    201.980000,5.980000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    201.980000,18.38000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    241.48000,18.38000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    241.48000,7.480000,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    235.38000,7.480000,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    235.28000,10.28000,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    230.08000,10.28000,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    230.18000,5.080000,0.0,  !- X,Y,Z ==> Vertex 8 {m}
    224.08000,4.980000,0.0,  !- X,Y,Z ==> Vertex 9 {m}
    224.08000,8.080000,0.0,  !- X,Y,Z ==> Vertex 10 {m}
    218.18000,8.080000,0.0,  !- X,Y,Z ==> Vertex 11 {m}
    218.18000,4.580000,0.0,  !- X,Y,Z ==> Vertex 12 {m}
    212.88000,4.580000,0.0,  !- X,Y,Z ==> Vertex 13 {m}
    212.88000,8.980000,0.0,  !- X,Y,Z ==> Vertex 14 {m}
    207.280000,8.980000,0.0,  !- X,Y,Z ==> Vertex 15 {m}
    207.280000,5.980000,0.0;  !- X,Y,Z ==> Vertex 16 {m}

! equivalent area:
!    201.980000,25.58000,10.00000,  !- X,Y,Z ==> Vertex 1
!    201.980000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 2
!    222.98000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 3
!    222.98000,25.58000,10.00000;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    201.980000,5.980000,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    207.280000,5.980000,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    207.280000,8.980000,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    212.88000,8.980000,10.0,  !- X,Y,Z ==> Vertex 4 {m}
    212.88000,4.580000,10.0,  !- X,Y,Z ==> Vertex 5 {m}
    218.18000,4.580000,10.0,  !- X,Y,Z ==> Vertex 6 {m}
    218.18000,8.080000,10.0,  !- X,Y,Z ==> Vertex 7 {m}
    224.08000,8.080000,10.0,  !- X,Y,Z ==> Vertex 8 {m}
    224.08000,4.980000,10.0,  !- X,Y,Z ==> Vertex 9 {m}
    230.18000,5.080000,10.0,  !- X,Y,Z ==> Vertex 10 {m}
    230.08000,10.28000,10.0,  !- X,Y,Z ==> Vertex 11 {m}
    235.28000,10.28000,10.0,  !- X,Y,Z ==> Vertex 12 {m}
    235.38000,7.480000,10.0,  !- X,Y,Z ==> Vertex 13 {m}
    241.48000,7.480000,10.0,  !- X,Y,Z ==> Vertex 14 {m}
    241.48000,18.38000,10.0,  !- X,Y,Z ==> Vertex 15 {m}
    201.980000,18.38000,10.0;  !- X,Y,Z ==> Vertex 16 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    3.080000,5.980000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    3.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 2 {m}
    6.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 3 {m}
    6.080000,5.980000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall003:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall003,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    8.580000,8.980000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    8.580000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 2 {m}
    11.58000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 3 {m}
    11.58000,8.980000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    14.08000,4.580000,7.100000,  !- X,Y,Z ==> Vertex 1 {m}
    14.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 2 {m}
    17.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 3 {m}
    17.08000,4.580000,7.100000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall007:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall007,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    19.58000,8.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    19.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    22.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    22.58000,8.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall009:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall009,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    25.58000,5.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    25.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    28.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    28.58000,5.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall011:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall011,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    30.98000,10.28000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    30.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    33.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    33.98000,10.28000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall013:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall013,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    36.88000,7.480000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    36.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    39.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    39.88000,7.480000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall015:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall015,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    40.88000,18.38000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    40.88000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 2 {m}
    4.880000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 3 {m}
    4.880000,18.38000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    103.080000,5.980000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    103.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 2 {m}
    106.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 3 {m}
    106.080000,5.980000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall003:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall003,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    108.580000,8.980000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    108.580000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 2 {m}
    111.58000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 3 {m}
    111.58000,8.980000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    114.08000,4.580000,7.100000,  !- X,Y,Z ==> Vertex 1 {m}
    114.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 2 {m}
    117.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 3 {m}
    117.08000,4.580000,7.100000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall007:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall007,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    119.58000,8.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    119.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    122.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    122.58000,8.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall009:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall009,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    125.58000,5.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    125.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    128.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    128.58000,5.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall011:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall011,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    130.98000,10.28000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    130.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    133.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    133.98000,10.28000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall013:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall013,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    136.88000,7.480000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    136.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    139.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    139.88000,7.480000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall015:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall015,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    140.88000,18.38000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    140.88000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 2 {m}
    104.880000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 3 {m}
    104.880000,18.38000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    203.080000,5.980000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    203.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 2 {m}
    206.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 3 {m}
    206.080000,5.980000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall003:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall003,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    208.580000,8.980000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    208.580000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 2 {m}
    211.58000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 3 {m}
    211.58000,8.980000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    214.08000,4.580000,7.100000,  !- X,Y,Z ==> Vertex 1 {m}
    214.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 2 {m}
    217.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 3 {m}
    217.08000,4.580000,7.100000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall007:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall007,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    219.58000,8.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    219.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    222.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    222.58000,8.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall009:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall009,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    225.58000,5.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    225.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    228.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    228.58000,5.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall011:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall011,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    230.98000,10.28000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    230.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    233.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    233.98000,10.28000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall013:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall013,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    236.88000,7.480000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    236.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    239.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    239.88000,7.480000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall015:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall015,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    240.88000,18.38000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    240.88000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 2 {m}
    204.880000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 3 {m}
    204.880000,18.38000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall001:Shade001,  !- Name
    Zn001:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.080000,2.980000,8.000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.080000,2.980000,8.000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall003:Shade001,  !- Name
    Zn001:Wall003,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.580000,5.980000,7.900000,  !- X,Y,Z ==> Vertex 1 {m}
    8.580000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 2 {m}
    11.58000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 3 {m}
    11.58000,5.980000,7.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall005:Shade001,  !- Name
    Zn001:Wall005,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.08000,1.580000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    14.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 2 {m}
    17.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 3 {m}
    17.08000,1.580000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall007:Shade001,  !- Name
    Zn001:Wall007,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.58000,5.080000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    19.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    22.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    22.58000,5.080000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall009:Shade001,  !- Name
    Zn001:Wall009,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.58000,2.080000,7.700000,  !- X,Y,Z ==> Vertex 1 {m}
    25.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 2 {m}
    28.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 3 {m}
    28.58000,2.080000,7.700000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall011:Shade001,  !- Name
    Zn001:Wall011,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.98000,7.280000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    30.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    33.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    33.98000,7.280000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall013:Shade001,  !- Name
    Zn001:Wall013,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.88000,4.480000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    36.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    39.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    39.88000,4.480000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall001:Shade001,  !- Name
    Zn002:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.080000,2.980000,8.000000,  !- X,Y,Z ==> Vertex 1 {m}
    103.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 2 {m}
    106.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 3 {m}
    106.080000,2.980000,8.000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall003:Shade001,  !- Name
    Zn002:Wall003,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    108.580000,5.980000,7.900000,  !- X,Y,Z ==> Vertex 1 {m}
    108.580000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 2 {m}
    111.58000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 3 {m}
    111.58000,5.980000,7.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall005:Shade001,  !- Name
    Zn002:Wall005,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.08000,1.580000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    114.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 2 {m}
    117.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 3 {m}
    117.08000,1.580000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall007:Shade001,  !- Name
    Zn002:Wall007,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    119.58000,5.080000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    119.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    122.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    122.58000,5.080000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall009:Shade001,  !- Name
    Zn002:Wall009,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    125.58000,2.080000,7.700000,  !- X,Y,Z ==> Vertex 1 {m}
    125.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 2 {m}
    128.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 3 {m}
    128.58000,2.080000,7.700000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall011:Shade001,  !- Name
    Zn002:Wall011,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.98000,7.280000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    130.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    133.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    133.98000,7.280000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall013:Shade001,  !- Name
    Zn002:Wall013,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.88000,4.480000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    136.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    139.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    139.88000,4.480000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall001:Shade001,  !- Name
    Zn003:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    203.080000,2.980000,8.000000,  !- X,Y,Z ==> Vertex 1 {m}
    203.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 2 {m}
    206.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 3 {m}
    206.080000,2.980000,8.000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall003:Shade001,  !- Name
    Zn003:Wall003,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    208.580000,5.980000,7.900000,  !- X,Y,Z ==> Vertex 1 {m}
    208.580000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 2 {m}
    211.58000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 3 {m}
    211.58000,5.980000,7.900000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall005:Shade001,  !- Name
    Zn003:Wall005,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    214.08000,1.580000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    214.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 2 {m}
    217.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 3 {m}
    217.08000,1.580000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall007:Shade001,  !- Name
    Zn003:Wall007,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    219.58000,5.080000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    219.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    222.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    222.58000,5.080000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall009:Shade001,  !- Name
    Zn003:Wall009,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    225.58000,2.080000,7.700000,  !- X,Y,Z ==> Vertex 1 {m}
    225.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 2 {m}
    228.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 3 {m}
    228.58000,2.080000,7.700000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall011:Shade001,  !- Name
    Zn003:Wall011,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    230.98000,7.280000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    230.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    233.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    233.98000,7.280000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall013:Shade001,  !- Name
    Zn003:Wall013,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    236.88000,4.480000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    236.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    239.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    239.88000,4.480000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    Residence Occupancy,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,1.00,        !- Field 3
    Until: 8:00,0.50,        !- Field 5
    Until: 15:00,0.30,       !- Field 7
    Until: 16:00,0.40,       !- Field 9
    Until: 17:00,0.70,       !- Field 11
    Until: 24:00,1.00,       !- Field 13
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 15
    Until: 9:00,1.00,        !- Field 16
    Until: 16:00,0.30,       !- Field 18
    Until: 23:00,0.70,       !- Field 20
    Until: 24:00,1.00;       !- Field 22

  Schedule:Compact,
    Residence Lighting,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,0.10,        !- Field 3
    Until: 8:00,0.20,        !- Field 5
    Until: 16:00,0.10,       !- Field 7
    Until: 17:00,0.20,       !- Field 9
    Until: 19:00,0.50,       !- Field 11
    Until: 22:00,1.00,       !- Field 13
    Until: 23:00,0.50,       !- Field 15
    Until: 24:00,0.30,       !- Field 17
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 19
    Until: 16:00,0.10,       !- Field 20
    Until: 18:00,0.50,       !- Field 22
    Until: 22:00,1.00,       !- Field 24
    Until: 23:00,0.50,       !- Field 26
    Until: 24:00,0.30;       !- Field 28

  Schedule:Compact,
    Constant,                !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    ACTIVITY LVL   1,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,130.00;     !- Field 3

  Schedule:Compact,
    SHADINGTRANSMITTANCE:0001,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    Cooltower Operation,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 7
    Until: 8:00,0.0,         !- Field 8
    Until: 20:00,1.0,        !- Field 10
    Until: 24:00,0.0;        !- Field 12

  People,
    ZONE 1 People 1,         !- Name
    ZONE 1,                  !- Zone or ZoneList Name
    Residence Occupancy,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Lvl   1;        !- Activity Level Schedule Name

  People,
    ZONE 2 People 1,         !- Name
    ZONE 2,                  !- Zone or ZoneList Name
    Residence Occupancy,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Lvl   1;        !- Activity Level Schedule Name

  People,
    ZONE 3 People 1,         !- Name
    ZONE 3,                  !- Zone or ZoneList Name
    Residence Occupancy,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Lvl   1;        !- Activity Level Schedule Name

  Lights,
    ZONE 1 Lights 1,         !- Name
    ZONE 1,                  !- Zone or ZoneList Name
    Residence Lighting,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    950.0000,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZONE 2 Lights 1,         !- Name
    ZONE 2,                  !- Zone or ZoneList Name
    Residence Lighting,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    950.0000,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZONE 3 Lights 1,         !- Name
    ZONE 3,                  !- Zone or ZoneList Name
    Residence Lighting,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    950.0000,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    ZONE 1 ElecEq 1,         !- Name
    ZONE 1,                  !- Zone or ZoneList Name
    Residence Lighting,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    ZONE 2 ElecEq 1,         !- Name
    ZONE 2,                  !- Zone or ZoneList Name
    Residence Lighting,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    ZONE 3 ElecEq 1,         !- Name
    ZONE 3,                  !- Zone or ZoneList Name
    Residence Lighting,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ZoneVentilation:DesignFlowRate,
    ZONE 1 Ventl 1,          !- Name
    ZONE 1,                  !- Zone or ZoneList Name
    Constant,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    6.131944,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    0.6060000,               !- Constant Term Coefficient
    2.0199999E-02,           !- Temperature Term Coefficient
    5.9800001E-04,           !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZONE 2 Ventl 1,          !- Name
    ZONE 2,                  !- Zone or ZoneList Name
    Constant,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    6.131944,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    INTAKE,                  !- Ventilation Type
    400.0,                   !- Fan Pressure Rise {Pa}
    0.9,                     !- Fan Total Efficiency
    0.6060000,               !- Constant Term Coefficient
    2.0199999E-02,           !- Temperature Term Coefficient
    5.9800001E-04,           !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZONE 3 Ventl 1,          !- Name
    ZONE 3,                  !- Zone or ZoneList Name
    Constant,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    6.131944,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EXHAUST,                 !- Ventilation Type
    400.0,                   !- Fan Pressure Rise {Pa}
    0.8,                     !- Fan Total Efficiency
    0.6060000,               !- Constant Term Coefficient
    2.0199999E-02,           !- Temperature Term Coefficient
    5.9800001E-04,           !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneCoolTower:Shower,
    CoolTower 1,             !- Name
    Cooltower Operation,     !- Availability Schedule Name
    Zone 2,                  !- Zone Name
    ,                        !- Water Supply Storage Tank Name
    WindDrivenFlow,          !- Flow Control Type
    Cooltower Operation,     !- Pump Flow Rate Schedule Name
    0.001667,                !- Maximum Water Flow Rate {m3/s}
    10.0,                    !- Effective Tower Height {m}
    0.5,                     !- Airflow Outlet Area {m2}
    10.0,                    !- Maximum Air Flow Rate {m3/s}
    18.0,                    !- Minimum Indoor Temperature {C}
    0.05,                    !- Fraction of Water Loss
    0.05,                    !- Fraction of Flow Schedule
    300.0;                   !- Rated Power Consumption {W}

  ZoneCoolTower:Shower,
    CoolTower 2,             !- Name
    Cooltower Operation,     !- Availability Schedule Name
    Zone 3,                  !- Zone Name
    ,                        !- Water Supply Storage Tank Name
    WindDrivenFlow,          !- Flow Control Type
    Cooltower Operation,     !- Pump Flow Rate Schedule Name
    0.0005,                  !- Maximum Water Flow Rate {m3/s}
    5.0,                     !- Effective Tower Height {m}
    0.5,                     !- Airflow Outlet Area {m2}
    10.0,                    !- Maximum Air Flow Rate {m3/s}
    18.0,                    !- Minimum Indoor Temperature {C}
    0.05,                    !- Fraction of Water Loss
    0.05,                    !- Fraction of Flow Schedule
    300.0;                   !- Rated Power Consumption {W}

  Output:Variable,*,Zone/Sys Air Temperature,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss,hourly;

  Output:Variable,*,Zone Ventilation Volume Current Density,hourly;

  Output:Variable,*,Zone Ventilation Mass,hourly;

  Output:Variable,*,Zone Ventilation Fan Electric Consumption,hourly;

  Output:Variable,*,Zone Ventilation Inlet Air Temperature,hourly;

  Output:Variable,*,Cooltower Sensible Heat Loss,hourly;

  Output:Variable,*,Cooltower Sensible Heat Loss Rate,hourly;

  Output:Variable,*,Cooltower Latent Heat Loss,hourly;

  Output:Variable,*,Cooltower Latent Heat Loss Rate,hourly;

  Output:Variable,*,Cooltower Volume,hourly;

  Output:Variable,*,Cooltower Volume Flow Rate,hourly;

  Output:Variable,*,Cooltower Mass,hourly;

  Output:Variable,*,Cooltower Mass Flow Rate,hourly;

  Output:Variable,*,Cooltower Inlet Temperature,hourly;

  Output:Variable,*,Cooltower Outlet Temperature,hourly;

  Output:Variable,*,Cooltower Inlet Humidity Ratio,hourly;

  Output:Variable,*,Cooltower Outlet Humidity Ratio,hourly;

  Output:Variable,*,Cooltower Water consumption,hourly;

  Output:Variable,*,Cooltower Mains Water Mains Draw,hourly;

  Output:Variable,*,Cooltower Pump Electric Power,hourly;

  Output:Variable,*,Cooltower Pump Electric Consumption,hourly;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,DXF,RegularPolyline;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

