!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!GeneratorswithPV.idf
!
! Basic file description:  This is a basic test file for EnergyPlus Photovoltaic models
!                          with no zones or heat transfer surfaces.
!                          There is one zone with some heat transfer surfaces and building. A series of photovoltaic arrays are modeled for an entire year.
!                          Demonstrates three different PV models.
! Run:     Run Period (Chicago) with two periods, 7 days each (winter and summer)
!          2 design days to facilitate reverse DD testing.
! Building: Fictional 1 zone building with one wall, one floor, and multiple Roof surfaces.
!           There is a controlled thermal zone with purchased air
!           There are five detached surfaces with different tilt and shading situations
!           Each of the five surfaces has three comparable PV arrays.
! Internal: None.
! System:   None.
! Plant:    None.
!
! Note, this file was completely changed from Ver. 1.1.1 to 1.2 to add tests for different PV generators
! note  this file was changed for Ver. 1.2.2 to add new strategies for ventilated mounting configurations

  Version,7.1;

  Timestep,4;

  Building,
    PVtest,                  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.40,                    !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Site:GroundTemperature:BuildingSurface,19.96,19.94,19.99,20.04,20.09,20.17,20.21,20.24,20.23,20.20,20.17,20.12;

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    7,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Material,
    B4 - 3 IN INSULATION,    !- Name
    VeryRough,               !- Roughness
    7.0000000E-02,           !- Thickness {m}
    3.9999999E-02,           !- Conductivity {W/m-K}
    32.03000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    PVModule(glass),         !- Name
    Smooth,                  !- Roughness
    0.007,                   !- Thickness {m}
    0.78,                    !- Conductivity {W/m-K}
    2700.00,                 !- Density {kg/m3}
    840.0000,                !- Specific Heat {J/kg-K}
    0.8400000,               !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    E6 - 1 / 2 IN GYP SHEATHING BOARD,  !- Name
    Smooth,                  !- Roughness
    9.9999998E-03,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Construction:InternalSource,
    PVSpandrlPanel,          !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.0,                     !- Tube Spacing {m}
    PVModule(glass),         !- Outside Layer
    PVModule(glass),         !- Layer 2
    B4 - 3 IN INSULATION,    !- Layer 3
    E6 - 1 / 2 IN GYP SHEATHING BOARD;  !- Layer 4

  Material,
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    1121.290,                !- Density {kg/m3}
    1460.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    INS-Roof-R_15,           !- Name
    MediumRough,             !- Roughness
    0.1295,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-METAL,               !- Name
    MediumSmooth,            !- Roughness
    0.001524,                !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    IN35,                    !- Name
    Rough,                   !- Roughness
    5.0799999E-02,           !- Thickness {m}
    3.5000000E-02,           !- Conductivity {W/m-K}
    29.00000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Construction,
    PVRoofPaverUnderlayment, !- Name
    IN35,                    !- Outside Layer
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Layer 2
    INS-Roof-R_15,           !- Layer 3
    MAT-METAL;               !- Layer 4

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  Shading:Site:Detailed,
    SouthVerticalSurface,    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    50.0,0.00,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    55.0,0.00,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    55.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    LatitudeTiltSurface,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.0,1.332,1.4914,  !- X,Y,Z ==> Vertex 1 {m}
    30.0,0.00,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    35.0,0.00,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    35.0,1.332,1.4914;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    FlatSurface,             !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    40.0,2.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    40.0,0.00,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.0,0.00,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.0,2.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    FlatSurfaceShadetoEast,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,25.0,12.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.00,12.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,20.00,12.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,25.0,12.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    ShadetoEast,             !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.0,25.0,22.0,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,25.00,12.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,20.00,12.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,20.0,22.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    FlatSurfaceShadetoWest,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.0,25.0,12.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,20.00,12.0,  !- X,Y,Z ==> Vertex 2 {m}
    25.0,20.00,12.0,  !- X,Y,Z ==> Vertex 3 {m}
    25.0,25.0,12.0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    ShadetoWest,             !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.0,20.0,22.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,20.00,12.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,25.00,12.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,25.0,22.0;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    ZONE ONE,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -10.00,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.45,                    !- Ceiling Height {m}
    60.00;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Zn001:Floor001,          !- Name
    floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    ZONE ONE,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,15.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    PVSpandrlPanel,          !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,5.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    roof,                    !- Surface Type
    PVRoofPaverUnderlayment, !- Construction Name
    ZONE ONE,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    PVRoofPaverSystem1,      !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,5.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,5.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,5.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,5.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof002,           !- Name
    roof,                    !- Surface Type
    PVRoofPaverUnderlayment, !- Construction Name
    ZONE ONE,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    PVRoofPaverSystem2,      !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.0,5.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,5.0,5.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,10.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof003,           !- Name
    roof,                    !- Surface Type
    PVRoofPaverUnderlayment, !- Construction Name
    ZONE ONE,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    PVRoofPaverSystem3,      !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,5.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,10.0,5.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,15.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:OtherSideConditionsModel,
    PVRoofPaverSystem1,      !- Name
    GapConvectionRadiation;  !- Type of Modeling

  SurfaceProperty:ExteriorNaturalVentedCavity,
    PVRoofPaverExtVentCav1,  !- Name
    PVRoofPaverSystem1,      !- Boundary Conditions Model Name
    0.02,                    !- Area Fraction of Openings {dimensionless}
    0.9,                     !- Thermal Emissivity of Exterior Baffle Material {dimensionless}
    0.92,                    !- Solar Absorbtivity of Exterior Baffle {dimensionless}
    0.05,                    !- Height Scale for Buoyancy-Driven Ventilation
    0.05,                    !- Effective Thickness of Cavity Behind Exterior Baffle {m}
    0.97,                    !- Ratio of Actual Surface Area to Projected Surface Area {dimensionless}
    Smooth,                  !- Roughness of Exterior Surface
    0.1,                     !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    Zn001:Roof001;           !- Surface 1 Name

  SurfaceProperty:OtherSideConditionsModel,
    PVRoofPaverSystem2,      !- Name
    GapConvectionRadiation;  !- Type of Modeling

  SurfaceProperty:ExteriorNaturalVentedCavity,
    PVRoofPaverExtVentCav2,  !- Name
    PVRoofPaverSystem2,      !- Boundary Conditions Model Name
    0.02,                    !- Area Fraction of Openings {dimensionless}
    0.9,                     !- Thermal Emissivity of Exterior Baffle Material {dimensionless}
    0.92,                    !- Solar Absorbtivity of Exterior Baffle {dimensionless}
    0.05,                    !- Height Scale for Buoyancy-Driven Ventilation
    0.05,                    !- Effective Thickness of Cavity Behind Exterior Baffle {m}
    0.97,                    !- Ratio of Actual Surface Area to Projected Surface Area {dimensionless}
    Smooth,                  !- Roughness of Exterior Surface
    0.1,                     !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    Zn001:Roof002;           !- Surface 1 Name

  SurfaceProperty:OtherSideConditionsModel,
    PVRoofPaverSystem3,      !- Name
    GapConvectionRadiation;  !- Type of Modeling

  SurfaceProperty:ExteriorNaturalVentedCavity,
    PVRoofPaverExtVentCav3,  !- Name
    PVRoofPaverSystem3,      !- Boundary Conditions Model Name
    0.02,                    !- Area Fraction of Openings {dimensionless}
    0.9,                     !- Thermal Emissivity of Exterior Baffle Material {dimensionless}
    0.92,                    !- Solar Absorbtivity of Exterior Baffle {dimensionless}
    0.05,                    !- Height Scale for Buoyancy-Driven Ventilation
    0.05,                    !- Effective Thickness of Cavity Behind Exterior Baffle {m}
    0.97,                    !- Ratio of Actual Surface Area to Projected Surface Area {dimensionless}
    Smooth,                  !- Roughness of Exterior Surface
    0.1,                     !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    Zn001:Roof003;           !- Surface 1 Name

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,!- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE ONE,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 1 NODE,             !- Zone Air Node Name
    Zone 1 Outlet;           !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    Zone 1 inlet,            !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.009,                   !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Zone1Inlets,             !- Name
    Zone 1 inlet;            !- Node 1 Name

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,15.0,       !- Field 3
    Until: 17:00,20.0,       !- Field 5
    Until: 24:00,15.0;       !- Field 7

  Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,30.0,       !- Field 3
    Until: 20:00,23.0,       !- Field 5
    Until: 24:00,30.0;       !- Field 7

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    PVEfficiency,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.12;       !- Field 3

  ElectricLoadCenter:Distribution,
    Simple Electric Load Center,  !- Name
    PV list,                 !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0,                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Track Schedule Name Scheme Schedule Name
    ,                        !- Track Meter Scheme Meter Name
    DirectCurrentWithInverter,  !- Electrical Buss Type
    Simple Ideal Inverter;   !- Inverter Object Name

  ElectricLoadCenter:Inverter:Simple,
    Simple Ideal Inverter,   !- Name
    always On,               !- Availability Schedule Name
    ,                        !- Zone Name
    0.0,                     !- Radiative Fraction
    1.0;                     !- Inverter Efficiency

  ElectricLoadCenter:Generators,
    PV list,                 !- Name
    Simple PV South Vertical,!- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    20000,                   !- Generator 1 Rated Electric Power Output {W}
    always on,               !- Generator 1 Availability Schedule Name
    ,                        !- Generator 1 Rated Thermal to Electrical Power Ratio
    Simple PV Lat Tilt,      !- Generator 2 Name
    Generator:Photovoltaic,  !- Generator 2 Object Type
    20000,                   !- Generator 2 Rated Electric Power Output {W}
    always on,               !- Generator 2 Availability Schedule Name
    ,                        !- Generator 2 Rated Thermal to Electrical Power Ratio
    Simple PV Flat,          !- Generator 3 Name
    Generator:Photovoltaic,  !- Generator 3 Object Type
    20000,                   !- Generator 3 Rated Electric Power Output {W}
    always on,               !- Generator 3 Availability Schedule Name
    ,                        !- Generator 3 Rated Thermal to Electrical Power Ratio
    Simple PV Flat:Shaded to East,  !- Generator 4 Name
    Generator:Photovoltaic,  !- Generator 4 Object Type
    20000,                   !- Generator 4 Rated Electric Power Output {W}
    always on,               !- Generator 4 Availability Schedule Name
    ,                        !- Generator 4 Rated Thermal to Electrical Power Ratio
    Simple PV Flat:Shaded to West,  !- Generator 5 Name
    Generator:Photovoltaic,  !- Generator 5 Object Type
    20000,                   !- Generator 5 Rated Electric Power Output {W}
    always on,               !- Generator 5 Availability Schedule Name
    ,                        !- Generator 5 Rated Thermal to Electrical Power Ratio
    TRNSYSPV South Vertical, !- Generator 6 Name
    Generator:Photovoltaic,  !- Generator 6 Object Type
    20000,                   !- Generator 6 Rated Electric Power Output {W}
    always on,               !- Generator 6 Availability Schedule Name
    ,                        !- Generator 6 Rated Thermal to Electrical Power Ratio
    TRNSYS PV Lat Tilt,      !- Generator 7 Name
    Generator:Photovoltaic,  !- Generator 7 Object Type
    20000,                   !- Generator 7 Rated Electric Power Output {W}
    always on,               !- Generator 7 Availability Schedule Name
    ,                        !- Generator 7 Rated Thermal to Electrical Power Ratio
    TRNSYS PV Flat,          !- Generator 8 Name
    Generator:Photovoltaic,  !- Generator 8 Object Type
    20000,                   !- Generator 8 Rated Electric Power Output {W}
    always on,               !- Generator 8 Availability Schedule Name
    ,                        !- Generator 8 Rated Thermal to Electrical Power Ratio
    TRNSYSPV Flat:Shaded to East,  !- Generator 9 Name
    Generator:Photovoltaic,  !- Generator 9 Object Type
    20000,                   !- Generator 9 Rated Electric Power Output {W}
    always on,               !- Generator 9 Availability Schedule Name
    ,                        !- Generator 9 Rated Thermal to Electrical Power Ratio
    TRNSYSPV Flat:Shaded to West,  !- Generator 10 Name
    Generator:Photovoltaic,  !- Generator 10 Object Type
    20000,                   !- Generator 10 Rated Electric Power Output {W}
    always on,               !- Generator 10 Availability Schedule Name
    ,                        !- Generator 10 Rated Thermal to Electrical Power Ratio
    SNL PV South Vertical,   !- Generator 11 Name
    Generator:Photovoltaic,  !- Generator 11 Object Type
    20000,                   !- Generator 11 Rated Electric Power Output {W}
    always on,               !- Generator 11 Availability Schedule Name
    ,                        !- Generator 11 Rated Thermal to Electrical Power Ratio
    SNL PV Lat Tilt,         !- Generator 12 Name
    Generator:Photovoltaic,  !- Generator 12 Object Type
    20000,                   !- Generator 12 Rated Electric Power Output {W}
    always on,               !- Generator 12 Availability Schedule Name
    ,                        !- Generator 12 Rated Thermal to Electrical Power Ratio
    SNL PV Flat,             !- Generator 13 Name
    Generator:Photovoltaic,  !- Generator 13 Object Type
    20000,                   !- Generator 13 Rated Electric Power Output {W}
    always on,               !- Generator 13 Availability Schedule Name
    ,                        !- Generator 13 Rated Thermal to Electrical Power Ratio
    SNL PV Flat:Shaded to East,  !- Generator 14 Name
    Generator:Photovoltaic,  !- Generator 14 Object Type
    20000,                   !- Generator 14 Rated Electric Power Output {W}
    always on,               !- Generator 14 Availability Schedule Name
    ,                        !- Generator 14 Rated Thermal to Electrical Power Ratio
    SNL PV Flat:Shaded to West,  !- Generator 15 Name
    Generator:Photovoltaic,  !- Generator 15 Object Type
    20000,                   !- Generator 15 Rated Electric Power Output {W}
    always on,               !- Generator 15 Availability Schedule Name
    ,                        !- Generator 15 Rated Thermal to Electrical Power Ratio
    SNL INTEGRATED PV,       !- Generator 16 Name
    Generator:Photovoltaic,  !- Generator 16 Object Type
    20000,                   !- Generator 16 Rated Electric Power Output {W}
    always on,               !- Generator 16 Availability Schedule Name
    ,                        !- Generator 16 Rated Thermal to Electrical Power Ratio
    SIMPLE INTEGRATED PV,    !- Generator 17 Name
    Generator:Photovoltaic,  !- Generator 17 Object Type
    20000,                   !- Generator 17 Rated Electric Power Output {W}
    always on,               !- Generator 17 Availability Schedule Name
    ,                        !- Generator 17 Rated Thermal to Electrical Power Ratio
    TRNSYSPV INTEGRATED PV,  !- Generator 18 Name
    Generator:Photovoltaic,  !- Generator 18 Object Type
    20000,                   !- Generator 18 Rated Electric Power Output {W}
    always on,               !- Generator 18 Availability Schedule Name
    ,                        !- Generator 18 Rated Thermal to Electrical Power Ratio
    SNL Roof Paver PV,       !- Generator 19 Name
    Generator:Photovoltaic,  !- Generator 19 Object Type
    20000,                   !- Generator 19 Rated Electric Power Output {W}
    always on,               !- Generator 19 Availability Schedule Name
    ,                        !- Generator 19 Rated Thermal to Electrical Power Ratio
    SIMPLE Roof Paver PV,    !- Generator 20 Name
    Generator:Photovoltaic,  !- Generator 20 Object Type
    20000,                   !- Generator 20 Rated Electric Power Output {W}
    always on,               !- Generator 20 Availability Schedule Name
    ,                        !- Generator 20 Rated Thermal to Electrical Power Ratio
    TRNSYSPV Roof Paver PV,  !- Generator 21 Name
    Generator:Photovoltaic,  !- Generator 21 Object Type
    20000,                   !- Generator 21 Rated Electric Power Output {W}
    always on;               !- Generator 21 Availability Schedule Name

  Generator:Photovoltaic,
    SIMPLE INTEGRATED PV,    !- Name
    Zn001:Wall001,           !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    12percentEffPVhalfArea,  !- Module Performance Name
    IntegratedSurfaceOutsideFace,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Simple,
    12percentEffPVhalfArea,  !- Name
    0.5,                     !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.12;                    !- Value for Cell Efficiency if Fixed

  Generator:Photovoltaic,
    SIMPLE Roof Paver PV,    !- Name
    Zn001:roof001,           !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    12percentEffPVhalfArea,  !- Module Performance Name
    IntegratedExteriorVentedCavity,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    Simple PV South Vertical,!- Name
    SouthVerticalSurface,    !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    12percentEffPV0.1044Area,!- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Simple,
    12percentEffPV0.1044Area,!- Name
    0.1044,                  !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.12;                    !- Value for Cell Efficiency if Fixed

  Generator:Photovoltaic,
    Simple PV Lat Tilt,      !- Name
    LatitudeTiltSurface,     !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    SchedEffPV0.1044Area,    !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Simple,
    SchedEffPV0.1044Area,    !- Name
    0.1044,                  !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Scheduled,               !- Conversion Efficiency Input Mode
    0.12,                    !- Value for Cell Efficiency if Fixed
    PVefficiency;            !- Efficiency Schedule Name

  Generator:Photovoltaic,
    Simple PV Flat,          !- Name
    FlatSurface,             !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    12percentEffPV0.1044Area,!- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    Simple PV Flat:Shaded to East,  !- Name
    FlatSurfaceShadetoEast,  !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    SchedEffPV0.04176Area,   !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Simple,
    SchedEffPV0.04176Area,   !- Name
    0.04176,                 !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Scheduled,               !- Conversion Efficiency Input Mode
    0.12,                    !- Value for Cell Efficiency if Fixed
    PVefficiency;            !- Efficiency Schedule Name

  Generator:Photovoltaic,
    Simple PV Flat:Shaded to West,  !- Name
    FlatSurfaceShadetoWest,  !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    11PercentEffPV0.04176Area,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Simple,
    11PercentEffPV0.04176Area,  !- Name
    0.04176,                 !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.11;                    !- Value for Cell Efficiency if Fixed

  Generator:Photovoltaic,
    TRNSYSPV INTEGRATED PV,  !- Name
    Zn001:Wall001,           !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Photovoltaic Performance Object Type
    Example PV Model Inputs, !- Module Performance Name
    IntegratedSurfaceOutsideFace,  !- Heat Transfer Integration Mode
    3.0,                     !- Number of Modules in Parallel {dimensionless}
    6.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:EquivalentOne-Diode,
    Example PV Model Inputs, !- Name
    CrystallineSilicon,      !- Cell type
    36,                      !- Number of Cells in Series {dimensionless}
    0.63,                    !- Active Area {m2}
    0.9,                     !- Transmittance Absorptance Product {dimensionless}
    1.12,                    !- Semiconductor Bandgap {eV}
    1000000,                 !- Shunt Resistance {ohms}
    4.75,                    !- Short Circuit Current {A}
    21.4,                    !- Open Circuit Voltage {V}
    25.0,                    !- Reference Temperature {C}
    1000.0,                  !- Reference Insolation {W/m2}
    4.45,                    !- Module Current at Maximum Power {A}
    17,                      !- Module Voltage at Maximum Power {V}
    0.00065,                 !- Temperature Coefficient of Short Circuit Current {A/K}
    -0.08,                   !- Temperature Coefficient of Open Circuit Voltage {V/K}
    20,                      !- Nominal Operating Cell Temperature Test Ambient Temperature {C}
    47,                      !- Nominal Operating Cell Temperature Test Cell Temperature {C}
    800.0,                   !- Nominal Operating Cell Temperature Test Insolation {W/m2}
    30.0,                    !- Module Heat Loss Coefficient {W/m2-K}
    50000;                   !- Total Heat Capacity {J/m2-K}

  Generator:Photovoltaic,
    TRNSYSPV South Vertical, !- Name
    SouthVerticalSurface,    !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Photovoltaic Performance Object Type
    Example PV Model Inputs, !- Module Performance Name
    DecoupledUllebergDynamic,!- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    TRNSYS PV Lat Tilt,      !- Name
    LatitudeTiltSurface,     !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Photovoltaic Performance Object Type
    Example PV Model Inputs, !- Module Performance Name
    DecoupledUllebergDynamic,!- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    TRNSYS PV Flat,          !- Name
    FlatSurface,             !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Photovoltaic Performance Object Type
    Example PV Model Inputs, !- Module Performance Name
    DecoupledUllebergDynamic,!- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    TRNSYSPV Flat:Shaded to East,  !- Name
    FlatSurfaceShadetoEast,  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Photovoltaic Performance Object Type
    Example PV Model Inputs, !- Module Performance Name
    DecoupledUllebergDynamic,!- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    TRNSYSPV Flat:Shaded to West,  !- Name
    FlatSurfaceShadetoWest,  !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Photovoltaic Performance Object Type
    Example PV Model Inputs, !- Module Performance Name
    DecoupledUllebergDynamic,!- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    TRNSYSPV Roof Paver PV,  !- Name
    Zn001:roof001,           !- Surface Name
    PhotovoltaicPerformance:EquivalentOne-Diode,  !- Photovoltaic Performance Object Type
    Example PV Model Inputs, !- Module Performance Name
    IntegratedExteriorVentedCavity,  !- Heat Transfer Integration Mode
    3.0,                     !- Number of Modules in Parallel {dimensionless}
    6.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    SNL INTEGRATED PV,       !- Name
    Zn001:Wall001,           !- Surface Name
    PhotovoltaicPerformance:Sandia,  !- Photovoltaic Performance Object Type
    BP Solar BP275,          !- Module Performance Name
    IntegratedSurfaceOutsideFace,  !- Heat Transfer Integration Mode
    3.0,                     !- Number of Modules in Parallel {dimensionless}
    6.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    SNL Roof Paver PV,       !- Name
    Zn001:roof002,           !- Surface Name
    PhotovoltaicPerformance:Sandia,  !- Photovoltaic Performance Object Type
    BP Solar BP275,          !- Module Performance Name
    IntegratedExteriorVentedCavity,  !- Heat Transfer Integration Mode
    3.0,                     !- Number of Modules in Parallel {dimensionless}
    6.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    SNL PV South Vertical,   !- Name
    SouthVerticalSurface,    !- Surface Name
    PhotovoltaicPerformance:Sandia,  !- Photovoltaic Performance Object Type
    BP Solar BP275,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    SNL PV Lat Tilt,         !- Name
    LatitudeTiltSurface,     !- Surface Name
    PhotovoltaicPerformance:Sandia,  !- Photovoltaic Performance Object Type
    BP Solar BP275,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    SNL PV Flat,             !- Name
    FlatSurface,             !- Surface Name
    PhotovoltaicPerformance:Sandia,  !- Photovoltaic Performance Object Type
    BP Solar BP275,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    SNL PV Flat:Shaded to East,  !- Name
    FlatSurfaceShadetoEast,  !- Surface Name
    PhotovoltaicPerformance:Sandia,  !- Photovoltaic Performance Object Type
    BP Solar BP275,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  Generator:Photovoltaic,
    SNL PV Flat:Shaded to West,  !- Name
    FlatSurfaceShadetoWest,  !- Surface Name
    PhotovoltaicPerformance:Sandia,  !- Photovoltaic Performance Object Type
    BP Solar BP275,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    2.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Sandia,
    BP Solar BP275,          !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.75,                    !- Short Circuit Current {A}
    21.4,                    !- Open Circuit Voltage {V}
    4.45,                    !- Current at Maximum Power Point {A}
    17,                      !- Voltage at Maximum Power Point {V}
    0.0004,                  !- Sandia Database Parameter aIsc {1/K}
    -0.0005,                 !- Sandia Database Parameter aImp {1/K}
    0.991,                   !- Sandia Database Parameter c0 {dimensionless}
    0.009,                   !- Sandia Database Parameter c1 {dimensionless}
    -0.085,                  !- Sandia Database Parameter BVoc0 {V/K}
    0.0,                     !- Sandia Database Parameter mBVoc {V/K}
    -0.085,                  !- Sandia Database Parameter BVmp0 {V/K}
    0,                       !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.091575,                !- Sandia Database Parameter c2 {dimensionless}
    -8.79359,                !- Sandia Database Parameter c3 {dimensionless}
    0.9408,                  !- Sandia Database Parameter a0 {dimensionless}
    0.054204,                !- Sandia Database Parameter a1 {dimensionless}
    -0.011043,               !- Sandia Database Parameter a2 {dimensionless}
    -0.0008075,              !- Sandia Database Parameter a3 {dimensionless}
    -0.00002097,             !- Sandia Database Parameter a4 {dimensionless}
    1,                       !- Sandia Database Parameter b0 {dimensionless}
    -0.002438,               !- Sandia Database Parameter b1 {dimensionless}
    0.0003103,               !- Sandia Database Parameter b2 {dimensionless}
    -0.00001246,             !- Sandia Database Parameter b3 {dimensionless}
    2.112E-07,               !- Sandia Database Parameter b4 {dimensionless}
    -1.359E-09,              !- Sandia Database Parameter b5 {dimensionless}
    3,                       !- Sandia Database Parameter Delta(Tc) {deltaC}
    1,                       !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.075,                  !- Sandia Database Parameter b {dimensionless}
    0.993,                   !- Sandia Database Parameter c4 {dimensionless}
    0.007,                   !- Sandia Database Parameter c5 {dimensionless}
    4.7,                     !- Sandia Database Parameter Ix0
    3.22,                    !- Sandia Database Parameter Ixx0
    1.105,                   !- Sandia Database Parameter c6
    -0.105;                  !- Sandia Database Parameter c7

  Output:Surfaces:Drawing,DXF;

  OutputControl:SurfaceColorScheme,
    highlight PV,            !- Name
    Photovoltaics,           !- Drawing Element 1 Type
    2;                       !- Color for Drawing Element 1

  Output:Variable,*,Zone/Sys Air Temperature,hourly;

  Output:Variable,*,PV Generator DC Power,hourly;

  Output:Variable,*,PV Generator DC Energy,hourly;

  Output:Variable,*,Inverter AC Energy Output,hourly;

  Output:Variable,*,Inverter AC Power Output,hourly;

  Output:Variable,*,PV Array Efficiency,hourly;

  Output:Variable,*,PV Cell Temperature,hourly;

  Output:VariableDictionary,Regular;

  Output:Meter,Photovoltaic:ElectricityProduced,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter:MeterFileOnly,Photovoltaic:ElectricityProduced,monthly;

!  Report MeterFileOnly,
!    Photovoltaic:ElectricityProduced,  !- Meter_Name
!    runperiod;               !- Reporting_Frequency

  Output:Surfaces:List,Details;

