! LookupTables.idf
! Basic file description:  1 story office building divided into 3 interior conditioned zones.
!
! Highlights:              Example of using lookup tables as surrogate for performance curves.
!                          For each performance curve that is commented out, one or more table objects are used to represent
!                          that curve. The table objects have the same name as the performance curve with a 2 or 3
!                          appended to the end of the name to represent an alternate method of the table. These tables
!                          are used as performance curve inputs to other objects just as performance curves would be used.
!                          Search for "Table:" to find the first table object.
!
! Simulation Location/Run: Miami Intl Ap FL USA WMO=722020, 2 design days, 2 run periods.
!                          Run Control executes the design days only.
!
! Location:                Miami, FL USA
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7.
!
! Run Control:             Zone sizing required, No System sizing required (Run Control executes 2 design days)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single 3 mm clear window in the West zone south wall. The walls are 1 in stucco over 4 in
!           common brick and 1 in dense insulation with gypboard on the interior. The roof is a built up roof with
!           1/2 in stone over 3/8 in felt over 4 in dense insulation supported by 2 in heavy weight concrete. The
!           floor is 8 in heavy weight concrete with carpeting. The window to wall ratio is approxomately 0.07.
!           Infiltration is fixed at 0.02 m3/s in East zone in winter.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |         (Zone 3)               |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |     (Zone 1)       |       (Zone 2)         |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West  - lighting is 1878.6252 watts, equip is 1928.751 watts, 3 occupants
! Internal gains description:     ZONE East  - lighting is  878.6252 watts, equip is  464.375 watts, 5 occupants
! Internal gains description:     ZONE North - lighting is  878.6252 watts, equip is 2928.751 watts, 4 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         12
! Lights:                         3636 W
! Equipment:                      5322 W
! Windows:                        1 - single pane clear 3mm glass, size = 5 sq. meters
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           Single zone packaged terminal heat pump's condition the North, East, and West zones.
!                                 Thermostat setting at 22.5 C heating set point and 23.5 C cooling set point. This
!                                 example input file is intended to provide a variety of configurations for the packaged
!                                 terminal heat pump. Thermostat set up, fan configuration, and component autosizing
!                                 are varied. Proper control of interior temperatures requires use of a dual
!                                 set point thermostat in each zone. Simply use the commented thermostats (search for
!                                 ZoneControl:Thermostat) below. Uncomment the 2 dual set point thermostats in the
!                                 EAST and NORTH zones and comment out the single set point thermostats for these same
!                                 zones using the comment character (!).
!
! Zonal Equipment:                3 ea. PACKAGEDTERMINAL:HEATPUMP:AIRTOAIR
!                                 Zone 1: Constant volume PTHP operating at different cooling and heating air flow rates.
!                                (West)   Air flow rate when compressor is off is either cooling or heating air flow
!                                         during last compressor ON cycle since the fan continues to operate when the
!                                         compressor is off (ContFanCycComp).
!                                         Cooling and heating coils are scheduled on all year.
!                                         Thermostat uses dual set point.
!                                         The fan for this PTHP is also set up to model a multi-speed fan motor.
!                                         See Fan:OnOff = Zone1PTHPFan for further detail.
!                                 Zone 2: Constant volume PTHP operating at autosized cooling and heating air flow rates.
!                                (East)   Air flow rate when compressor is off is 0 since the fan cycles off with the
!                                         compressor (CycFanCycComp).
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point.
!                                 Zone 3: Constant volume PTHP operating at autosized cooling and heating air flow rates.
!                                (North)  Air flow rate when compressor is off is also autosized.
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point
!
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          COIL:DX:HEATINGEMPIRICAL, Coil:Cooling:DX:SingleSpeed, COIL:ELECTRIC:HEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,7.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    NONE,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
 !  Data Source=ASHRAE 2009 Annual Design Conditions

  Site:Location,
    Miami Intl Ap FL USA WMO=722020,  !- Name
    25.82,                   !- Latitude {deg}
    -80.30,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    11.00;                   !- Elevation {m}

 ! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
 ! Coldest Month=January
 ! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
 ! Hottest Month=July
 ! Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! WMO=722020 Time Zone=NAE (GMT-05:00) Eastern Time (US & Canada)
! Data Source=ASHRAE 2005 Annual Design Conditions

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,22.03,22.03,22.13,22.30,22.43,22.52,22.62,22.77,22.78,22.55,22.44,22.20;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.9,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.5;        !- Field 11

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.15,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.25,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.15;       !- Field 11

  Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: WinterDesignDay,    !- Field 21
    Until: 6:00,0.0,         !- Field 22
    Until: 7:00,0.10,        !- Field 24
    Until: 8:00,0.50,        !- Field 26
    Until: 12:00,1.00,       !- Field 28
    Until: 13:00,0.50,       !- Field 30
    Until: 16:00,1.00,       !- Field 32
    Until: 17:00,0.50,       !- Field 34
    Until: 18:00,0.10,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For:AllOtherDays,        !- Field 40
    Until: 24:00,0.0;        !- Field 41

  Schedule:Compact,
    OFFICE EQUIP,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 8:00,0.0,         !- Field 10
    Until: 18:00,1.00,       !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    OFFICE LIGHTING,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 6:00,0.05,        !- Field 14
    Until: 7:00,0.20,        !- Field 16
    Until: 17:00,1.00,       !- Field 18
    Until: 18:00,0.50,       !- Field 20
    Until: 24:00,0.05,       !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,0.05;       !- Field 25

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HeatingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.5;       !- Field 3

  Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.5;       !- Field 3

  Schedule:Compact,
    West Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Other Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    ConstantFanSch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CyclingFanSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B6 - 4 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    1.01559364E-01,          !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B6 - 4 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    WEST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    6.096000,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    NORTH ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    6.096000,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0.0E+00,0.0E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    Zn002:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,0.0E+00,0.0E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    Zn003:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,6.096,0.0E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548,0.0E+00,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.548,0.0E+00,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.548,0.0E+00,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.548,0.0E+00,2.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    WEST ZONE,               !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EAST ZONE,               !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    NORTH ZONE,              !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    WEST ZONE Lights 1,      !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1878.6252,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    WEST ZONE ElecEq 1,      !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    OFFICE EQUIP,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE EQUIP,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    464.375,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE EQUIP,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    WEST ZONE Infil 1,       !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EAST ZONE Infil 1,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    NORTH ZONE Infil 1,      !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    WEST ZONE,               !- Zone or ZoneList Name
    12.,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA WEST ZONE,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA WEST ZONE,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    EAST ZONE,               !- Zone or ZoneList Name
    12.,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA EAST ZONE,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    NORTH ZONE,              !- Zone or ZoneList Name
    12.,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA NORTH ZONE,      !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA NORTH ZONE,      !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    West Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

! Use dual set point thermostats for proper control of interior zones
!  ZoneControl:Thermostat,
!    Zone 2 Thermostat,             !- Thermostat Name
!    EAST ZONE,                     !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
!  ZoneControl:Thermostat,
!    Zone 3 Thermostat,             !- Thermostat Name
!    NORTH ZONE,                    !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
! Single cooling or heating set point thermostats are shown for example purposes

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Other Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint;        !- Control 2 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Other Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint;        !- Control 2 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint,        !- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint,        !- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

  ZoneHVAC:PackagedTerminalHeatPump,
    Zone1PTHP,               !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone1PTHPAirInletNode,   !- Air Inlet Node Name
    Zone1PTHPAirOutletNode,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone1PTHPOAMixer,        !- Outdoor Air Mixer Name
    0.5,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
    0.6,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
    ,                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    0.028,                   !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    0.0233,                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    0.0186,                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone1PTHPFan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Zone1PTHPDXHeatCoil,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone1PTHPDXCoolCoil,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Zone1PTHPSupHeater,      !- Supplemental Heating Coil Name
    50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    ConstantFanSch;          !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Zone2PTHP,               !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone2PTHPAirInletNode,   !- Air Inlet Node Name
    Zone2PTHPAirOutletNode,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone2PTHPOAMixer,        !- Outdoor Air Mixer Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone2PTHPFan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Zone2PTHPDXHeatCoil,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone2PTHPDXCoolCoil,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Zone2PTHPSupHeater,      !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    CyclingFanSch;           !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Zone3PTHP,               !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone3PTHPAirInletNode,   !- Air Inlet Node Name
    Zone3PTHPAirOutletNode,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone3PTHPOAMixer,        !- Outdoor Air Mixer Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Zone3PTHPFan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Zone3PTHPDXHeatCoil,     !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone3PTHPDXCoolCoil,     !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Zone3PTHPSupHeater,      !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ConstantFanSch;          !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Zone1PTHP,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Zone2PTHP,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Zone3PTHP,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    WEST ZONE,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone2Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    Zone3PTHPFan,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone3PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
    Zone3PTHPSupHeatInletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    Zone1PTHPFan,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.6,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone1PTHPOAMixerOutletNode,  !- Air Inlet Node Name
    Zone1PTHPFanOutletNode,  !- Air Outlet Node Name
    FanPowerRatioCurve,      !- Fan Power Ratio Function of Speed Ratio Curve Name
    FanEffRatioCurve;        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name

  Fan:OnOff,
    Zone2PTHPFan,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone2PTHPOAMixerOutletNode,  !- Air Inlet Node Name
    Zone2PTHPFanOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    Zone1PTHPDXCoolCoil,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    8750.0,                  !- Rated Total Cooling Capacity {W}
    0.75,                    !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    0.5,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone1PTHPFanOutletNode,  !- Air Inlet Node Name
    Zone1PTHPDXCoolCoilOutletNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACEIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    HPACEIRFFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    Zone2PTHPDXCoolCoil,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone2PTHPFanOutletNode,  !- Air Inlet Node Name
    Zone2PTHPCoolCoilOutletNode,  !- Air Outlet Node Name
    HPACCoolCapFT2,          !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF2,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACEIRFT2,              !- Energy Input Ratio Function of Temperature Curve Name
    HPACEIRFFF2,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACPLFFPLR2;            !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    Zone3PTHPDXCoolCoil,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone3PTHPOAMixerOutletNode,  !- Air Inlet Node Name
    Zone3PTHPCoolCoilOutletNode,  !- Air Outlet Node Name
    HPACCoolCapFT3,          !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF3,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACEIRFT3,              !- Energy Input Ratio Function of Temperature Curve Name
    HPACEIRFFF3,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACPLFFPLR3;            !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    Zone1PTHPSupHeater,      !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    1.0,                     !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Zone1PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
    Zone1PTHPAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Zone2PTHPSupHeater,      !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    1.0,                     !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Zone2PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
    Zone2PTHPAirOutletNode;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Zone3PTHPSupHeater,      !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    1.0,                     !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Zone3PTHPSupHeatInletNode,  !- Air Inlet Node Name
    Zone3PTHPAirOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

  Coil:Heating:DX:SingleSpeed,
    Zone1PTHPDXHeatCoil,     !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    10000.0,                 !- Rated Total Heating Capacity {W}
    2.75,                    !- Rated COP {W/W}
    0.6,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone1PTHPDXCoolCoilOutletNode,  !- Air Inlet Node Name
    Zone1PTHPDXHeatCoilOutletNode,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn Back On Compressor{C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    TIMED,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    20000;                   !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    Zone2PTHPDXHeatCoil,     !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Rated Total Heating Capacity {W}
    2.75,                    !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone2PTHPCoolCoilOutletNode,  !- Air Inlet Node Name
    Zone2PTHPDXHeatCoilOutletNode,  !- Air Outlet Node Name
    HPACHeatCapFT2,          !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF2,         !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT2,          !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF2,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR2,        !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn Back On Compressor{C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    TIMED,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    20000;                   !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    Zone3PTHPDXHeatCoil,     !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Rated Total Heating Capacity {W}
    2.75,                    !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone3PTHPCoolCoilOutletNode,  !- Air Inlet Node Name
    Zone3PTHPDXHeatCoilOutletNode,  !- Air Outlet Node Name
    HPACHeatCapFT3,          !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF3,         !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF3,         !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR3,        !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn Back On Compressor{C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    TIMED,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    20000;                   !- Resistive Defrost Heater Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    Zone1PTHPOAMixer,        !- Name
    Zone1PTHPOAMixerOutletNode,  !- Mixed Air Node Name
    Zone1PTHPOAInNode,       !- Outdoor Air Stream Node Name
    Zone1PTHPExhNode,        !- Relief Air Stream Node Name
    Zone1PTHPAirInletNode;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Zone2PTHPOAMixer,        !- Name
    Zone2PTHPOAMixerOutletNode,  !- Mixed Air Node Name
    Zone2PTHPOAInNode,       !- Outdoor Air Stream Node Name
    Zone2PTHPExhNode,        !- Relief Air Stream Node Name
    Zone2PTHPAirInletNode;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Zone3PTHPOAMixer,        !- Name
    Zone3PTHPOAMixerOutletNode,  !- Mixed Air Node Name
    Zone3PTHPOAInNode,       !- Outdoor Air Stream Node Name
    Zone3PTHPExhNode,        !- Relief Air Stream Node Name
    Zone3PTHPAirInletNode;   !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    OutsideAirInletNodes,    !- Name
    Zone1PTHPOAInNode,       !- Node 1 Name
    Zone2PTHPOAInNode,       !- Node 2 Name
    Zone3PTHPOAInNode;       !- Node 3 Name

  NodeList,
    Zone1Inlets,             !- Name
    Zone1PTHPAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone1Exhausts,           !- Name
    Zone1PTHPAirInletNode;   !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    Zone2PTHPAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone2Exhausts,           !- Name
    Zone2PTHPAirInletNode;   !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone3PTHPAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone3Exhausts,           !- Name
    Zone3PTHPAirInletNode;   !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
!  Curve:Quadratic,
!    HPACCoolCapFFF,          !- Name
!    0.8,                     !- Coefficient1 Constant
!    0.2,                     !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.5,                     !- Minimum Value of x
!    1.5;                     !- Maximum Value of x

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

! Create a performance curve and use it throughout the simulation.
! Since the DisplayExtraWarnings flag is used, write the performance cuve to eio file.

  Table:OneIndependentVariable,
    HPACCoolCapFFF,          !- Name
    Quadratic,               !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    0.5,                     !- Minimum Value of X
    1.5,                     !- Maximum Value of X
    0.8,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.8,                     !- Output Value #1
    1.0,                     !- X Value #2
    1.0,                     !- Output Value #2
    1.5,                     !- X Value #3
    1.1;                     !- Output Value #3

! Create a performance curve and use it throughout the simulation
! Since the DisplayExtraWarnings flag is used, the table data read is echoed to the eio file

  Table:MultiVariableLookup,
    HPACCoolCapFFF2,         !- Name
    EvaluateCurveToLimits,   !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.5,                     !- Minimum Value of X1
    1.5,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    0.8,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    ,                        !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    1.0,                     !- Field 2
    1.5,                     !- Field 3
    0.8,                     !- <none>
    1.0,                     !- <none>
    1.1;                     !- <none>

! Use linear interpolation of table to evaluate the tabular data. Do not extrapolate.
! Curve Type needs to be Quadratic for this curves "usage" even though a linear curve is modeled

  Table:OneIndependentVariable,
    HPACCoolCapFFF3,         !- Name
    Quadratic,               !- Curve Type
    LinearInterpolationOfTable,  !- Interpolation Method
    0.5,                     !- Minimum Value of X
    1.5,                     !- Maximum Value of X
    0.8,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.8,                     !- Output Value #1
    1.5,                     !- X Value #2
    1.1;                     !- Output Value #2

!  Curve:Quadratic,
!    HPACEIRFFF,              !- Name
!    1.1552,                  !- Coefficient1 Constant
!    -0.1808,                 !- Coefficient2 x
!    0.0256,                  !- Coefficient3 x**2
!    0.5,                     !- Minimum Value of x
!    1.5;                     !- Maximum Value of x
! Evaluate the tabular data using the Lagrange interpolation equation with 3 point (Quadratic) interpolation

  Table:OneIndependentVariable,
    HPACEIRFFF,              !- Name
    Quadratic,               !- Curve Type
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    0.5,                     !- Minimum Value of X
    1.5,                     !- Maximum Value of X
    0.0,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    1.1552,                  !- Output Value #1
    0.5,                     !- X Value #2
    1.0712,                  !- Output Value #2
    1.0,                     !- X Value #3
    1.0,                     !- Output Value #3
    1.5,                     !- X Value #4
    0.9416;                  !- Output Value #4

! create performance curve and use it throughout the simulation. At least 3 data points (Quadratic) are required.

  Table:MultiVariableLookup,
    HPACEIRFFF2,             !- Name
    EvaluateCurveToLimits,   !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.5,                     !- Minimum Value of X1
    1.5,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    0.0,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    ,                        !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    4,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.5,                     !- Field 2
    1.0,                     !- Field 3
    1.5,                     !- <none>
    1.1552,                  !- <none>
    1.0712,                  !- <none>
    1.0,                     !- <none>
    0.9416;                  !- <none>

! Linearly interpolate table with no extrapolation.

  Table:MultiVariableLookup,
    HPACEIRFFF3,             !- Name
    LinearInterpolationOfTable,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.5,                     !- Minimum Value of X1
    1.5,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    0.0,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    ,                        !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    4,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.5,                     !- Field 2
    1.0,                     !- Field 3
    1.5,                     !- <none>
    1.1552,                  !- <none>
    1.0712,                  !- <none>
    1.0,                     !- <none>
    0.9416;                  !- <none>

!  Curve:Quadratic,
!    HPACPLFFPLR,             !- Name
!    0.85,                    !- Coefficient1 Constant
!    0.15,                    !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    1.0;                     !- Maximum Value of x
! Use linear interpolation of table with no extrapolation

  Table:OneIndependentVariable,
    HPACPLFFPLR,             !- Name
    Quadratic,               !- Curve Type
    LinearInterpolationOfTable,  !- Interpolation Method
    0.0,                     !- Minimum Value of X
    1.0,                     !- Maximum Value of X
    0.85,                    !- Minimum Table Output
    1.0,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.85,                    !- Output Value #1
    1.0,                     !- X Value #2
    1.0;                     !- Output Value #2

! create performance curve and use it throughout simulation. At least 3 data points are required for Quadratic curves.

  Table:OneIndependentVariable,
    HPACPLFFPLR2,            !- Name
    Quadratic,               !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    0.0,                     !- Minimum Value of X
    1.0,                     !- Maximum Value of X
    0.85,                    !- Minimum Table Output
    1.0,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.85,                    !- Output Value #1
    0.5,                     !- X Value #2
    0.925,                   !- Output Value #2
    1.0,                     !- X Value #3
    1.0;                     !- Output Value #3

! Use Quadratic interpolation of tabular data. Although this is a linear curve, this example is shown for illustration purposes.

  Table:OneIndependentVariable,
    HPACPLFFPLR3,            !- Name
    Quadratic,               !- Curve Type
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    0.0,                     !- Minimum Value of X
    1.0,                     !- Maximum Value of X
    0.85,                    !- Minimum Table Output
    1.0,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.85,                    !- Output Value #1
    0.5,                     !- X Value #2
    0.925,                   !- Output Value #2
    1.0,                     !- X Value #3
    1.0;                     !- Output Value #3

!  Curve:Quadratic,
!    HPACHeatEIRFFF,          !- Name
!    1.3824,                  !- Coefficient1 Constant
!    -0.4336,                 !- Coefficient2 x
!    0.0512,                  !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    1.0;                     !- Maximum Value of x
! Linearly interpolate tabular data, do not extrapolate

  Table:MultiVariableLookup,
    HPACHeatEIRFFF,          !- Name
    LinearInterpolationOfTable,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.0,                     !- Minimum Value of X1
    1.0,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    0.0,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    ,                        !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    5,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.25,                    !- Field 2
    0.5,                     !- Field 3
    0.75,                    !- <none>
    1.0,                     !- <none>
    1.3824,                  !- <none>
    1.2772,                  !- <none>
    1.1784,                  !- <none>
    1.0860,                  !- <none>
    1.0;                     !- <none>

! create performance curve and use it throughout simulation. At least 3 data points are required for Quadratic curves.

  Table:MultiVariableLookup,
    HPACHeatEIRFFF2,         !- Name
    EvaluateCurveToLimits,   !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.0,                     !- Minimum Value of X1
    1.0,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    0.0,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    ,                        !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    5,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.25,                    !- Field 2
    0.5,                     !- Field 3
    0.75,                    !- <none>
    1.0,                     !- <none>
    1.3824,                  !- <none>
    1.2772,                  !- <none>
    1.1784,                  !- <none>
    1.0860,                  !- <none>
    1.0;                     !- <none>

! Use Quadratic interpolation of tabular data.

  Table:MultiVariableLookup,
    HPACHeatEIRFFF3,         !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.0,                     !- Minimum Value of X1
    1.0,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    0.0,                     !- Minimum Table Output
    1.5,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    ,                        !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    5,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.25,                    !- Field 2
    0.5,                     !- Field 3
    0.75,                    !- <none>
    1.0,                     !- <none>
    1.3824,                  !- <none>
    1.2772,                  !- <none>
    1.1784,                  !- <none>
    1.0860,                  !- <none>
    1.0;                     !- <none>

!  Curve:Quadratic,
!    HPACCOOLPLFFPLR,         !- Name
!    0.75,                    !- Coefficient1 Constant
!    0.25,                    !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    1.0;                     !- Maximum Value of x
! Linearly interpolate tabular data

  Table:OneIndependentVariable,
    HPACCOOLPLFFPLR,         !- Name
    Quadratic,               !- Curve Type
    LinearInterpolationOfTable,  !- Interpolation Method
    0.0,                     !- Minimum Value of X
    1.0,                     !- Maximum Value of X
    0.75,                    !- Minimum Table Output
    1.0,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.75,                    !- Output Value #1
    1.0,                     !- X Value #2
    1.0;                     !- Output Value #2

! Use Quadratic interpolation of tabular data.

  Table:OneIndependentVariable,
    HPACCOOLPLFFPLR2,        !- Name
    Quadratic,               !- Curve Type
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    0.0,                     !- Minimum Value of X
    1.0,                     !- Maximum Value of X
    0.75,                    !- Minimum Table Output
    1.0,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.75,                    !- Output Value #1
    1.0,                     !- X Value #2
    1.0;                     !- Output Value #2

! create performance curve and use it throughout simulation. At least 3 data points are required for Quadratic curves.

  Table:OneIndependentVariable,
    HPACCOOLPLFFPLR3,        !- Name
    Quadratic,               !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    0.0,                     !- Minimum Value of X
    1.0,                     !- Maximum Value of X
    0.75,                    !- Minimum Table Output
    1.0,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.75,                    !- Output Value #1
    0.5,                     !- X Value #2
    0.875,                   !- Output Value #2
    1.0,                     !- X Value #3
    1.0;                     !- Output Value #3

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
!  Curve:Cubic,
!    HPACHeatCapFT,           !- Name
!    0.758746,                !- Coefficient1 Constant
!    0.027626,                !- Coefficient2 x
!    0.000148716,             !- Coefficient3 x**2
!    0.0000034992,            !- Coefficient4 x**3
!    -20.0,                   !- Minimum Value of x
!    20.0,                    !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type

  Table:OneIndependentVariable,
    HPACHeatCapFT,           !- Name
    Cubic,                   !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    -20.0,                   !- Minimum Value of X
    20.0,                    !- Maximum Value of X
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    -20.0,                   !- X Value #1
    0.237719,                !- Output Value #1
    -10.0,                   !- X Value #2
    0.493858,                !- Output Value #2
    0.0,                     !- X Value #3
    0.758746,                !- Output Value #3
    10.0,                    !- X Value #4
    1.053377,                !- Output Value #4
    20.0,                    !- X Value #5
    1.398746,                !- Output Value #5
    30.0,                    !- X Value #6
    1.815849;                !- Output Value #6

  Table:OneIndependentVariable,
    HPACHeatCapFT2,          !- Name
    Cubic,                   !- Curve Type
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    -20.0,                   !- Minimum Value of X
    20.0,                    !- Maximum Value of X
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    -20.0,                   !- X Value #1
    0.237719,                !- Output Value #1
    -10.0,                   !- X Value #2
    0.493858,                !- Output Value #2
    0.0,                     !- X Value #3
    0.758746,                !- Output Value #3
    10.0,                    !- X Value #4
    1.053377,                !- Output Value #4
    20.0,                    !- X Value #5
    1.398746,                !- Output Value #5
    30.0,                    !- X Value #6
    1.815849;                !- Output Value #6

  Table:OneIndependentVariable,
    HPACHeatCapFT3,          !- Name
    Cubic,                   !- Curve Type
    LinearInterpolationOfTable,  !- Interpolation Method
    -20.0,                   !- Minimum Value of X
    20.0,                    !- Maximum Value of X
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    -20.0,                   !- X Value #1
    0.237719,                !- Output Value #1
    -10.0,                   !- X Value #2
    0.493858,                !- Output Value #2
    0.0,                     !- X Value #3
    0.758746,                !- Output Value #3
    10.0,                    !- X Value #4
    1.053377,                !- Output Value #4
    20.0,                    !- X Value #5
    1.398746,                !- Output Value #5
    30.0,                    !- X Value #6
    1.815849;                !- Output Value #6

!  Curve:Cubic,
!    HPACHeatCapFFF,          !- Name
!    0.84,                    !- Coefficient1 Constant
!    0.16,                    !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.0,                     !- Coefficient4 x**3
!    0.5,                     !- Minimum Value of x
!    1.5;                     !- Maximum Value of x
! Use Lagrange interpolation 4th order polynomial to evaluate tabular data

  Table:MultiVariableLookup,
    HPACHeatCapFFF,          !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    4,                       !- Number of Interpolation Points
    Cubic,                   !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.5,                     !- Minimum Value of X1
    1.5,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    4,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.5,                     !- Field 2
    1.0,                     !- Field 3
    1.5,                     !- <none>
    0.84,                    !- <none>
    0.92,                    !- <none>
    1.0,                     !- <none>
    1.08;                    !- <none>

! create performance curve and use throughout simulation

  Table:MultiVariableLookup,
    HPACHeatCapFFF2,         !- Name
    EvaluateCurveToLimits,   !- Interpolation Method
    4,                       !- Number of Interpolation Points
    Cubic,                   !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    DESCENDING,              !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.5,                     !- Minimum Value of X1
    1.5,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    4,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.5,                     !- Field 2
    1.0,                     !- Field 3
    1.5,                     !- <none>
    1.08,                    !- <none>
    1.0,                     !- <none>
    0.92,                    !- <none>
    0.84;                    !- <none>

! linearly interpolate tabular data

  Table:MultiVariableLookup,
    HPACHeatCapFFF3,         !- Name
    LinearInterpolationOfTable,  !- Interpolation Method
    2,                       !- Number of Interpolation Points
    Cubic,                   !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    DESCENDING,              !- X1 Sort Order
    ,                        !- X2 Sort Order
    ,                        !- Normalization Reference
    0.5,                     !- Minimum Value of X1
    1.5,                     !- Maximum Value of X1
    ,                        !- Minimum Value of X2
    ,                        !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    1,                       !- Number of Independent Variables
    4,                       !- Number of Values for Independent Variable X1
    0.0,                     !- Field 1 Determined by the Number of Independent Variables
    0.5,                     !- Field 2
    1.0,                     !- Field 3
    1.5,                     !- <none>
    1.08,                    !- <none>
    1.0,                     !- <none>
    0.92,                    !- <none>
    0.84;                    !- <none>

!  Curve:Cubic,
!    HPACHeatEIRFT,           !- Name
!    1.19248,                 !- Coefficient1 Constant
!    -0.0300438,              !- Coefficient2 x
!    0.00103745,              !- Coefficient3 x**2
!    -0.000023328,            !- Coefficient4 x**3
!    -20.0,                   !- Minimum Value of x
!    20.0,                    !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type
! create performance curve and use throughout simulation
! note maximum value of X1 used here and written to performance cuve object will be 30 since
! the tabular data includes this data point

  Table:OneIndependentVariable,
    HPACHeatEIRFT,           !- Name
    Cubic,                   !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    -20.0,                   !- Minimum Value of X
    20.0,                    !- Maximum Value of X
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    -20.0,                   !- X Value #1
    2.39469,                 !- Output Value #1
    -10.0,                   !- X Value #2
    1.619991,                !- Output Value #2
    0.0,                     !- X Value #3
    1.19248,                 !- Output Value #3
    10.0,                    !- X Value #4
    0.972459,                !- Output Value #4
    20.0,                    !- X Value #5
    0.81996,                 !- Output Value #5
    30.0,                    !- X Value #6
    0.595015;                !- Output Value #6

! create performance curve and use throughout simulation
! note maximum value of X1 used here and written to performance cuve object will be 20 since
! the tabular data does not include the "30" data point

  Table:OneIndependentVariable,
    HPACHeatEIRFT2,          !- Name
    Cubic,                   !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    -20.0,                   !- Minimum Value of X
    20.0,                    !- Maximum Value of X
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    -20.0,                   !- X Value #1
    2.39469,                 !- Output Value #1
    -10.0,                   !- X Value #2
    1.619991,                !- Output Value #2
    0.0,                     !- X Value #3
    1.19248,                 !- Output Value #3
    10.0,                    !- X Value #4
    0.972459,                !- Output Value #4
    20.0,                    !- X Value #5
    0.81996;                 !- Output Value #5

! Use Lagrange form of the interpolation equation.

  Table:OneIndependentVariable,
    HPACHeatEIRFT3,          !- Name
    Cubic,                   !- Curve Type
    LagrangeinterpolationLinearExtrapolation,  !- Interpolation Method
    -20.0,                   !- Minimum Value of X
    20.0,                    !- Maximum Value of X
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    -20.0,                   !- X Value #1
    2.39469,                 !- Output Value #1
    -10.0,                   !- X Value #2
    1.619991,                !- Output Value #2
    0.0,                     !- X Value #3
    1.19248,                 !- Output Value #3
    10.0,                    !- X Value #4
    0.972459,                !- Output Value #4
    20.0,                    !- X Value #5
    0.81996;                 !- Output Value #5

!  Curve:Cubic,
!    FanEffRatioCurve,        !- Name
!    0.33856828,              !- Coefficient1 Constant
!    1.72644131,              !- Coefficient2 x
!    -1.49280132,             !- Coefficient3 x**2
!    0.42776208,              !- Coefficient4 x**3
!    0.5,                     !- Minimum Value of x
!    1.5,                     !- Maximum Value of x
!    0.3,                     !- Minimum Curve Output
!    1.0;                     !- Maximum Curve Output
! Use Lagrange form of the interpolation equation.
! LagrangeinterpolationLinearExtrapolation,  !- Interpolation Method

  Table:OneIndependentVariable,
    FanEffRatioCurve,        !- Name
    Cubic,                   !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    0.5,                     !- Minimum Value of X
    1.5,                     !- Maximum Value of X
    0.3,                     !- Minimum Table Output
    1.0,                     !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.338568,                !- Output Value #1
    0.1,                     !- X Value #2
    0.496712,                !- Output Value #2
    0.2,                     !- X Value #3
    0.627567,                !- Output Value #3
    0.3,                     !- X Value #4
    0.733698,                !- Output Value #4
    0.4,                     !- X Value #5
    0.817673,                !- Output Value #5
    0.5,                     !- X Value #6
    0.882059,                !- Output Value #6
    0.6,                     !- X Value #7
    0.929421,                !- Output Value #7
    0.7,                     !- <none>
    0.962327,                !- <none>
    0.8,                     !- <none>
    0.983343,                !- <none>
    0.9,                     !- <none>
    0.995035,                !- <none>
    1.0,                     !- <none>
    0.999970,                !- <none>
    1.1,                     !- <none>
    1.000715,                !- <none>
    1.2,                     !- <none>
    0.999837,                !- <none>
    1.3,                     !- <none>
    0.999901,                !- <none>
    1.4,                     !- <none>
    1.003475,                !- <none>
    1.5,                     !- <none>
    1.013124;                !- <none>

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
!   Curve = C1 + C2*x**C3, x = fan speed ratio
!  Curve:Exponent,
!    FanPowerRatioCurve,      !- Name
!    0.0,                     !- Coefficient1 Constant
!    1.0,                     !- Coefficient2 Constant
!    3.0,                     !- Coefficient3 Constant
!    0.0,                     !- Minimum Value of x
!    1.5,                     !- Maximum Value of x
!    0.01,                    !- Minimum Curve Output
!    1.5;                     !- Maximum Curve Output
! Use Lagrange form of the interpolation equation. Interpolation Method EvaluateCurveToLimits is not allowed.

  Table:OneIndependentVariable,
    FanPowerRatioCurve,      !- Name
    Exponent,                !- Curve Type
    LagrangeinterpolationLinearExtrapolation,  !- Interpolation Method
    0.0,                     !- Minimum Value of X
    1.5,                     !- Maximum Value of X
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    0.0,                     !- X Value #1
    0.0,                     !- Output Value #1
    0.2,                     !- X Value #2
    0.008,                   !- Output Value #2
    0.4,                     !- X Value #3
    0.064,                   !- Output Value #3
    0.6,                     !- X Value #4
    0.216,                   !- Output Value #4
    0.8,                     !- X Value #5
    0.512,                   !- Output Value #5
    1.0,                     !- X Value #6
    1.0,                     !- Output Value #6
    1.25,                    !- X Value #7
    1.953125,                !- Output Value #7
    1.5,                     !- <none>
    3.357;                   !- <none>

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
!  Curve:Biquadratic,
!    HPACCoolCapFT,           !- Name
!    0.942587793,             !- Coefficient1 Constant
!    0.009543347,             !- Coefficient2 x
!    0.000683770,             !- Coefficient3 x**2
!    -0.011042676,            !- Coefficient4 y
!    0.000005249,             !- Coefficient5 y**2
!    -0.000009720,            !- Coefficient6 x*y
!    12.77778,                !- Minimum Value of x
!    23.88889,                !- Maximum Value of x
!    18.0,                    !- Minimum Value of y
!    46.11111,                !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Temperature,             !- Input Unit Type for Y
!    Dimensionless;           !- Output Unit Type

  Table:TwoIndependentVariables,
    HPACCoolCapFT,           !- Name
    BiQuadratic,             !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    12.77778,                !- Minimum Value of X
    23.88889,                !- Maximum Value of X
    18.0,                    !- Minimum Value of Y
    46.11111,                !- Maximum Value of Y
    0,                       !- Minimum Table Output
    40000,                   !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless,           !- Output Unit Type
    24999.9597049817,        !- Normalization Reference
    12.77778,                !- X Value #1
    36,                      !- Y Value #1
    19524.15032,             !- Output Value #1
    12.77778,                !- X Value #2
    41,                      !- Y Value #2
    18178.81244,             !- Output Value #2
    12.77778,                !- X Value #3
    46.11111,                !- Y Value #3
    16810.36004,             !- Output Value #3
    15,                      !- X Value #4
    18,                      !- Y Value #4
    25997.3589,              !- Output Value #4
    15,                      !- <none>
    30,                      !- <none>
    22716.4017,              !- <none>
    12.77778,                !- <none>
    30,                      !- <none>
    21147.21662,             !- <none>
    12.77778,                !- <none>
    35,                      !- <none>
    19794.00525,             !- <none>
    15,                      !- <none>
    24,                      !- <none>
    24352.1562,              !- <none>
    12.77778,                !- <none>
    18,                      !- <none>
    24421.69383,             !- <none>
    12.77778,                !- <none>
    24,                      !- <none>
    22779.73113,             !- <none>
    15,                      !- <none>
    35,                      !- <none>
    21360.49033,             !- <none>
    15,                      !- <none>
    36,                      !- <none>
    21090.0954,              !- <none>
    15,                      !- <none>
    41,                      !- <none>
    19742.05753,             !- <none>
    15,                      !- <none>
    46.11111,                !- <none>
    18370.84513,             !- <none>
    18,                      !- <none>
    18,                      !- <none>
    28392.31868,             !- <none>
    23.88889,                !- <none>
    41,                      !- <none>
    27683.36592,             !- <none>
    23.88889,                !- <none>
    46.11111,                !- <none>
    26301.11353,             !- <none>
    18,                      !- <none>
    24,                      !- <none>
    26742.74198,             !- <none>
    18,                      !- <none>
    30,                      !- <none>
    25102.61348,             !- <none>
    23.88889,                !- <none>
    35,                      !- <none>
    29314.75872,             !- <none>
    23.88889,                !- <none>
    36,                      !- <none>
    29042.2038,              !- <none>
    19.44448943,             !- <none>
    24,                      !- <none>
    28003.546,               !- <none>
    19.44448943,             !- <none>
    30,                      !- <none>
    26361.31143,             !- <none>
    18,                      !- <none>
    35,                      !- <none>
    23743.0571,              !- <none>
    18,                      !- <none>
    36,                      !- <none>
    23471.93318,             !- <none>
    18,                      !- <none>
    41,                      !- <none>
    22120.2503,              !- <none>
    18,                      !- <none>
    46.11111,                !- <none>
    20745.3119,              !- <none>
    21,                      !- <none>
    18,                      !- <none>
    31094.97495,             !- <none>
    21,                      !- <none>
    24,                      !- <none>
    29441.02425,             !- <none>
    19.44448943,             !- <none>
    18,                      !- <none>
    29655.22876,             !- <none>
    21,                      !- <none>
    30,                      !- <none>
    27796.52175,             !- <none>
    21,                      !- <none>
    35,                      !- <none>
    26433.32038,             !- <none>
    21,                      !- <none>
    36,                      !- <none>
    26161.46745,             !- <none>
    21,                      !- <none>
    41,                      !- <none>
    24806.13958,             !- <none>
    21,                      !- <none>
    46.11111,                !- <none>
    23427.47518,             !- <none>
    23.88889,                !- <none>
    18,                      !- <none>
    33988.3473,              !- <none>
    23.88889,                !- <none>
    24,                      !- <none>
    32330.1846,              !- <none>
    23.88889,                !- <none>
    30,                      !- <none>
    30681.4701,              !- <none>
    19.44448943,             !- <none>
    35,                      !- <none>
    25000,                   !- <none>
    19.44448943,             !- <none>
    36,                      !- <none>
    24728.52506,             !- <none>
    19.44448943,             !- <none>
    41,                      !- <none>
    23375.08713,             !- <none>
    19.44448943,             !- <none>
    46.11111,                !- <none>
    21998.35468;             !- <none>

  Table:TwoIndependentVariables,
    HPACCoolCapFT2,          !- Name
    BiQuadratic,             !- Curve Type
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    12.77778,                !- Minimum Value of X
    23.88889,                !- Maximum Value of X
    18.0,                    !- Minimum Value of Y
    46.11111,                !- Maximum Value of Y
    0,                       !- Minimum Table Output
    40000,                   !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless,           !- Output Unit Type
    24999.9597049817,        !- Normalization Reference
    12.77778,                !- X Value #1
    36,                      !- Y Value #1
    19524.15032,             !- Output Value #1
    12.77778,                !- X Value #2
    41,                      !- Y Value #2
    18178.81244,             !- Output Value #2
    12.77778,                !- X Value #3
    46.11111,                !- Y Value #3
    16810.36004,             !- Output Value #3
    15,                      !- X Value #4
    18,                      !- Y Value #4
    25997.3589,              !- Output Value #4
    15,                      !- <none>
    30,                      !- <none>
    22716.4017,              !- <none>
    12.77778,                !- <none>
    30,                      !- <none>
    21147.21662,             !- <none>
    12.77778,                !- <none>
    35,                      !- <none>
    19794.00525,             !- <none>
    15,                      !- <none>
    24,                      !- <none>
    24352.1562,              !- <none>
    12.77778,                !- <none>
    18,                      !- <none>
    24421.69383,             !- <none>
    12.77778,                !- <none>
    24,                      !- <none>
    22779.73113,             !- <none>
    15,                      !- <none>
    35,                      !- <none>
    21360.49033,             !- <none>
    15,                      !- <none>
    36,                      !- <none>
    21090.0954,              !- <none>
    15,                      !- <none>
    41,                      !- <none>
    19742.05753,             !- <none>
    15,                      !- <none>
    46.11111,                !- <none>
    18370.84513,             !- <none>
    18,                      !- <none>
    18,                      !- <none>
    28392.31868,             !- <none>
    23.88889,                !- <none>
    41,                      !- <none>
    27683.36592,             !- <none>
    23.88889,                !- <none>
    46.11111,                !- <none>
    26301.11353,             !- <none>
    18,                      !- <none>
    24,                      !- <none>
    26742.74198,             !- <none>
    18,                      !- <none>
    30,                      !- <none>
    25102.61348,             !- <none>
    23.88889,                !- <none>
    35,                      !- <none>
    29314.75872,             !- <none>
    23.88889,                !- <none>
    36,                      !- <none>
    29042.2038,              !- <none>
    19.44448943,             !- <none>
    24,                      !- <none>
    28003.546,               !- <none>
    19.44448943,             !- <none>
    30,                      !- <none>
    26361.31143,             !- <none>
    18,                      !- <none>
    35,                      !- <none>
    23743.0571,              !- <none>
    18,                      !- <none>
    36,                      !- <none>
    23471.93318,             !- <none>
    18,                      !- <none>
    41,                      !- <none>
    22120.2503,              !- <none>
    18,                      !- <none>
    46.11111,                !- <none>
    20745.3119,              !- <none>
    21,                      !- <none>
    18,                      !- <none>
    31094.97495,             !- <none>
    21,                      !- <none>
    24,                      !- <none>
    29441.02425,             !- <none>
    19.44448943,             !- <none>
    18,                      !- <none>
    29655.22876,             !- <none>
    21,                      !- <none>
    30,                      !- <none>
    27796.52175,             !- <none>
    21,                      !- <none>
    35,                      !- <none>
    26433.32038,             !- <none>
    21,                      !- <none>
    36,                      !- <none>
    26161.46745,             !- <none>
    21,                      !- <none>
    41,                      !- <none>
    24806.13958,             !- <none>
    21,                      !- <none>
    46.11111,                !- <none>
    23427.47518,             !- <none>
    23.88889,                !- <none>
    18,                      !- <none>
    33988.3473,              !- <none>
    23.88889,                !- <none>
    24,                      !- <none>
    32330.1846,              !- <none>
    23.88889,                !- <none>
    30,                      !- <none>
    30681.4701,              !- <none>
    19.44448943,             !- <none>
    35,                      !- <none>
    25000,                   !- <none>
    19.44448943,             !- <none>
    36,                      !- <none>
    24728.52506,             !- <none>
    19.44448943,             !- <none>
    41,                      !- <none>
    23375.08713,             !- <none>
    19.44448943,             !- <none>
    46.11111,                !- <none>
    21998.35468;             !- <none>

  Table:MultiVariableLookup,
    HPACCoolCapFT3,          !- Name
    LagrangeinterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    BiQuadratic,             !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ASCENDING,               !- X2 Sort Order
    24999.9597049817,        !- Normalization Reference
    12.77778,                !- Minimum Value of X1
    23.88889,                !- Maximum Value of X1
    18.0,                    !- Minimum Value of X2
    46.11111,                !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X1
    Temperature,             !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    2,                       !- Number of Independent Variables
    6,                       !- Number of Values for Independent Variable X1
    7,                       !- Field 1 Determined by the Number of Independent Variables
    12.77778,                !- Field 2
    15,                      !- Field 3
    18,                      !- <none>
    19.44448943,             !- <none>
    21,                      !- <none>
    23.88889,                !- <none>
    18,                      !- <none>
    24,                      !- <none>
    30,                      !- <none>
    35,                      !- <none>
    36,                      !- <none>
    41,                      !- <none>
    46.11111,                !- <none>
    24421.69383,             !- <none>
    25997.3589,              !- <none>
    28392.31868,             !- <none>
    29655.22876,             !- <none>
    31094.97495,             !- <none>
    33988.3473,              !- <none>
    22779.73113,             !- <none>
    24352.1562,              !- <none>
    26742.74198,             !- <none>
    28003.546,               !- <none>
    29441.02425,             !- <none>
    32330.1846,              !- <none>
    21147.21662,             !- <none>
    22716.4017,              !- <none>
    25102.61348,             !- <none>
    26361.31143,             !- <none>
    27796.52175,             !- <none>
    30681.4701,              !- <none>
    19794.00525,             !- <none>
    21360.49033,             !- <none>
    23743.0571,              !- <none>
    25000,                   !- <none>
    26433.32038,             !- <none>
    29314.75872,             !- <none>
    19524.15032,             !- <none>
    21090.0954,              !- <none>
    23471.93318,             !- <none>
    24728.52506,             !- <none>
    26161.46745,             !- <none>
    29042.2038,              !- <none>
    18178.81244,             !- <none>
    19742.05753,             !- <none>
    22120.2503,              !- <none>
    23375.08713,             !- <none>
    24806.13958,             !- <none>
    27683.36592,             !- <none>
    16810.36004,             !- <none>
    18370.84513,             !- <none>
    20745.3119,              !- <none>
    21998.35468,             !- <none>
    23427.47518,             !- <none>
    26301.11353;             !- <none>

!  Curve:Biquadratic,
!    HPACEIRFT,               !- Name
!    0.342414409,             !- Coefficient1 Constant
!    0.034885008,             !- Coefficient2 x
!    -0.000623700,            !- Coefficient3 x**2
!    0.004977216,             !- Coefficient4 y
!    0.000437951,             !- Coefficient5 y**2
!    -0.000728028,            !- Coefficient6 x*y
!    12.77778,                !- Minimum Value of x
!    23.88889,                !- Maximum Value of x
!    18.0,                    !- Minimum Value of y
!    46.11111,                !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Temperature,             !- Input Unit Type for Y
!    Dimensionless;           !- Output Unit Type
! create performance curve for use thorughout simulation. At least 6 data points are required.

  Table:TwoIndependentVariables,
    HPACEIRFT,               !- Name
    BiQuadratic,             !- Curve Type
    EvaluateCurveToLimits,   !- Interpolation Method
    12.77778,                !- Minimum Value of X
    23.88889,                !- Maximum Value of X
    18.0,                    !- Minimum Value of Y
    46.11111,                !- Maximum Value of Y
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    12.77778,                !- X Value #1
    18,                      !- Y Value #1
    0.750374374,             !- Output Value #1
    12.77778,                !- X Value #2
    24,                      !- Y Value #2
    0.834785832,             !- Output Value #2
    12.77778,                !- X Value #3
    30,                      !- Y Value #3
    0.950729763,             !- Output Value #3
    12.77778,                !- X Value #4
    36,                      !- Y Value #4
    1.098206165,             !- Output Value #4
    12.77778,                !- <none>
    42,                      !- <none>
    1.277215039,             !- <none>
    12.77778,                !- <none>
    46.11111,                !- <none>
    1.418073932,             !- <none>
    15,                      !- <none>
    18,                      !- <none>
    0.760275481,             !- <none>
    15,                      !- <none>
    24,                      !- <none>
    0.834979909,             !- <none>
    15,                      !- <none>
    30,                      !- <none>
    0.941216809,             !- <none>
    15,                      !- <none>
    36,                      !- <none>
    1.078986181,             !- <none>
    15,                      !- <none>
    42,                      !- <none>
    1.248288025,             !- <none>
    15,                      !- <none>
    46.11111,                !- <none>
    1.382495806,             !- <none>
    18.3,                    !- <none>
    18,                      !- <none>
    0.763612751,             !- <none>
    18.3,                    !- <none>
    24,                      !- <none>
    0.823902225,             !- <none>
    18.3,                    !- <none>
    30,                      !- <none>
    0.91572417,              !- <none>
    18.3,                    !- <none>
    36,                      !- <none>
    1.039078588,             !- <none>
    18.3,                    !- <none>
    42,                      !- <none>
    1.193965478,             !- <none>
    18.3,                    !- <none>
    46.11111,                !- <none>
    1.318296348,             !- <none>
    21.7,                    !- <none>
    18,                      !- <none>
    0.752843265,             !- <none>
    21.7,                    !- <none>
    24,                      !- <none>
    0.798280967,             !- <none>
    21.7,                    !- <none>
    30,                      !- <none>
    0.875251142,             !- <none>
    21.7,                    !- <none>
    36,                      !- <none>
    0.983753788,             !- <none>
    21.7,                    !- <none>
    42,                      !- <none>
    1.123788906,             !- <none>
    21.7,                    !- <none>
    46.11111,                !- <none>
    1.237943566,             !- <none>
    23.88889,                !- <none>
    18,                      !- <none>
    0.738279952,             !- <none>
    23.88889,                !- <none>
    24,                      !- <none>
    0.774156215,             !- <none>
    23.88889,                !- <none>
    30,                      !- <none>
    0.84156495,              !- <none>
    23.88889,                !- <none>
    36,                      !- <none>
    0.940506158,             !- <none>
    23.88889,                !- <none>
    42,                      !- <none>
    1.070979837,             !- <none>
    23.88889,                !- <none>
    46.11111,                !- <none>
    1.178583142;             !- <none>

  Table:TwoIndependentVariables,
    HPACEIRFT2,              !- Name
    BiQuadratic,             !- Curve Type
    LagrangeinterpolationLinearExtrapolation,  !- Interpolation Method
    12.77778,                !- Minimum Value of X
    23.88889,                !- Maximum Value of X
    18.0,                    !- Minimum Value of Y
    46.11111,                !- Maximum Value of Y
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless,           !- Output Unit Type
    ,                        !- Normalization Reference
    12.77778,                !- X Value #1
    18,                      !- Y Value #1
    0.750374374,             !- Output Value #1
    12.77778,                !- X Value #2
    24,                      !- Y Value #2
    0.834785832,             !- Output Value #2
    12.77778,                !- X Value #3
    30,                      !- Y Value #3
    0.950729763,             !- Output Value #3
    12.77778,                !- X Value #4
    36,                      !- Y Value #4
    1.098206165,             !- Output Value #4
    12.77778,                !- <none>
    42,                      !- <none>
    1.277215039,             !- <none>
    12.77778,                !- <none>
    46.11111,                !- <none>
    1.418073932,             !- <none>
    15,                      !- <none>
    18,                      !- <none>
    0.760275481,             !- <none>
    15,                      !- <none>
    24,                      !- <none>
    0.834979909,             !- <none>
    15,                      !- <none>
    30,                      !- <none>
    0.941216809,             !- <none>
    15,                      !- <none>
    36,                      !- <none>
    1.078986181,             !- <none>
    15,                      !- <none>
    42,                      !- <none>
    1.248288025,             !- <none>
    15,                      !- <none>
    46.11111,                !- <none>
    1.382495806,             !- <none>
    18.3,                    !- <none>
    18,                      !- <none>
    0.763612751,             !- <none>
    18.3,                    !- <none>
    24,                      !- <none>
    0.823902225,             !- <none>
    18.3,                    !- <none>
    30,                      !- <none>
    0.91572417,              !- <none>
    18.3,                    !- <none>
    36,                      !- <none>
    1.039078588,             !- <none>
    18.3,                    !- <none>
    42,                      !- <none>
    1.193965478,             !- <none>
    18.3,                    !- <none>
    46.11111,                !- <none>
    1.318296348,             !- <none>
    21.7,                    !- <none>
    18,                      !- <none>
    0.752843265,             !- <none>
    21.7,                    !- <none>
    24,                      !- <none>
    0.798280967,             !- <none>
    21.7,                    !- <none>
    30,                      !- <none>
    0.875251142,             !- <none>
    21.7,                    !- <none>
    36,                      !- <none>
    0.983753788,             !- <none>
    21.7,                    !- <none>
    42,                      !- <none>
    1.123788906,             !- <none>
    21.7,                    !- <none>
    46.11111,                !- <none>
    1.237943566,             !- <none>
    23.88889,                !- <none>
    18,                      !- <none>
    0.738279952,             !- <none>
    23.88889,                !- <none>
    24,                      !- <none>
    0.774156215,             !- <none>
    23.88889,                !- <none>
    30,                      !- <none>
    0.84156495,              !- <none>
    23.88889,                !- <none>
    36,                      !- <none>
    0.940506158,             !- <none>
    23.88889,                !- <none>
    42,                      !- <none>
    1.070979837,             !- <none>
    23.88889,                !- <none>
    46.11111,                !- <none>
    1.178583142;             !- <none>

! create performance curve for use thorughout simulation. At least 6 data points are required.

  Table:MultiVariableLookup,
    HPACEIRFT3,              !- Name
    EvaluateCurveToLimits,   !- Interpolation Method
    3,                       !- Number of Interpolation Points
    BiQuadratic,             !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    ASCENDING,               !- X2 Sort Order
    ,                        !- Normalization Reference
    12.77778,                !- Minimum Value of X1
    23.88889,                !- Maximum Value of X1
    18.0,                    !- Minimum Value of X2
    46.11111,                !- Maximum Value of X2
    ,                        !- Minimum Value of X3
    ,                        !- Maximum Value of X3
    ,                        !- Minimum Value of X4
    ,                        !- Maximum Value of X4
    ,                        !- Minimum Value of X5
    ,                        !- Maximum Value of X5
    ,                        !- Minimum Table Output
    ,                        !- Maximum Table Output
    Temperature,             !- Input Unit Type for X1
    Temperature,             !- Input Unit Type for X2
    ,                        !- Input Unit Type for X3
    ,                        !- Input Unit Type for X4
    ,                        !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    2,                       !- Number of Independent Variables
    5,                       !- Number of Values for Independent Variable X1
    6,                       !- Field 1 Determined by the Number of Independent Variables
    12.77778,                !- Field 2
    15,                      !- Field 3
    18.3,                    !- <none>
    21.7,                    !- <none>
    23.88889,                !- <none>
    18,                      !- <none>
    24,                      !- <none>
    30,                      !- <none>
    36,                      !- <none>
    42,                      !- <none>
    46.11111,                !- <none>
    0.750374374,             !- <none>
    0.760275481,             !- <none>
    0.763612751,             !- <none>
    0.752843265,             !- <none>
    0.738279952,             !- <none>
    0.834785832,             !- <none>
    0.834979909,             !- <none>
    0.823902225,             !- <none>
    0.798280967,             !- <none>
    0.774156215,             !- <none>
    0.950729763,             !- <none>
    0.941216809,             !- <none>
    0.91572417,              !- <none>
    0.875251142,             !- <none>
    0.84156495,              !- <none>
    1.098206165,             !- <none>
    1.078986181,             !- <none>
    1.039078588,             !- <none>
    0.983753788,             !- <none>
    0.940506158,             !- <none>
    1.277215039,             !- <none>
    1.248288025,             !- <none>
    1.193965478,             !- <none>
    1.123788906,             !- <none>
    1.070979837,             !- <none>
    1.418073932,             !- <none>
    1.382495806,             !- <none>
    1.318296348,             !- <none>
    1.237943566,             !- <none>
    1.178583142;             !- <none>

!- This table is not used in this input file and is here simply as an example for a 5 indepenendent variable table.
!- This table can not be used to perform a regression anaysis to create a performance curve (2 independent variabls max).
!- The only valid choices for Interpolation Method are LinearInterpolationOfTable and LagrangeInterpolationLinearExtrapolation.
!C:\TableDataDiretory\My5IVLookupTableData_CommaSeparated.txt, !- External File Name

  Table:MultiVariableLookup,
    My5VariableLookupTable,  !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    BiQuadratic,             !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    ASCENDING,               !- X1 Sort Order
    DESCENDING,              !- X2 Sort Order
    ,                        !- Normalization Reference
    60,                      !- Minimum Value of X1
    120,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    1,                       !- Maximum Value of X2
    0,                       !- Minimum Value of X3
    1,                       !- Maximum Value of X3
    60,                      !- Minimum Value of X4
    120,                     !- Maximum Value of X4
    30,                      !- Minimum Value of X5
    60,                      !- Maximum Value of X5
    0,                       !- Minimum Table Output
    10,                      !- Maximum Table Output
    Temperature,             !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Temperature,             !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Output Unit Type
    5,                       !- Number of Independent Variables
    5,                       !- Number of Values for Independent Variable X1
    6,                       !- Field 1 Determined by the Number of Independent Variables
    9,                       !- Field 2
    5,                       !- Field 3
    2,                       !- <none>
    72.000000000,            !- <none>
    74.000000000,            !- <none>
    76.000000000,            !- <none>
    78.000000000,            !- <none>
    80.000000000,            !- <none>
    0.400000006,             !- <none>
    0.449999988,             !- <none>
    0.500000000,             !- <none>
    0.550000012,             !- <none>
    0.599999964,             !- <none>
    0.649999976,             !- <none>
    0.100000001,             !- <none>
    0.199999988,             !- <none>
    0.299999982,             !- <none>
    0.399999976,             !- <none>
    0.499999970,             !- <none>
    0.599999964,             !- <none>
    0.699999988,             !- <none>
    0.799999952,             !- <none>
    0.899999976,             !- <none>
    75.000000000,            !- <none>
    85.000000000,            !- <none>
    95.000000000,            !- <none>
    105.000000000,           !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    58.299999237,            !- <none>
    0.100000001,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    8.362903595E+00,         !- <none>
    8.673998833E+00,         !- <none>
    8.985898018E+00,         !- <none>
    9.311108589E+00,         !- <none>
    9.640462875E+00,         !- <none>
    8.132709503E+00,         !- <none>
    8.430570602E+00,         !- <none>
    8.734939575E+00,         !- <none>
    9.043934822E+00,         !- <none>
    9.371000290E+00,         !- <none>
    7.932241917E+00,         !- <none>
    8.218854904E+00,         !- <none>
    8.503153801E+00,         !- <none>
    8.792686462E+00,         !- <none>
    9.090137482E+00,         !- <none>
    7.745451927E+00,         !- <none>
    8.006804466E+00,         !- <none>
    8.278247833E+00,         !- <none>
    8.558484077E+00,         !- <none>
    8.845284462E+00,         !- <none>
    7.555707932E+00,         !- <none>
    7.807681561E+00,         !- <none>
    8.068052292E+00,         !- <none>
    8.333242416E+00,         !- <none>
    8.604722977E+00,         !- <none>
    7.362575054E+00,         !- <none>
    7.589694977E+00,         !- <none>
    7.834506035E+00,         !- <none>
    8.091814995E+00,         !- <none>
    8.347365379E+00,         !- <none>
    0.199999988,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    8.009307861E+00,         !- <none>
    8.301462173E+00,         !- <none>
    8.601654053E+00,         !- <none>
    8.909973145E+00,         !- <none>
    9.222886086E+00,         !- <none>
    7.791565418E+00,         !- <none>
    8.070688248E+00,         !- <none>
    8.363984108E+00,         !- <none>
    8.651149750E+00,         !- <none>
    8.960956573E+00,         !- <none>
    7.600991249E+00,         !- <none>
    7.873175621E+00,         !- <none>
    8.143985748E+00,         !- <none>
    8.419803619E+00,         !- <none>
    8.701591492E+00,         !- <none>
    7.423594952E+00,         !- <none>
    7.667917728E+00,         !- <none>
    7.928957462E+00,         !- <none>
    8.195877075E+00,         !- <none>
    8.469383240E+00,         !- <none>
    7.243413448E+00,         !- <none>
    7.482439041E+00,         !- <none>
    7.730514526E+00,         !- <none>
    7.981428146E+00,         !- <none>
    8.239952087E+00,         !- <none>
    7.058471680E+00,         !- <none>
    7.277166367E+00,         !- <none>
    7.513321400E+00,         !- <none>
    7.751350403E+00,         !- <none>
    7.995945930E+00,         !- <none>
    0.299999982,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    7.685127735E+00,         !- <none>
    7.971322536E+00,         !- <none>
    8.256714821E+00,         !- <none>
    8.544967651E+00,         !- <none>
    8.849281311E+00,         !- <none>
    7.484996319E+00,         !- <none>
    7.747642994E+00,         !- <none>
    8.031193733E+00,         !- <none>
    8.304456711E+00,         !- <none>
    8.598163605E+00,         !- <none>
    7.303447723E+00,         !- <none>
    7.562814236E+00,         !- <none>
    7.820975304E+00,         !- <none>
    8.084726334E+00,         !- <none>
    8.354193687E+00,         !- <none>
    7.135470867E+00,         !- <none>
    7.367517948E+00,         !- <none>
    7.617700577E+00,         !- <none>
    7.870592117E+00,         !- <none>
    8.131596565E+00,         !- <none>
    6.962431431E+00,         !- <none>
    7.190596104E+00,         !- <none>
    7.426773548E+00,         !- <none>
    7.666893005E+00,         !- <none>
    7.912358284E+00,         !- <none>
    6.787916183E+00,         !- <none>
    6.996275425E+00,         !- <none>
    7.221558571E+00,         !- <none>
    7.452087879E+00,         !- <none>
    7.680626869E+00,         !- <none>
    0.399999976,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    7.399798870E+00,         !- <none>
    7.671185017E+00,         !- <none>
    7.945892811E+00,         !- <none>
    8.224569321E+00,         !- <none>
    8.513233185E+00,         !- <none>
    7.208674908E+00,         !- <none>
    7.458854198E+00,         !- <none>
    7.725589275E+00,         !- <none>
    7.992704868E+00,         !- <none>
    8.270493507E+00,         !- <none>
    7.034598827E+00,         !- <none>
    7.285416126E+00,         !- <none>
    7.530445099E+00,         !- <none>
    7.782519341E+00,         !- <none>
    8.039845467E+00,         !- <none>
    6.876236439E+00,         !- <none>
    7.104327679E+00,         !- <none>
    7.334428310E+00,         !- <none>
    7.577397823E+00,         !- <none>
    7.826413631E+00,         !- <none>
    6.708562851E+00,         !- <none>
    6.927354813E+00,         !- <none>
    7.153215885E+00,         !- <none>
    7.383201599E+00,         !- <none>
    7.618229866E+00,         !- <none>
    6.546977043E+00,         !- <none>
    6.746573925E+00,         !- <none>
    6.957671642E+00,         !- <none>
    7.176038742E+00,         !- <none>
    7.397747993E+00,         !- <none>
    0.499999970,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    7.145950794E+00,         !- <none>
    7.400495052E+00,         !- <none>
    7.667282104E+00,         !- <none>
    7.932030201E+00,         !- <none>
    8.207801819E+00,         !- <none>
    6.957647800E+00,         !- <none>
    7.198328972E+00,         !- <none>
    7.450638294E+00,         !- <none>
    7.709997177E+00,         !- <none>
    7.973426342E+00,         !- <none>
    6.790382385E+00,         !- <none>
    7.030717850E+00,         !- <none>
    7.266670704E+00,         !- <none>
    7.509929657E+00,         !- <none>
    7.756206036E+00,         !- <none>
    6.638187885E+00,         !- <none>
    6.857587814E+00,         !- <none>
    7.078690052E+00,         !- <none>
    7.311843395E+00,         !- <none>
    7.550194263E+00,         !- <none>
    6.477313995E+00,         !- <none>
    6.687936306E+00,         !- <none>
    6.904848099E+00,         !- <none>
    7.125885010E+00,         !- <none>
    7.351845264E+00,         !- <none>
    6.324665070E+00,         !- <none>
    6.515085220E+00,         !- <none>
    6.717224121E+00,         !- <none>
    6.927174091E+00,         !- <none>
    7.141005039E+00,         !- <none>
    0.599999964,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    6.907789230E+00,         !- <none>
    7.148267746E+00,         !- <none>
    7.407217979E+00,         !- <none>
    7.666702271E+00,         !- <none>
    7.931069374E+00,         !- <none>
    6.728770256E+00,         !- <none>
    6.960438251E+00,         !- <none>
    7.199522972E+00,         !- <none>
    7.453735828E+00,         !- <none>
    7.702408791E+00,         !- <none>
    6.567364693E+00,         !- <none>
    6.791221619E+00,         !- <none>
    7.026438713E+00,         !- <none>
    7.259836197E+00,         !- <none>
    7.497921944E+00,         !- <none>
    6.419781208E+00,         !- <none>
    6.633556366E+00,         !- <none>
    6.848979473E+00,         !- <none>
    7.069762230E+00,         !- <none>
    7.299444199E+00,         !- <none>
    6.265988827E+00,         !- <none>
    6.468684673E+00,         !- <none>
    6.678459644E+00,         !- <none>
    6.890955448E+00,         !- <none>
    7.108711243E+00,         !- <none>
    6.122149467E+00,         !- <none>
    6.303151131E+00,         !- <none>
    6.497097015E+00,         !- <none>
    6.700903416E+00,         !- <none>
    6.906543255E+00,         !- <none>
    0.699999988,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    6.689438820E+00,         !- <none>
    6.923577785E+00,         !- <none>
    7.172022820E+00,         !- <none>
    7.426824570E+00,         !- <none>
    7.705205441E+00,         !- <none>
    6.518424034E+00,         !- <none>
    6.742029190E+00,         !- <none>
    6.971834660E+00,         !- <none>
    7.218411446E+00,         !- <none>
    7.457614422E+00,         !- <none>
    6.362292290E+00,         !- <none>
    6.578548908E+00,         !- <none>
    6.803874016E+00,         !- <none>
    7.032155991E+00,         !- <none>
    7.261574745E+00,         !- <none>
    6.220606327E+00,         !- <none>
    6.428524494E+00,         !- <none>
    6.636671543E+00,         !- <none>
    6.846909046E+00,         !- <none>
    7.069701672E+00,         !- <none>
    6.072504997E+00,         !- <none>
    6.268546581E+00,         !- <none>
    6.470074654E+00,         !- <none>
    6.675432682E+00,         !- <none>
    6.885981560E+00,         !- <none>
    5.934712887E+00,         !- <none>
    6.109331131E+00,         !- <none>
    6.293673038E+00,         !- <none>
    6.492287636E+00,         !- <none>
    6.691280842E+00,         !- <none>
    0.799999952,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    6.489015579E+00,         !- <none>
    6.716403484E+00,         !- <none>
    6.955620289E+00,         !- <none>
    7.223652840E+00,         !- <none>
    7.472298145E+00,         !- <none>
    6.325336933E+00,         !- <none>
    6.541736603E+00,         !- <none>
    6.763221741E+00,         !- <none>
    6.996306896E+00,         !- <none>
    7.233995914E+00,         !- <none>
    6.173942089E+00,         !- <none>
    6.383189678E+00,         !- <none>
    6.602017879E+00,         !- <none>
    6.821907520E+00,         !- <none>
    7.044112682E+00,         !- <none>
    6.037173748E+00,         !- <none>
    6.238247871E+00,         !- <none>
    6.439656258E+00,         !- <none>
    6.643716335E+00,         !- <none>
    6.858282089E+00,         !- <none>
    5.890603065E+00,         !- <none>
    6.083823681E+00,         !- <none>
    6.278072834E+00,         !- <none>
    6.477452755E+00,         !- <none>
    6.680627346E+00,         !- <none>
    5.764327049E+00,         !- <none>
    5.930488586E+00,         !- <none>
    6.108554840E+00,         !- <none>
    6.298379898E+00,         !- <none>
    6.490669250E+00,         !- <none>
    0.899999976,             !- <none>
    75.000000000,            !- <none>
    38.900001526,            !- <none>
    6.303743839E+00,         !- <none>
    6.530200481E+00,         !- <none>
    6.784637928E+00,         !- <none>
    6.991819859E+00,         !- <none>
    7.231474876E+00,         !- <none>
    6.147313595E+00,         !- <none>
    6.356653214E+00,         !- <none>
    6.571243286E+00,         !- <none>
    6.793537140E+00,         !- <none>
    7.027364731E+00,         !- <none>
    6.000426292E+00,         !- <none>
    6.202982426E+00,         !- <none>
    6.414974213E+00,         !- <none>
    6.627170086E+00,         !- <none>
    6.843828201E+00,         !- <none>
    5.867774487E+00,         !- <none>
    6.062170506E+00,         !- <none>
    6.258625507E+00,         !- <none>
    6.460041046E+00,         !- <none>
    6.663432121E+00,         !- <none>
    5.731920242E+00,         !- <none>
    5.912743092E+00,         !- <none>
    6.101835251E+00,         !- <none>
    6.295457840E+00,         !- <none>
    6.491116524E+00,         !- <none>
    5.591607571E+00,         !- <none>
    5.765592575E+00,         !- <none>
    5.942604542E+00,         !- <none>
    6.125249863E+00,         !- <none>
    6.314370632E+00,         !- <none>
    0.100000001,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    7.259115219E+00,         !- <none>
    7.515392303E+00,         !- <none>
    7.789088249E+00,         !- <none>
    8.064186096E+00,         !- <none>
    8.345357895E+00,         !- <none>
    7.068078518E+00,         !- <none>
    7.315042973E+00,         !- <none>
    7.565517902E+00,         !- <none>
    7.832796097E+00,         !- <none>
    8.103903770E+00,         !- <none>
    6.904254436E+00,         !- <none>
    7.141640186E+00,         !- <none>
    7.382932663E+00,         !- <none>
    7.630719185E+00,         !- <none>
    7.883708954E+00,         !- <none>
    6.740654945E+00,         !- <none>
    6.965732098E+00,         !- <none>
    7.194357395E+00,         !- <none>
    7.430022717E+00,         !- <none>
    7.673000336E+00,         !- <none>
    6.577650547E+00,         !- <none>
    6.793304920E+00,         !- <none>
    7.014332771E+00,         !- <none>
    7.240844727E+00,         !- <none>
    7.471778393E+00,         !- <none>
    6.415134430E+00,         !- <none>
    6.616100788E+00,         !- <none>
    6.822233677E+00,         !- <none>
    7.038028717E+00,         !- <none>
    7.252334118E+00,         !- <none>
    0.199999988,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    6.885031223E+00,         !- <none>
    7.129337311E+00,         !- <none>
    7.416170597E+00,         !- <none>
    7.677256107E+00,         !- <none>
    7.939831257E+00,         !- <none>
    6.708860874E+00,         !- <none>
    6.941539764E+00,         !- <none>
    7.177498817E+00,         !- <none>
    7.424939156E+00,         !- <none>
    7.677475452E+00,         !- <none>
    6.554399967E+00,         !- <none>
    6.778627872E+00,         !- <none>
    7.005578995E+00,         !- <none>
    7.239647865E+00,         !- <none>
    7.478278637E+00,         !- <none>
    6.402157784E+00,         !- <none>
    6.611999512E+00,         !- <none>
    6.824309349E+00,         !- <none>
    7.050069332E+00,         !- <none>
    7.279421806E+00,         !- <none>
    6.249315739E+00,         !- <none>
    6.454176903E+00,         !- <none>
    6.658972263E+00,         !- <none>
    6.872204304E+00,         !- <none>
    7.090047359E+00,         !- <none>
    6.102263927E+00,         !- <none>
    6.284310341E+00,         !- <none>
    6.475070953E+00,         !- <none>
    6.682870865E+00,         !- <none>
    6.883549690E+00,         !- <none>
    0.299999982,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    6.557442188E+00,         !- <none>
    6.801762104E+00,         !- <none>
    7.061593533E+00,         !- <none>
    7.288024902E+00,         !- <none>
    7.559077740E+00,         !- <none>
    6.393248558E+00,         !- <none>
    6.612651825E+00,         !- <none>
    6.837590218E+00,         !- <none>
    7.073652267E+00,         !- <none>
    7.316460609E+00,         !- <none>
    6.247449875E+00,         !- <none>
    6.459414959E+00,         !- <none>
    6.676310062E+00,         !- <none>
    6.896777153E+00,         !- <none>
    7.123293400E+00,         !- <none>
    6.103424549E+00,         !- <none>
    6.304987431E+00,         !- <none>
    6.509762287E+00,         !- <none>
    6.717011452E+00,         !- <none>
    6.934377670E+00,         !- <none>
    5.959203243E+00,         !- <none>
    6.152974606E+00,         !- <none>
    6.346560478E+00,         !- <none>
    6.548887730E+00,         !- <none>
    6.755382538E+00,         !- <none>
    5.821782112E+00,         !- <none>
    5.993262768E+00,         !- <none>
    6.174466133E+00,         !- <none>
    6.369593620E+00,         !- <none>
    6.561481953E+00,         !- <none>
    0.399999976,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    6.267533302E+00,         !- <none>
    6.498164654E+00,         !- <none>
    6.747991085E+00,         !- <none>
    6.986202717E+00,         !- <none>
    7.204495907E+00,         !- <none>
    6.114499092E+00,         !- <none>
    6.323793411E+00,         !- <none>
    6.537453175E+00,         !- <none>
    6.756989956E+00,         !- <none>
    6.991371632E+00,         !- <none>
    5.969236374E+00,         !- <none>
    6.177954674E+00,         !- <none>
    6.384465694E+00,         !- <none>
    6.593772888E+00,         !- <none>
    6.810007572E+00,         !- <none>
    5.838998318E+00,         !- <none>
    6.030385017E+00,         !- <none>
    6.225597858E+00,         !- <none>
    6.421393871E+00,         !- <none>
    6.629512310E+00,         !- <none>
    5.698288918E+00,         !- <none>
    5.886136532E+00,         !- <none>
    6.070774078E+00,         !- <none>
    6.263503551E+00,         !- <none>
    6.460413456E+00,         !- <none>
    5.574851990E+00,         !- <none>
    5.735158920E+00,         !- <none>
    5.912261009E+00,         !- <none>
    6.094168186E+00,         !- <none>
    6.276163101E+00,         !- <none>
    0.499999970,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    6.009854317E+00,         !- <none>
    6.225393772E+00,         !- <none>
    6.449347496E+00,         !- <none>
    6.697661400E+00,         !- <none>
    6.924942493E+00,         !- <none>
    5.864756584E+00,         !- <none>
    6.066350460E+00,         !- <none>
    6.271222115E+00,         !- <none>
    6.480144978E+00,         !- <none>
    6.699311733E+00,         !- <none>
    5.726833344E+00,         !- <none>
    5.926858902E+00,         !- <none>
    6.124229431E+00,         !- <none>
    6.323792934E+00,         !- <none>
    6.531667709E+00,         !- <none>
    5.602781773E+00,         !- <none>
    5.785144329E+00,         !- <none>
    5.975097656E+00,         !- <none>
    6.165617943E+00,         !- <none>
    6.358923912E+00,         !- <none>
    5.470835686E+00,         !- <none>
    5.647620678E+00,         !- <none>
    5.824313164E+00,         !- <none>
    6.009182930E+00,         !- <none>
    6.197026730E+00,         !- <none>
    5.339015961E+00,         !- <none>
    5.503248215E+00,         !- <none>
    5.674411297E+00,         !- <none>
    5.843969345E+00,         !- <none>
    6.022156715E+00,         !- <none>
    0.599999964,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    5.780550957E+00,         !- <none>
    5.989607811E+00,         !- <none>
    6.202156544E+00,         !- <none>
    6.438942909E+00,         !- <none>
    6.661171436E+00,         !- <none>
    5.642451286E+00,         !- <none>
    5.835155964E+00,         !- <none>
    6.030970097E+00,         !- <none>
    6.232661724E+00,         !- <none>
    6.439006329E+00,         !- <none>
    5.512694359E+00,         !- <none>
    5.701502800E+00,         !- <none>
    5.890693188E+00,         !- <none>
    6.082732677E+00,         !- <none>
    6.282021523E+00,         !- <none>
    5.391224384E+00,         !- <none>
    5.565419674E+00,         !- <none>
    5.747687340E+00,         !- <none>
    5.930199146E+00,         !- <none>
    6.113877773E+00,         !- <none>
    5.264094830E+00,         !- <none>
    5.433780670E+00,         !- <none>
    5.603850365E+00,         !- <none>
    5.779636860E+00,         !- <none>
    5.960750580E+00,         !- <none>
    5.135111809E+00,         !- <none>
    5.295738220E+00,         !- <none>
    5.458507061E+00,         !- <none>
    5.623476505E+00,         !- <none>
    5.794256687E+00,         !- <none>
    0.699999988,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    5.573001862E+00,         !- <none>
    5.766656399E+00,         !- <none>
    5.974468231E+00,         !- <none>
    6.183267593E+00,         !- <none>
    6.418684483E+00,         !- <none>
    5.440592766E+00,         !- <none>
    5.626262188E+00,         !- <none>
    5.815647602E+00,         !- <none>
    6.008687973E+00,         !- <none>
    6.206381321E+00,         !- <none>
    5.312497616E+00,         !- <none>
    5.490357399E+00,         !- <none>
    5.679677963E+00,         !- <none>
    5.864483356E+00,         !- <none>
    6.054956913E+00,         !- <none>
    5.199712276E+00,         !- <none>
    5.366889000E+00,         !- <none>
    5.541965961E+00,         !- <none>
    5.720563889E+00,         !- <none>
    5.900403500E+00,         !- <none>
    5.077210903E+00,         !- <none>
    5.240164280E+00,         !- <none>
    5.408108711E+00,         !- <none>
    5.573952198E+00,         !- <none>
    5.747310638E+00,         !- <none>
    4.953996658E+00,         !- <none>
    5.108690739E+00,         !- <none>
    5.265069485E+00,         !- <none>
    5.423257828E+00,         !- <none>
    5.587748528E+00,         !- <none>
    0.799999952,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    5.385197639E+00,         !- <none>
    5.570212364E+00,         !- <none>
    5.766171932E+00,         !- <none>
    5.970887661E+00,         !- <none>
    6.200608730E+00,         !- <none>
    5.256859303E+00,         !- <none>
    5.436903000E+00,         !- <none>
    5.619208813E+00,         !- <none>
    5.804953575E+00,         !- <none>
    5.996304512E+00,         !- <none>
    5.133303165E+00,         !- <none>
    5.305369854E+00,         !- <none>
    5.488326073E+00,         !- <none>
    5.666195869E+00,         !- <none>
    5.850347519E+00,         !- <none>
    5.024937630E+00,         !- <none>
    5.186417103E+00,         !- <none>
    5.355296612E+00,         !- <none>
    5.528422832E+00,         !- <none>
    5.701529980E+00,         !- <none>
    4.907347679E+00,         !- <none>
    5.064217091E+00,         !- <none>
    5.225800514E+00,         !- <none>
    5.386115551E+00,         !- <none>
    5.553591728E+00,         !- <none>
    4.788144588E+00,         !- <none>
    4.938503265E+00,         !- <none>
    5.089111328E+00,         !- <none>
    5.243773460E+00,         !- <none>
    5.401223660E+00,         !- <none>
    0.899999976,             !- <none>
    85.000000000,            !- <none>
    38.900001526,            !- <none>
    5.205968857E+00,         !- <none>
    5.392455578E+00,         !- <none>
    5.584018230E+00,         !- <none>
    5.779130936E+00,         !- <none>
    5.977272511E+00,         !- <none>
    5.089895725E+00,         !- <none>
    5.264051437E+00,         !- <none>
    5.440124512E+00,         !- <none>
    5.620657444E+00,         !- <none>
    5.805341244E+00,         !- <none>
    4.969322681E+00,         !- <none>
    5.136226654E+00,         !- <none>
    5.313691139E+00,         !- <none>
    5.485387802E+00,         !- <none>
    5.663928986E+00,         !- <none>
    4.861190319E+00,         !- <none>
    5.022156715E+00,         !- <none>
    5.184958458E+00,         !- <none>
    5.352128506E+00,         !- <none>
    5.522233963E+00,         !- <none>
    4.751545906E+00,         !- <none>
    4.903371334E+00,         !- <none>
    5.059786320E+00,         !- <none>
    5.215235233E+00,         !- <none>
    5.377421856E+00,         !- <none>
    4.637542248E+00,         !- <none>
    4.782901764E+00,         !- <none>
    4.928544521E+00,         !- <none>
    5.077798843E+00,         !- <none>
    5.230047226E+00,         !- <none>
    0.100000001,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    6.265818119E+00,         !- <none>
    6.529644012E+00,         !- <none>
    6.744442940E+00,         !- <none>
    7.022602558E+00,         !- <none>
    7.244069099E+00,         !- <none>
    6.117252350E+00,         !- <none>
    6.336417675E+00,         !- <none>
    6.559382439E+00,         !- <none>
    6.786314011E+00,         !- <none>
    7.029621124E+00,         !- <none>
    5.974964142E+00,         !- <none>
    6.186730862E+00,         !- <none>
    6.402053356E+00,         !- <none>
    6.622272491E+00,         !- <none>
    6.844865322E+00,         !- <none>
    5.833756924E+00,         !- <none>
    6.037249565E+00,         !- <none>
    6.241466999E+00,         !- <none>
    6.446889877E+00,         !- <none>
    6.662258625E+00,         !- <none>
    5.687562466E+00,         !- <none>
    5.884980679E+00,         !- <none>
    6.084312439E+00,         !- <none>
    6.286014557E+00,         !- <none>
    6.487462521E+00,         !- <none>
    5.561378956E+00,         !- <none>
    5.730063438E+00,         !- <none>
    5.912848473E+00,         !- <none>
    6.106351376E+00,         !- <none>
    6.301912308E+00,         !- <none>
    0.199999988,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    5.875678539E+00,         !- <none>
    6.099098682E+00,         !- <none>
    6.348540783E+00,         !- <none>
    6.557084084E+00,         !- <none>
    6.823448658E+00,         !- <none>
    5.743342876E+00,         !- <none>
    5.948241711E+00,         !- <none>
    6.156836033E+00,         !- <none>
    6.368998528E+00,         !- <none>
    6.592295647E+00,         !- <none>
    5.610363960E+00,         !- <none>
    5.808525085E+00,         !- <none>
    6.009937763E+00,         !- <none>
    6.215979099E+00,         !- <none>
    6.424310207E+00,         !- <none>
    5.478412151E+00,         !- <none>
    5.669564247E+00,         !- <none>
    5.860869884E+00,         !- <none>
    6.052073956E+00,         !- <none>
    6.253448486E+00,         !- <none>
    5.346921444E+00,         !- <none>
    5.527234077E+00,         !- <none>
    5.713076591E+00,         !- <none>
    5.902079582E+00,         !- <none>
    6.093647003E+00,         !- <none>
    5.210948944E+00,         !- <none>
    5.379645348E+00,         !- <none>
    5.557474613E+00,         !- <none>
    5.734667301E+00,         !- <none>
    5.918112278E+00,         !- <none>
    0.299999982,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    5.552942753E+00,         !- <none>
    5.750362396E+00,         !- <none>
    5.961650372E+00,         !- <none>
    6.208573341E+00,         !- <none>
    6.431177139E+00,         !- <none>
    5.423380852E+00,         !- <none>
    5.616480350E+00,         !- <none>
    5.813141823E+00,         !- <none>
    6.013071537E+00,         !- <none>
    6.226220131E+00,         !- <none>
    5.298839569E+00,         !- <none>
    5.485311985E+00,         !- <none>
    5.675266266E+00,         !- <none>
    5.869135380E+00,         !- <none>
    6.065243244E+00,         !- <none>
    5.174295425E+00,         !- <none>
    5.355134010E+00,         !- <none>
    5.537789345E+00,         !- <none>
    5.719225883E+00,         !- <none>
    5.902607441E+00,         !- <none>
    5.056111336E+00,         !- <none>
    5.221462727E+00,         !- <none>
    5.396158218E+00,         !- <none>
    5.574186325E+00,         !- <none>
    5.754336834E+00,         !- <none>
    4.921727657E+00,         !- <none>
    5.083371162E+00,         !- <none>
    5.251560211E+00,         !- <none>
    5.418694496E+00,         !- <none>
    5.593299389E+00,         !- <none>
    0.399999976,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    5.269816875E+00,         !- <none>
    5.454057693E+00,         !- <none>
    5.657199860E+00,         !- <none>
    5.887099266E+00,         !- <none>
    6.074626446E+00,         !- <none>
    5.146901608E+00,         !- <none>
    5.329955101E+00,         !- <none>
    5.516353607E+00,         !- <none>
    5.705649853E+00,         !- <none>
    5.899142265E+00,         !- <none>
    5.029285431E+00,         !- <none>
    5.206041336E+00,         !- <none>
    5.385974407E+00,         !- <none>
    5.569976330E+00,         !- <none>
    5.755909920E+00,         !- <none>
    4.912029266E+00,         !- <none>
    5.082716942E+00,         !- <none>
    5.255975723E+00,         !- <none>
    5.431810856E+00,         !- <none>
    5.606380463E+00,         !- <none>
    4.799509525E+00,         !- <none>
    4.958413124E+00,         !- <none>
    5.121944427E+00,         !- <none>
    5.291065693E+00,         !- <none>
    5.462572098E+00,         !- <none>
    4.670700073E+00,         !- <none>
    4.827322960E+00,         !- <none>
    4.986678123E+00,         !- <none>
    5.145022869E+00,         !- <none>
    5.307498932E+00,         !- <none>
    0.499999970,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    5.022109032E+00,         !- <none>
    5.202180862E+00,         !- <none>
    5.381332397E+00,         !- <none>
    5.578413963E+00,         !- <none>
    5.805573463E+00,         !- <none>
    4.904779434E+00,         !- <none>
    5.079360962E+00,         !- <none>
    5.257004261E+00,         !- <none>
    5.437585354E+00,         !- <none>
    5.622056007E+00,         !- <none>
    4.793041706E+00,         !- <none>
    4.961609364E+00,         !- <none>
    5.133027554E+00,         !- <none>
    5.308581352E+00,         !- <none>
    5.485919476E+00,         !- <none>
    4.681702137E+00,         !- <none>
    4.845311165E+00,         !- <none>
    5.009767056E+00,         !- <none>
    5.176888466E+00,         !- <none>
    5.343790054E+00,         !- <none>
    4.574587345E+00,         !- <none>
    4.726264954E+00,         !- <none>
    4.882099152E+00,         !- <none>
    5.043515682E+00,         !- <none>
    5.207358837E+00,         !- <none>
    4.452416420E+00,         !- <none>
    4.604852200E+00,         !- <none>
    4.755833626E+00,         !- <none>
    4.905735016E+00,         !- <none>
    5.057929039E+00,         !- <none>
    0.599999964,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    4.803382397E+00,         !- <none>
    4.975688934E+00,         !- <none>
    5.146772861E+00,         !- <none>
    5.333453655E+00,         !- <none>
    5.545248985E+00,         !- <none>
    4.691107750E+00,         !- <none>
    4.858166218E+00,         !- <none>
    5.028070450E+00,         !- <none>
    5.200999260E+00,         !- <none>
    5.377251148E+00,         !- <none>
    4.580348969E+00,         !- <none>
    4.745856285E+00,         !- <none>
    4.909888268E+00,         !- <none>
    5.077527523E+00,         !- <none>
    5.247940063E+00,         !- <none>
    4.478251457E+00,         !- <none>
    4.634954453E+00,         !- <none>
    4.792548656E+00,         !- <none>
    4.952445507E+00,         !- <none>
    5.114014149E+00,         !- <none>
    4.375974178E+00,         !- <none>
    4.521392822E+00,         !- <none>
    4.670769215E+00,         !- <none>
    4.824653149E+00,         !- <none>
    4.981656551E+00,         !- <none>
    4.261509418E+00,         !- <none>
    4.406624794E+00,         !- <none>
    4.549997330E+00,         !- <none>
    4.693954945E+00,         !- <none>
    4.839537621E+00,         !- <none>
    0.699999988,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    4.608055115E+00,         !- <none>
    4.773705006E+00,         !- <none>
    4.938142300E+00,         !- <none>
    5.115269184E+00,         !- <none>
    5.295624256E+00,         !- <none>
    4.500204563E+00,         !- <none>
    4.660661221E+00,         !- <none>
    4.823926926E+00,         !- <none>
    4.990267277E+00,         !- <none>
    5.159505844E+00,         !- <none>
    4.394011021E+00,         !- <none>
    4.548789501E+00,         !- <none>
    4.710763454E+00,         !- <none>
    4.872128487E+00,         !- <none>
    5.035537720E+00,         !- <none>
    4.296442509E+00,         !- <none>
    4.447676182E+00,         !- <none>
    4.598396778E+00,         !- <none>
    4.752495289E+00,         !- <none>
    4.907447338E+00,         !- <none>
    4.196975231E+00,         !- <none>
    4.338334560E+00,         !- <none>
    4.481674671E+00,         !- <none>
    4.629499912E+00,         !- <none>
    4.780550003E+00,         !- <none>
    4.090961933E+00,         !- <none>
    4.229338169E+00,         !- <none>
    4.367697716E+00,         !- <none>
    4.505301952E+00,         !- <none>
    4.644484997E+00,         !- <none>
    0.799999952,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    4.432907104E+00,         !- <none>
    4.592493534E+00,         !- <none>
    4.750811577E+00,         !- <none>
    4.921542168E+00,         !- <none>
    5.090443134E+00,         !- <none>
    4.333018780E+00,         !- <none>
    4.483508587E+00,         !- <none>
    4.640776634E+00,         !- <none>
    4.801027775E+00,         !- <none>
    4.964085102E+00,         !- <none>
    4.230231762E+00,         !- <none>
    4.380027294E+00,         !- <none>
    4.527555466E+00,         !- <none>
    4.687577724E+00,         !- <none>
    4.845128536E+00,         !- <none>
    4.137532234E+00,         !- <none>
    4.278978348E+00,         !- <none>
    4.424193382E+00,         !- <none>
    4.572300434E+00,         !- <none>
    4.721938133E+00,         !- <none>
    4.034814358E+00,         !- <none>
    4.174008369E+00,         !- <none>
    4.313586235E+00,         !- <none>
    4.454438210E+00,         !- <none>
    4.599135399E+00,         !- <none>
    3.942223310E+00,         !- <none>
    4.070342541E+00,         !- <none>
    4.204514027E+00,         !- <none>
    4.336077690E+00,         !- <none>
    4.472176552E+00,         !- <none>
    0.899999976,             !- <none>
    95.000000000,            !- <none>
    38.900001526,            !- <none>
    4.274369717E+00,         !- <none>
    4.428541660E+00,         !- <none>
    4.581320763E+00,         !- <none>
    4.741332531E+00,         !- <none>
    4.908604622E+00,         !- <none>
    4.177935123E+00,         !- <none>
    4.323220730E+00,         !- <none>
    4.475039005E+00,         !- <none>
    4.629886150E+00,         !- <none>
    4.787294865E+00,         !- <none>
    4.079145908E+00,         !- <none>
    4.223449230E+00,         !- <none>
    4.370092869E+00,         !- <none>
    4.521348476E+00,         !- <none>
    4.672896862E+00,         !- <none>
    3.985496998E+00,         !- <none>
    4.126290321E+00,         !- <none>
    4.267317772E+00,         !- <none>
    4.409982204E+00,         !- <none>
    4.554020405E+00,         !- <none>
    3.893064976E+00,         !- <none>
    4.023557186E+00,         !- <none>
    4.160269737E+00,         !- <none>
    4.295764923E+00,         !- <none>
    4.435796738E+00,         !- <none>
    3.797810793E+00,         !- <none>
    3.928039551E+00,         !- <none>
    4.052258968E+00,         !- <none>
    4.182612419E+00,         !- <none>
    4.313734531E+00,         !- <none>
    0.100000001,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    5.478792667E+00,         !- <none>
    5.672461987E+00,         !- <none>
    5.883401871E+00,         !- <none>
    6.122305870E+00,         !- <none>
    6.321151257E+00,         !- <none>
    5.351415634E+00,         !- <none>
    5.541706562E+00,         !- <none>
    5.735638618E+00,         !- <none>
    5.933269024E+00,         !- <none>
    6.134923458E+00,         !- <none>
    5.228453636E+00,         !- <none>
    5.412066460E+00,         !- <none>
    5.599658012E+00,         !- <none>
    5.791125774E+00,         !- <none>
    5.986018658E+00,         !- <none>
    5.106378078E+00,         !- <none>
    5.284238815E+00,         !- <none>
    5.463829041E+00,         !- <none>
    5.643599510E+00,         !- <none>
    5.824174404E+00,         !- <none>
    4.988528252E+00,         !- <none>
    5.152242184E+00,         !- <none>
    5.324547291E+00,         !- <none>
    5.500236511E+00,         !- <none>
    5.679171562E+00,         !- <none>
    4.856426239E+00,         !- <none>
    5.016389847E+00,         !- <none>
    5.182260513E+00,         !- <none>
    5.347247124E+00,         !- <none>
    5.517039299E+00,         !- <none>
    0.199999988,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    5.078141689E+00,         !- <none>
    5.260044098E+00,         !- <none>
    5.442511082E+00,         !- <none>
    5.641021252E+00,         !- <none>
    5.871208668E+00,         !- <none>
    4.959412098E+00,         !- <none>
    5.135681152E+00,         !- <none>
    5.315515518E+00,         !- <none>
    5.498252869E+00,         !- <none>
    5.684760571E+00,         !- <none>
    4.846199036E+00,         !- <none>
    5.016622066E+00,         !- <none>
    5.189938545E+00,         !- <none>
    5.367602348E+00,         !- <none>
    5.547017097E+00,         !- <none>
    4.733241558E+00,         !- <none>
    4.898372650E+00,         !- <none>
    5.064977646E+00,         !- <none>
    5.234532833E+00,         !- <none>
    5.403240681E+00,         !- <none>
    4.625233650E+00,         !- <none>
    4.778360367E+00,         !- <none>
    4.936174393E+00,         !- <none>
    5.099000454E+00,         !- <none>
    5.264979362E+00,         !- <none>
    4.499900341E+00,         !- <none>
    4.654961109E+00,         !- <none>
    4.807723522E+00,         !- <none>
    4.959453106E+00,         !- <none>
    5.113693714E+00,         !- <none>
    0.299999982,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    4.746022224E+00,         !- <none>
    4.916712284E+00,         !- <none>
    5.085526466E+00,         !- <none>
    5.269220352E+00,         !- <none>
    5.474384308E+00,         !- <none>
    4.634940147E+00,         !- <none>
    4.800217628E+00,         !- <none>
    4.968211651E+00,         !- <none>
    5.139404774E+00,         !- <none>
    5.313824177E+00,         !- <none>
    4.525182724E+00,         !- <none>
    4.689095974E+00,         !- <none>
    4.851440907E+00,         !- <none>
    5.017714977E+00,         !- <none>
    5.185760975E+00,         !- <none>
    4.424629688E+00,         !- <none>
    4.579445839E+00,         !- <none>
    4.735455990E+00,         !- <none>
    4.893860340E+00,         !- <none>
    5.053450108E+00,         !- <none>
    4.318246841E+00,         !- <none>
    4.467160702E+00,         !- <none>
    4.614931583E+00,         !- <none>
    4.767291069E+00,         !- <none>
    4.922698021E+00,         !- <none>
    4.215000153E+00,         !- <none>
    4.354058743E+00,         !- <none>
    4.496406555E+00,         !- <none>
    4.638218880E+00,         !- <none>
    4.782167912E+00,         !- <none>
    0.399999976,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    4.465662003E+00,         !- <none>
    4.626673222E+00,         !- <none>
    4.786415577E+00,         !- <none>
    4.958582878E+00,         !- <none>
    5.129953384E+00,         !- <none>
    4.364847183E+00,         !- <none>
    4.516757488E+00,         !- <none>
    4.675396919E+00,         !- <none>
    4.837037086E+00,         !- <none>
    5.001500130E+00,         !- <none>
    4.261543751E+00,         !- <none>
    4.412250519E+00,         !- <none>
    4.565674782E+00,         !- <none>
    4.722590446E+00,         !- <none>
    4.881437778E+00,         !- <none>
    4.163243294E+00,         !- <none>
    4.310263157E+00,         !- <none>
    4.456765652E+00,         !- <none>
    4.606181622E+00,         !- <none>
    4.757133484E+00,         !- <none>
    4.066405773E+00,         !- <none>
    4.204323769E+00,         !- <none>
    4.345078945E+00,         !- <none>
    4.486968994E+00,         !- <none>
    4.633729458E+00,         !- <none>
    3.965012312E+00,         !- <none>
    4.098854542E+00,         !- <none>
    4.235047817E+00,         !- <none>
    4.366966248E+00,         !- <none>
    4.501732826E+00,         !- <none>
    0.499999970,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    4.225430012E+00,         !- <none>
    4.378235340E+00,         !- <none>
    4.533998013E+00,         !- <none>
    4.688241005E+00,         !- <none>
    4.854315758E+00,         !- <none>
    4.129887581E+00,         !- <none>
    4.273901939E+00,         !- <none>
    4.424383163E+00,         !- <none>
    4.577785015E+00,         !- <none>
    4.733813286E+00,         !- <none>
    4.031987667E+00,         !- <none>
    4.175057411E+00,         !- <none>
    4.320383072E+00,         !- <none>
    4.468637943E+00,         !- <none>
    4.620494843E+00,         !- <none>
    3.939349413E+00,         !- <none>
    4.077044964E+00,         !- <none>
    4.218636990E+00,         !- <none>
    4.360036850E+00,         !- <none>
    4.504095554E+00,         !- <none>
    3.847514629E+00,         !- <none>
    3.977113485E+00,         !- <none>
    4.112696171E+00,         !- <none>
    4.246874809E+00,         !- <none>
    4.385681629E+00,         !- <none>
    3.754904747E+00,         !- <none>
    3.883594513E+00,         !- <none>
    4.005920887E+00,         !- <none>
    4.135806561E+00,         !- <none>
    4.265062809E+00,         !- <none>
    0.599999964,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    4.016684532E+00,         !- <none>
    4.162656784E+00,         !- <none>
    4.311038971E+00,         !- <none>
    4.457917690E+00,         !- <none>
    4.616483212E+00,         !- <none>
    3.922473907E+00,         !- <none>
    4.066949368E+00,         !- <none>
    4.210782528E+00,         !- <none>
    4.352741241E+00,         !- <none>
    4.501504421E+00,         !- <none>
    3.838938475E+00,         !- <none>
    3.968930006E+00,         !- <none>
    4.107569218E+00,         !- <none>
    4.248976231E+00,         !- <none>
    4.392503262E+00,         !- <none>
    3.744658709E+00,         !- <none>
    3.875930309E+00,         !- <none>
    4.011085987E+00,         !- <none>
    4.146692276E+00,         !- <none>
    4.283577919E+00,         !- <none>
    3.653898954E+00,         !- <none>
    3.781394243E+00,         !- <none>
    3.910522223E+00,         !- <none>
    4.039862633E+00,         !- <none>
    4.170699596E+00,         !- <none>
    3.576648712E+00,         !- <none>
    3.692175150E+00,         !- <none>
    3.810397863E+00,         !- <none>
    3.934948206E+00,         !- <none>
    4.057412148E+00,         !- <none>
    0.699999988,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    3.833137274E+00,         !- <none>
    3.972941875E+00,         !- <none>
    4.115065098E+00,         !- <none>
    4.255578041E+00,         !- <none>
    4.407533646E+00,         !- <none>
    3.742910624E+00,         !- <none>
    3.881416559E+00,         !- <none>
    4.019218445E+00,         !- <none>
    4.159143448E+00,         !- <none>
    4.297399998E+00,         !- <none>
    3.661478519E+00,         !- <none>
    3.787622213E+00,         !- <none>
    3.920671463E+00,         !- <none>
    4.055865765E+00,         !- <none>
    4.193391323E+00,         !- <none>
    3.577022791E+00,         !- <none>
    3.699072123E+00,         !- <none>
    3.828642368E+00,         !- <none>
    3.958528042E+00,         !- <none>
    4.089569092E+00,         !- <none>
    3.486876965E+00,         !- <none>
    3.609050274E+00,         !- <none>
    3.732484341E+00,         !- <none>
    3.856472492E+00,         !- <none>
    3.981773853E+00,         !- <none>
    3.413802624E+00,         !- <none>
    3.526281357E+00,         !- <none>
    3.640485287E+00,         !- <none>
    3.758456469E+00,         !- <none>
    3.875012398E+00,         !- <none>
    0.799999952,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    3.670227766E+00,         !- <none>
    3.804687262E+00,         !- <none>
    3.941093922E+00,         !- <none>
    4.075778008E+00,         !- <none>
    4.221858025E+00,         !- <none>
    3.586875916E+00,         !- <none>
    3.713503361E+00,         !- <none>
    3.849284172E+00,         !- <none>
    3.983653307E+00,         !- <none>
    4.120388985E+00,         !- <none>
    3.505703688E+00,         !- <none>
    3.632487059E+00,         !- <none>
    3.754672050E+00,         !- <none>
    3.884611607E+00,         !- <none>
    4.016403198E+00,         !- <none>
    3.424330235E+00,         !- <none>
    3.542086124E+00,         !- <none>
    3.666731834E+00,         !- <none>
    3.791580200E+00,         !- <none>
    3.918364763E+00,         !- <none>
    3.338736296E+00,         !- <none>
    3.452963352E+00,         !- <none>
    3.573394537E+00,         !- <none>
    3.694033861E+00,         !- <none>
    3.814131975E+00,         !- <none>
    3.276224613E+00,         !- <none>
    3.379363537E+00,         !- <none>
    3.488256216E+00,         !- <none>
    3.600348949E+00,         !- <none>
    3.713266134E+00,         !- <none>
    0.899999976,             !- <none>
    105.000000000,           !- <none>
    38.900001526,            !- <none>
    3.524268627E+00,         !- <none>
    3.653710365E+00,         !- <none>
    3.785371542E+00,         !- <none>
    3.919330835E+00,         !- <none>
    4.056106091E+00,         !- <none>
    3.443814039E+00,         !- <none>
    3.569433212E+00,         !- <none>
    3.693234444E+00,         !- <none>
    3.826505184E+00,         !- <none>
    3.958516836E+00,         !- <none>
    3.364982843E+00,         !- <none>
    3.485446930E+00,         !- <none>
    3.611217976E+00,         !- <none>
    3.730961084E+00,         !- <none>
    3.858362436E+00,         !- <none>
    3.287377834E+00,         !- <none>
    3.401325941E+00,         !- <none>
    3.521437883E+00,         !- <none>
    3.641806602E+00,         !- <none>
    3.764061451E+00,         !- <none>
    3.207520008E+00,         !- <none>
    3.316485167E+00,         !- <none>
    3.431980610E+00,         !- <none>
    3.548186064E+00,         !- <none>
    3.663763523E+00,         !- <none>
    3.149424076E+00,         !- <none>
    3.246051311E+00,         !- <none>
    3.355411291E+00,         !- <none>
    3.459404469E+00,         !- <none>
    3.568409204E+00,         !- <none>
    0.100000001,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    4.795506477E+00,         !- <none>
    4.967991829E+00,         !- <none>
    5.139030933E+00,         !- <none>
    5.325824738E+00,         !- <none>
    5.537942886E+00,         !- <none>
    4.682466507E+00,         !- <none>
    4.850346565E+00,         !- <none>
    5.020451069E+00,         !- <none>
    5.193316460E+00,         !- <none>
    5.369692326E+00,         !- <none>
    4.571524143E+00,         !- <none>
    4.737256050E+00,         !- <none>
    4.902056694E+00,         !- <none>
    5.069809437E+00,         !- <none>
    5.240264416E+00,         !- <none>
    4.469242573E+00,         !- <none>
    4.626205444E+00,         !- <none>
    4.784678459E+00,         !- <none>
    4.944638729E+00,         !- <none>
    5.106239319E+00,         !- <none>
    4.367332458E+00,         !- <none>
    4.512448311E+00,         !- <none>
    4.662125587E+00,         !- <none>
    4.816768646E+00,         !- <none>
    4.973769665E+00,         !- <none>
    4.252896786E+00,         !- <none>
    4.397991180E+00,         !- <none>
    4.542633533E+00,         !- <none>
    4.685476780E+00,         !- <none>
    4.831119537E+00,         !- <none>
    0.199999988,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    4.379165173E+00,         !- <none>
    4.537815094E+00,         !- <none>
    4.694672585E+00,         !- <none>
    4.863941669E+00,         !- <none>
    5.030898571E+00,         !- <none>
    4.279997349E+00,         !- <none>
    4.429395199E+00,         !- <none>
    4.585656643E+00,         !- <none>
    4.744600773E+00,         !- <none>
    4.906162739E+00,         !- <none>
    4.178440094E+00,         !- <none>
    4.326724529E+00,         !- <none>
    4.477281570E+00,         !- <none>
    4.632334709E+00,         !- <none>
    4.788365364E+00,         !- <none>
    4.082480907E+00,         !- <none>
    4.226610661E+00,         !- <none>
    4.370663643E+00,         !- <none>
    4.517953873E+00,         !- <none>
    4.666257381E+00,         !- <none>
    3.987135887E+00,         !- <none>
    4.122473240E+00,         !- <none>
    4.261363029E+00,         !- <none>
    4.400531769E+00,         !- <none>
    4.544614315E+00,         !- <none>
    3.889457464E+00,         !- <none>
    4.020779610E+00,         !- <none>
    4.148842812E+00,         !- <none>
    4.284040451E+00,         !- <none>
    4.418254375E+00,         !- <none>
    0.299999982,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    4.046626568E+00,         !- <none>
    4.193892479E+00,         !- <none>
    4.343548298E+00,         !- <none>
    4.491932392E+00,         !- <none>
    4.651689529E+00,         !- <none>
    3.951549530E+00,         !- <none>
    4.097333431E+00,         !- <none>
    4.242412567E+00,         !- <none>
    4.385854721E+00,         !- <none>
    4.535798073E+00,         !- <none>
    3.867507219E+00,         !- <none>
    3.998401403E+00,         !- <none>
    4.138268948E+00,         !- <none>
    4.280905724E+00,         !- <none>
    4.427577496E+00,         !- <none>
    3.772341490E+00,         !- <none>
    3.904481888E+00,         !- <none>
    4.040813923E+00,         !- <none>
    4.176886559E+00,         !- <none>
    4.315496922E+00,         !- <none>
    3.680396795E+00,         !- <none>
    3.809316635E+00,         !- <none>
    3.939260960E+00,         !- <none>
    4.069732666E+00,         !- <none>
    4.201843739E+00,         !- <none>
    3.602622032E+00,         !- <none>
    3.718833685E+00,         !- <none>
    3.838255882E+00,         !- <none>
    3.963798761E+00,         !- <none>
    4.087574482E+00,         !- <none>
    0.399999976,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    3.773223162E+00,         !- <none>
    3.911310434E+00,         !- <none>
    4.051672935E+00,         !- <none>
    4.190409660E+00,         !- <none>
    4.340476513E+00,         !- <none>
    3.684253693E+00,         !- <none>
    3.817579508E+00,         !- <none>
    3.957106829E+00,         !- <none>
    4.095319748E+00,         !- <none>
    4.236000538E+00,         !- <none>
    3.604022503E+00,         !- <none>
    3.733906269E+00,         !- <none>
    3.859795809E+00,         !- <none>
    3.993319273E+00,         !- <none>
    4.129092216E+00,         !- <none>
    3.520467758E+00,         !- <none>
    3.641252518E+00,         !- <none>
    3.769021749E+00,         !- <none>
    3.897285938E+00,         !- <none>
    4.026811600E+00,         !- <none>
    3.432062864E+00,         !- <none>
    3.552544355E+00,         !- <none>
    3.674516439E+00,         !- <none>
    3.796953440E+00,         !- <none>
    3.920437813E+00,         !- <none>
    3.361993790E+00,         !- <none>
    3.471579790E+00,         !- <none>
    3.583178043E+00,         !- <none>
    3.699356556E+00,         !- <none>
    3.815665007E+00,         !- <none>
    0.499999970,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    3.543877363E+00,         !- <none>
    3.674151182E+00,         !- <none>
    3.806744576E+00,         !- <none>
    3.941725731E+00,         !- <none>
    4.079491615E+00,         !- <none>
    3.462814331E+00,         !- <none>
    3.585751772E+00,         !- <none>
    3.714024544E+00,         !- <none>
    3.848193169E+00,         !- <none>
    3.981164455E+00,         !- <none>
    3.383302927E+00,         !- <none>
    3.504762411E+00,         !- <none>
    3.631300211E+00,         !- <none>
    3.751971722E+00,         !- <none>
    3.880251408E+00,         !- <none>
    3.305186987E+00,         !- <none>
    3.419627190E+00,         !- <none>
    3.540932417E+00,         !- <none>
    3.662034273E+00,         !- <none>
    3.785277605E+00,         !- <none>
    3.225223541E+00,         !- <none>
    3.337544203E+00,         !- <none>
    3.450650454E+00,         !- <none>
    3.567762852E+00,         !- <none>
    3.685244560E+00,         !- <none>
    3.164888382E+00,         !- <none>
    3.264980793E+00,         !- <none>
    3.370674133E+00,         !- <none>
    3.477819204E+00,         !- <none>
    3.587766171E+00,         !- <none>
    0.599999964,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    3.347181559E+00,         !- <none>
    3.471241713E+00,         !- <none>
    3.597339869E+00,         !- <none>
    3.725689173E+00,         !- <none>
    3.852596998E+00,         !- <none>
    3.273642063E+00,         !- <none>
    3.390737295E+00,         !- <none>
    3.512812138E+00,         !- <none>
    3.636956692E+00,         !- <none>
    3.763408184E+00,         !- <none>
    3.195384979E+00,         !- <none>
    3.310755253E+00,         !- <none>
    3.428107500E+00,         !- <none>
    3.550463915E+00,         !- <none>
    3.667455912E+00,         !- <none>
    3.121171951E+00,         !- <none>
    3.230427027E+00,         !- <none>
    3.345760345E+00,         !- <none>
    3.460776329E+00,         !- <none>
    3.574449539E+00,         !- <none>
    3.045976877E+00,         !- <none>
    3.154997826E+00,         !- <none>
    3.257719040E+00,         !- <none>
    3.370491505E+00,         !- <none>
    3.483410120E+00,         !- <none>
    3.000915051E+00,         !- <none>
    3.099263430E+00,         !- <none>
    3.186673403E+00,         !- <none>
    3.288674355E+00,         !- <none>
    3.392398119E+00,         !- <none>
    0.699999988,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    3.176667452E+00,         !- <none>
    3.295194387E+00,         !- <none>
    3.415434122E+00,         !- <none>
    3.537672758E+00,         !- <none>
    3.658605337E+00,         !- <none>
    3.106608629E+00,         !- <none>
    3.218400002E+00,         !- <none>
    3.335004568E+00,         !- <none>
    3.453538418E+00,         !- <none>
    3.574031830E+00,         !- <none>
    3.032178879E+00,         !- <none>
    3.142996073E+00,         !- <none>
    3.254061699E+00,         !- <none>
    3.368885279E+00,         !- <none>
    3.486968756E+00,         !- <none>
    2.961471796E+00,         !- <none>
    3.065936804E+00,         !- <none>
    3.176185846E+00,         !- <none>
    3.286256790E+00,         !- <none>
    3.394574881E+00,         !- <none>
    2.890764713E+00,         !- <none>
    2.996693850E+00,         !- <none>
    3.093227386E+00,         !- <none>
    3.196953773E+00,         !- <none>
    3.308069468E+00,         !- <none>
    2.855482101E+00,         !- <none>
    2.945691824E+00,         !- <none>
    3.036231041E+00,         !- <none>
    3.124284029E+00,         !- <none>
    3.226423979E+00,         !- <none>
    0.799999952,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    3.026700258E+00,         !- <none>
    3.140242815E+00,         !- <none>
    3.255634069E+00,         !- <none>
    3.373034000E+00,         !- <none>
    3.492646456E+00,         !- <none>
    2.959598303E+00,         !- <none>
    3.066935539E+00,         !- <none>
    3.178555489E+00,         !- <none>
    3.292290688E+00,         !- <none>
    3.407998323E+00,         !- <none>
    2.889244080E+00,         !- <none>
    2.994839430E+00,         !- <none>
    3.102666140E+00,         !- <none>
    3.213477373E+00,         !- <none>
    3.321787357E+00,         !- <none>
    2.821158648E+00,         !- <none>
    2.921641588E+00,         !- <none>
    3.025346041E+00,         !- <none>
    3.132569313E+00,         !- <none>
    3.236310720E+00,         !- <none>
    2.755269766E+00,         !- <none>
    2.854261160E+00,         !- <none>
    2.950181723E+00,         !- <none>
    3.048103809E+00,         !- <none>
    3.152718306E+00,         !- <none>
    2.724778652E+00,         !- <none>
    2.813699484E+00,         !- <none>
    2.899749756E+00,         !- <none>
    2.986849308E+00,         !- <none>
    3.077438831E+00,         !- <none>
    0.899999976,             !- <none>
    115.000000000,           !- <none>
    38.900001526,            !- <none>
    2.896623611E+00,         !- <none>
    3.003277779E+00,         !- <none>
    3.114252567E+00,         !- <none>
    3.227175713E+00,         !- <none>
    3.342195511E+00,         !- <none>
    2.827304125E+00,         !- <none>
    2.932736158E+00,         !- <none>
    3.040383101E+00,         !- <none>
    3.149653912E+00,         !- <none>
    3.260942221E+00,         !- <none>
    2.764928102E+00,         !- <none>
    2.866711378E+00,         !- <none>
    2.967506886E+00,         !- <none>
    3.074157715E+00,         !- <none>
    3.181578398E+00,         !- <none>
    2.697119474E+00,         !- <none>
    2.793930292E+00,         !- <none>
    2.893359184E+00,         !- <none>
    2.996702909E+00,         !- <none>
    3.096420050E+00,         !- <none>
    2.634537935E+00,         !- <none>
    2.729699850E+00,         !- <none>
    2.823709965E+00,         !- <none>
    2.917130470E+00,         !- <none>
    3.013827324E+00,         !- <none>
    2.611109972E+00,         !- <none>
    2.696688414E+00,         !- <none>
    2.782607079E+00,         !- <none>
    2.863797903E+00,         !- <none>
    2.951459169E+00,         !- <none>
    0.100000001,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    6.614890575E+00,         !- <none>
    6.810268402E+00,         !- <none>
    7.013449669E+00,         !- <none>
    7.250644684E+00,         !- <none>
    7.463451862E+00,         !- <none>
    6.469597340E+00,         !- <none>
    6.658178806E+00,         !- <none>
    6.849824429E+00,         !- <none>
    7.052212715E+00,         !- <none>
    7.253409386E+00,         !- <none>
    6.344264507E+00,         !- <none>
    6.522658348E+00,         !- <none>
    6.708246231E+00,         !- <none>
    6.897933960E+00,         !- <none>
    7.091972828E+00,         !- <none>
    6.212648392E+00,         !- <none>
    6.387226105E+00,         !- <none>
    6.561947823E+00,         !- <none>
    6.744252205E+00,         !- <none>
    6.930411816E+00,         !- <none>
    6.090908051E+00,         !- <none>
    6.256607056E+00,         !- <none>
    6.426496983E+00,         !- <none>
    6.596893787E+00,         !- <none>
    6.773152351E+00,         !- <none>
    5.977621078E+00,         !- <none>
    6.121460438E+00,         !- <none>
    6.280433655E+00,         !- <none>
    6.443144321E+00,         !- <none>
    6.608690739E+00,         !- <none>
    0.199999988,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    6.437195778E+00,         !- <none>
    6.625999451E+00,         !- <none>
    6.845403194E+00,         !- <none>
    7.047512531E+00,         !- <none>
    7.252279758E+00,         !- <none>
    6.300640583E+00,         !- <none>
    6.481092453E+00,         !- <none>
    6.666503429E+00,         !- <none>
    6.854986668E+00,         !- <none>
    7.052266121E+00,         !- <none>
    6.177239418E+00,         !- <none>
    6.351890087E+00,         !- <none>
    6.529346466E+00,         !- <none>
    6.714089394E+00,         !- <none>
    6.898213387E+00,         !- <none>
    6.056131363E+00,         !- <none>
    6.220650673E+00,         !- <none>
    6.389541149E+00,         !- <none>
    6.564785957E+00,         !- <none>
    6.743075371E+00,         !- <none>
    5.935261726E+00,         !- <none>
    6.095316887E+00,         !- <none>
    6.258352757E+00,         !- <none>
    6.423393250E+00,         !- <none>
    6.593661785E+00,         !- <none>
    5.827745914E+00,         !- <none>
    5.964964867E+00,         !- <none>
    6.115698338E+00,         !- <none>
    6.275013924E+00,         !- <none>
    6.434765339E+00,         !- <none>
    0.299999982,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    6.272996902E+00,         !- <none>
    6.456026077E+00,         !- <none>
    6.665751934E+00,         !- <none>
    6.861422062E+00,         !- <none>
    7.058192730E+00,         !- <none>
    6.140730858E+00,         !- <none>
    6.315301895E+00,         !- <none>
    6.493605614E+00,         !- <none>
    6.675853252E+00,         !- <none>
    6.864450455E+00,         !- <none>
    6.023365498E+00,         !- <none>
    6.190094471E+00,         !- <none>
    6.362260342E+00,         !- <none>
    6.538141727E+00,         !- <none>
    6.716826439E+00,         !- <none>
    5.904573917E+00,         !- <none>
    6.061465740E+00,         !- <none>
    6.226971149E+00,         !- <none>
    6.395552158E+00,         !- <none>
    6.567961693E+00,         !- <none>
    5.788144112E+00,         !- <none>
    5.942730427E+00,         !- <none>
    6.099964619E+00,         !- <none>
    6.260389328E+00,         !- <none>
    6.424003601E+00,         !- <none>
    5.675687790E+00,         !- <none>
    5.817724228E+00,         !- <none>
    5.965429306E+00,         !- <none>
    6.116866589E+00,         !- <none>
    6.271291256E+00,         !- <none>
    0.399999976,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    6.115934372E+00,         !- <none>
    6.296797276E+00,         !- <none>
    6.497159004E+00,         !- <none>
    6.683243275E+00,         !- <none>
    6.876799107E+00,         !- <none>
    5.990266800E+00,         !- <none>
    6.159377098E+00,         !- <none>
    6.331331730E+00,         !- <none>
    6.507037640E+00,         !- <none>
    6.690601349E+00,         !- <none>
    5.876889229E+00,         !- <none>
    6.039663792E+00,         !- <none>
    6.204627037E+00,         !- <none>
    6.374321461E+00,         !- <none>
    6.547197819E+00,         !- <none>
    5.761773109E+00,         !- <none>
    5.917528152E+00,         !- <none>
    6.073550701E+00,         !- <none>
    6.236245155E+00,         !- <none>
    6.402959824E+00,         !- <none>
    5.649316311E+00,         !- <none>
    5.799838066E+00,         !- <none>
    5.951397419E+00,         !- <none>
    6.106398582E+00,         !- <none>
    6.264423370E+00,         !- <none>
    5.540472031E+00,         !- <none>
    5.678174019E+00,         !- <none>
    5.821099758E+00,         !- <none>
    5.967467308E+00,         !- <none>
    6.118630886E+00,         !- <none>
    0.499999970,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    5.964260578E+00,         !- <none>
    6.143978596E+00,         !- <none>
    6.323215485E+00,         !- <none>
    6.518142700E+00,         !- <none>
    6.702101231E+00,         !- <none>
    5.848473549E+00,         !- <none>
    6.012340069E+00,         !- <none>
    6.179885387E+00,         !- <none>
    6.349714279E+00,         !- <none>
    6.528713226E+00,         !- <none>
    5.736573219E+00,         !- <none>
    5.896039486E+00,         !- <none>
    6.057255745E+00,         !- <none>
    6.221218109E+00,         !- <none>
    6.388646603E+00,         !- <none>
    5.627822399E+00,         !- <none>
    5.779146671E+00,         !- <none>
    5.929581165E+00,         !- <none>
    6.088517666E+00,         !- <none>
    6.249155045E+00,         !- <none>
    5.517734528E+00,         !- <none>
    5.662953377E+00,         !- <none>
    5.810193539E+00,         !- <none>
    5.961737156E+00,         !- <none>
    6.115994453E+00,         !- <none>
    5.413061142E+00,         !- <none>
    5.546539783E+00,         !- <none>
    5.685180187E+00,         !- <none>
    5.826014519E+00,         !- <none>
    5.973212242E+00,         !- <none>
    0.599999964,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    5.827105999E+00,         !- <none>
    5.996510983E+00,         !- <none>
    6.171720982E+00,         !- <none>
    6.363539696E+00,         !- <none>
    6.541901112E+00,         !- <none>
    5.714367867E+00,         !- <none>
    5.874050140E+00,         !- <none>
    6.035767555E+00,         !- <none>
    6.199849606E+00,         !- <none>
    6.365886211E+00,         !- <none>
    5.607739449E+00,         !- <none>
    5.761077404E+00,         !- <none>
    5.916110516E+00,         !- <none>
    6.075847626E+00,         !- <none>
    6.237580776E+00,         !- <none>
    5.500931263E+00,         !- <none>
    5.646841049E+00,         !- <none>
    5.792086601E+00,         !- <none>
    5.946479797E+00,         !- <none>
    6.102530003E+00,         !- <none>
    5.393327713E+00,         !- <none>
    5.534634590E+00,         !- <none>
    5.678385258E+00,         !- <none>
    5.824723721E+00,         !- <none>
    5.972952843E+00,         !- <none>
    5.287734985E+00,         !- <none>
    5.422757626E+00,         !- <none>
    5.557792664E+00,         !- <none>
    5.694126129E+00,         !- <none>
    5.837879658E+00,         !- <none>
    0.699999988,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    5.697559834E+00,         !- <none>
    5.863407612E+00,         !- <none>
    6.032904625E+00,         !- <none>
    6.219405651E+00,         !- <none>
    6.391744614E+00,         !- <none>
    5.588305950E+00,         !- <none>
    5.743122101E+00,         !- <none>
    5.900133133E+00,         !- <none>
    6.059448242E+00,         !- <none>
    6.220281124E+00,         !- <none>
    5.484051704E+00,         !- <none>
    5.633965492E+00,         !- <none>
    5.785008430E+00,         !- <none>
    5.938997746E+00,         !- <none>
    6.096254826E+00,         !- <none>
    5.379985809E+00,         !- <none>
    5.522183418E+00,         !- <none>
    5.667860031E+00,         !- <none>
    5.813575268E+00,         !- <none>
    5.963943481E+00,         !- <none>
    5.275744915E+00,         !- <none>
    5.413354397E+00,         !- <none>
    5.553740501E+00,         !- <none>
    5.695723057E+00,         !- <none>
    5.840014458E+00,         !- <none>
    5.173496246E+00,         !- <none>
    5.304619789E+00,         !- <none>
    5.436291695E+00,         !- <none>
    5.569237709E+00,         !- <none>
    5.707314014E+00,         !- <none>
    0.799999952,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    5.576480865E+00,         !- <none>
    5.751817226E+00,         !- <none>
    5.898470879E+00,         !- <none>
    6.064816952E+00,         !- <none>
    6.249140263E+00,         !- <none>
    5.469569683E+00,         !- <none>
    5.620636940E+00,         !- <none>
    5.772529125E+00,         !- <none>
    5.926271439E+00,         !- <none>
    6.083116531E+00,         !- <none>
    5.367290497E+00,         !- <none>
    5.512750149E+00,         !- <none>
    5.661391258E+00,         !- <none>
    5.810192108E+00,         !- <none>
    5.962996006E+00,         !- <none>
    5.267321110E+00,         !- <none>
    5.405645847E+00,         !- <none>
    5.546125412E+00,         !- <none>
    5.687580109E+00,         !- <none>
    5.835635662E+00,         !- <none>
    5.165346146E+00,         !- <none>
    5.298895836E+00,         !- <none>
    5.435143471E+00,         !- <none>
    5.572319031E+00,         !- <none>
    5.714118958E+00,         !- <none>
    5.069275856E+00,         !- <none>
    5.193670273E+00,         !- <none>
    5.322333813E+00,         !- <none>
    5.450856686E+00,         !- <none>
    5.586402893E+00,         !- <none>
    0.899999976,             !- <none>
    75.000000000,            !- <none>
    58.299999237,            !- <none>
    5.459722996E+00,         !- <none>
    5.611019611E+00,         !- <none>
    5.773139954E+00,         !- <none>
    5.933947563E+00,         !- <none>
    6.114164829E+00,         !- <none>
    5.355599403E+00,         !- <none>
    5.503640175E+00,         !- <none>
    5.651360989E+00,         !- <none>
    5.802900314E+00,         !- <none>
    5.954594135E+00,         !- <none>
    5.257732391E+00,         !- <none>
    5.399222851E+00,         !- <none>
    5.543371201E+00,         !- <none>
    5.687584400E+00,         !- <none>
    5.837213039E+00,         !- <none>
    5.158926010E+00,         !- <none>
    5.293806076E+00,         !- <none>
    5.432742596E+00,         !- <none>
    5.572489738E+00,         !- <none>
    5.713088989E+00,         !- <none>
    5.059987068E+00,         !- <none>
    5.190657139E+00,         !- <none>
    5.324842930E+00,         !- <none>
    5.458418369E+00,         !- <none>
    5.595515251E+00,         !- <none>
    4.966988564E+00,         !- <none>
    5.089081764E+00,         !- <none>
    5.214026928E+00,         !- <none>
    5.341033459E+00,         !- <none>
    5.470568657E+00,         !- <none>
    0.100000001,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    6.035402775E+00,         !- <none>
    6.215676785E+00,         !- <none>
    6.399796963E+00,         !- <none>
    6.579901218E+00,         !- <none>
    6.791829109E+00,         !- <none>
    5.919128418E+00,         !- <none>
    6.085827827E+00,         !- <none>
    6.255727768E+00,         !- <none>
    6.427909851E+00,         !- <none>
    6.605566978E+00,         !- <none>
    5.805907726E+00,         !- <none>
    5.967883587E+00,         !- <none>
    6.129475117E+00,         !- <none>
    6.297213554E+00,         !- <none>
    6.467256069E+00,         !- <none>
    5.690873146E+00,         !- <none>
    5.848649025E+00,         !- <none>
    6.003612041E+00,         !- <none>
    6.162600994E+00,         !- <none>
    6.326006413E+00,         !- <none>
    5.583977222E+00,         !- <none>
    5.730550289E+00,         !- <none>
    5.881637096E+00,         !- <none>
    6.034423351E+00,         !- <none>
    6.190331936E+00,         !- <none>
    5.476992130E+00,         !- <none>
    5.613017082E+00,         !- <none>
    5.755854130E+00,         !- <none>
    5.898340225E+00,         !- <none>
    6.046777725E+00,         !- <none>
    0.199999988,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    5.821050167E+00,         !- <none>
    5.989904404E+00,         !- <none>
    6.163610935E+00,         !- <none>
    6.338941097E+00,         !- <none>
    6.516568184E+00,         !- <none>
    5.710094929E+00,         !- <none>
    5.870450020E+00,         !- <none>
    6.033119202E+00,         !- <none>
    6.196250916E+00,         !- <none>
    6.364649296E+00,         !- <none>
    5.602632999E+00,         !- <none>
    5.757025242E+00,         !- <none>
    5.912101746E+00,         !- <none>
    6.070334911E+00,         !- <none>
    6.232855797E+00,         !- <none>
    5.497219563E+00,         !- <none>
    5.642930031E+00,         !- <none>
    5.789280415E+00,         !- <none>
    5.942960262E+00,         !- <none>
    6.099105835E+00,         !- <none>
    5.390059471E+00,         !- <none>
    5.531700134E+00,         !- <none>
    5.675274849E+00,         !- <none>
    5.821051598E+00,         !- <none>
    5.970066071E+00,         !- <none>
    5.288182259E+00,         !- <none>
    5.418835163E+00,         !- <none>
    5.555021286E+00,         !- <none>
    5.691256523E+00,         !- <none>
    5.833468437E+00,         !- <none>
    0.299999982,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    5.626654625E+00,         !- <none>
    5.782708645E+00,         !- <none>
    5.950288773E+00,         !- <none>
    6.120654106E+00,         !- <none>
    6.286509037E+00,         !- <none>
    5.519384861E+00,         !- <none>
    5.671489716E+00,         !- <none>
    5.827038765E+00,         !- <none>
    5.983567238E+00,         !- <none>
    6.144618034E+00,         !- <none>
    5.415048599E+00,         !- <none>
    5.563240528E+00,         !- <none>
    5.713195324E+00,         !- <none>
    5.865626335E+00,         !- <none>
    6.017868042E+00,         !- <none>
    5.314382076E+00,         !- <none>
    5.455280781E+00,         !- <none>
    5.599353790E+00,         !- <none>
    5.741503716E+00,         !- <none>
    5.890703678E+00,         !- <none>
    5.213568211E+00,         !- <none>
    5.347342968E+00,         !- <none>
    5.485461235E+00,         !- <none>
    5.626687050E+00,         !- <none>
    5.768281937E+00,         !- <none>
    5.115583897E+00,         !- <none>
    5.241176128E+00,         !- <none>
    5.370445728E+00,         !- <none>
    5.504060745E+00,         !- <none>
    5.637518406E+00,         !- <none>
    0.399999976,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    5.441658497E+00,         !- <none>
    5.597455978E+00,         !- <none>
    5.753883362E+00,         !- <none>
    5.915019989E+00,         !- <none>
    6.077554226E+00,         !- <none>
    5.342590809E+00,         !- <none>
    5.488831997E+00,         !- <none>
    5.638632774E+00,         !- <none>
    5.790908337E+00,         !- <none>
    5.943113804E+00,         !- <none>
    5.243341446E+00,         !- <none>
    5.386150837E+00,         !- <none>
    5.529651642E+00,         !- <none>
    5.675825596E+00,         !- <none>
    5.822843075E+00,         !- <none>
    5.145504475E+00,         !- <none>
    5.282684803E+00,         !- <none>
    5.419732094E+00,         !- <none>
    5.559288025E+00,         !- <none>
    5.699913502E+00,         !- <none>
    5.049658298E+00,         !- <none>
    5.178739071E+00,         !- <none>
    5.311344147E+00,         !- <none>
    5.445790768E+00,         !- <none>
    5.582251549E+00,         !- <none>
    4.954899788E+00,         !- <none>
    5.076574802E+00,         !- <none>
    5.202059269E+00,         !- <none>
    5.329813480E+00,         !- <none>
    5.458990574E+00,         !- <none>
    0.499999970,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    5.270390034E+00,         !- <none>
    5.425292492E+00,         !- <none>
    5.591092110E+00,         !- <none>
    5.728784561E+00,         !- <none>
    5.888763905E+00,         !- <none>
    5.179948330E+00,         !- <none>
    5.321340084E+00,         !- <none>
    5.465774536E+00,         !- <none>
    5.612274647E+00,         !- <none>
    5.759010792E+00,         !- <none>
    5.084234238E+00,         !- <none>
    5.223321438E+00,         !- <none>
    5.360546589E+00,         !- <none>
    5.501731873E+00,         !- <none>
    5.642362118E+00,         !- <none>
    4.991046906E+00,         !- <none>
    5.122609138E+00,         !- <none>
    5.256457806E+00,         !- <none>
    5.389475346E+00,         !- <none>
    5.524308681E+00,         !- <none>
    4.898374557E+00,         !- <none>
    5.022617340E+00,         !- <none>
    5.150495529E+00,         !- <none>
    5.280981064E+00,         !- <none>
    5.412129402E+00,         !- <none>
    4.805108070E+00,         !- <none>
    4.924659252E+00,         !- <none>
    5.045931816E+00,         !- <none>
    5.167368889E+00,         !- <none>
    5.293461800E+00,         !- <none>
    0.599999964,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    5.118095875E+00,         !- <none>
    5.261785507E+00,         !- <none>
    5.407487392E+00,         !- <none>
    5.575722694E+00,         !- <none>
    5.709294319E+00,         !- <none>
    5.030347347E+00,         !- <none>
    5.166612148E+00,         !- <none>
    5.304997921E+00,         !- <none>
    5.447424412E+00,         !- <none>
    5.586746216E+00,         !- <none>
    4.938645363E+00,         !- <none>
    5.071573257E+00,         !- <none>
    5.205302238E+00,         !- <none>
    5.340401173E+00,         !- <none>
    5.476398945E+00,         !- <none>
    4.846477985E+00,         !- <none>
    4.975328922E+00,         !- <none>
    5.101285934E+00,         !- <none>
    5.233515263E+00,         !- <none>
    5.365790844E+00,         !- <none>
    4.757647991E+00,         !- <none>
    4.879446030E+00,         !- <none>
    5.003041744E+00,         !- <none>
    5.128049374E+00,         !- <none>
    5.254741192E+00,         !- <none>
    4.673123360E+00,         !- <none>
    4.784769535E+00,         !- <none>
    4.902111053E+00,         !- <none>
    5.020566940E+00,         !- <none>
    5.141088486E+00,         !- <none>
    0.699999988,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    4.975697041E+00,         !- <none>
    5.113364220E+00,         !- <none>
    5.256854534E+00,         !- <none>
    5.415294647E+00,         !- <none>
    5.556859016E+00,         !- <none>
    4.891887188E+00,         !- <none>
    5.023264408E+00,         !- <none>
    5.158555984E+00,         !- <none>
    5.293369293E+00,         !- <none>
    5.429458141E+00,         !- <none>
    4.802292824E+00,         !- <none>
    4.930915356E+00,         !- <none>
    5.061599255E+00,         !- <none>
    5.191950798E+00,         !- <none>
    5.322807312E+00,         !- <none>
    4.715676785E+00,         !- <none>
    4.837822437E+00,         !- <none>
    4.961469650E+00,         !- <none>
    5.089176178E+00,         !- <none>
    5.216177464E+00,         !- <none>
    4.627378464E+00,         !- <none>
    4.745872021E+00,         !- <none>
    4.864442825E+00,         !- <none>
    4.985915661E+00,         !- <none>
    5.108726978E+00,         !- <none>
    4.542742252E+00,         !- <none>
    4.654483795E+00,         !- <none>
    4.767890930E+00,         !- <none>
    4.883265495E+00,         !- <none>
    4.999247551E+00,         !- <none>
    0.799999952,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    4.845118999E+00,         !- <none>
    4.977121353E+00,         !- <none>
    5.114276886E+00,         !- <none>
    5.252412319E+00,         !- <none>
    5.409336090E+00,         !- <none>
    4.762873650E+00,         !- <none>
    4.891179562E+00,         !- <none>
    5.021779060E+00,         !- <none>
    5.151800156E+00,         !- <none>
    5.284872532E+00,         !- <none>
    4.675914764E+00,         !- <none>
    4.802259922E+00,         !- <none>
    4.927602291E+00,         !- <none>
    5.053623676E+00,         !- <none>
    5.180578232E+00,         !- <none>
    4.591048241E+00,         !- <none>
    4.710546970E+00,         !- <none>
    4.831434250E+00,         !- <none>
    4.953225136E+00,         !- <none>
    5.077535629E+00,         !- <none>
    4.507058620E+00,         !- <none>
    4.621417046E+00,         !- <none>
    4.737654686E+00,         !- <none>
    4.854518890E+00,         !- <none>
    4.974004269E+00,         !- <none>
    4.423262119E+00,         !- <none>
    4.533410549E+00,         !- <none>
    4.644570351E+00,         !- <none>
    4.754851818E+00,         !- <none>
    4.866945267E+00,         !- <none>
    0.899999976,             !- <none>
    85.000000000,            !- <none>
    58.299999237,            !- <none>
    4.722049713E+00,         !- <none>
    4.850332260E+00,         !- <none>
    4.980817318E+00,         !- <none>
    5.118879795E+00,         !- <none>
    5.254069805E+00,         !- <none>
    4.642199039E+00,         !- <none>
    4.767061234E+00,         !- <none>
    4.893881798E+00,         !- <none>
    5.021631241E+00,         !- <none>
    5.148960114E+00,         !- <none>
    4.557866573E+00,         !- <none>
    4.680134773E+00,         !- <none>
    4.802395821E+00,         !- <none>
    4.924877167E+00,         !- <none>
    5.049587727E+00,         !- <none>
    4.475465298E+00,         !- <none>
    4.592361450E+00,         !- <none>
    4.709136486E+00,         !- <none>
    4.827679157E+00,         !- <none>
    4.948237419E+00,         !- <none>
    4.393925190E+00,         !- <none>
    4.506555557E+00,         !- <none>
    4.618322849E+00,         !- <none>
    4.731986046E+00,         !- <none>
    4.847842693E+00,         !- <none>
    4.313993931E+00,         !- <none>
    4.420815468E+00,         !- <none>
    4.528480053E+00,         !- <none>
    4.636391163E+00,         !- <none>
    4.746408939E+00,         !- <none>
    0.100000001,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    5.487927914E+00,         !- <none>
    5.642860413E+00,         !- <none>
    5.798964977E+00,         !- <none>
    5.960851669E+00,         !- <none>
    6.149898529E+00,         !- <none>
    5.388586044E+00,         !- <none>
    5.537911892E+00,         !- <none>
    5.690798759E+00,         !- <none>
    5.844200134E+00,         !- <none>
    5.999458790E+00,         !- <none>
    5.287981987E+00,         !- <none>
    5.431830883E+00,         !- <none>
    5.577692986E+00,         !- <none>
    5.730578423E+00,         !- <none>
    5.884419441E+00,         !- <none>
    5.193953514E+00,         !- <none>
    5.331958294E+00,         !- <none>
    5.471730709E+00,         !- <none>
    5.611553192E+00,         !- <none>
    5.757737160E+00,         !- <none>
    5.094443798E+00,         !- <none>
    5.227858067E+00,         !- <none>
    5.363395214E+00,         !- <none>
    5.499602795E+00,         !- <none>
    5.638093948E+00,         !- <none>
    4.999321938E+00,         !- <none>
    5.123147964E+00,         !- <none>
    5.250985146E+00,         !- <none>
    5.381668568E+00,         !- <none>
    5.512525082E+00,         !- <none>
    0.199999988,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    5.232323647E+00,         !- <none>
    5.382132053E+00,         !- <none>
    5.528323650E+00,         !- <none>
    5.679924488E+00,         !- <none>
    5.852448463E+00,         !- <none>
    5.141625404E+00,         !- <none>
    5.282531261E+00,         !- <none>
    5.427262783E+00,         !- <none>
    5.572304249E+00,         !- <none>
    5.718806744E+00,         !- <none>
    5.045829296E+00,         !- <none>
    5.182530880E+00,         !- <none>
    5.320215225E+00,         !- <none>
    5.459527493E+00,         !- <none>
    5.610488415E+00,         !- <none>
    4.955916405E+00,         !- <none>
    5.088325977E+00,         !- <none>
    5.221038342E+00,         !- <none>
    5.355476856E+00,         !- <none>
    5.489861488E+00,         !- <none>
    4.863385201E+00,         !- <none>
    4.990301132E+00,         !- <none>
    5.118272781E+00,         !- <none>
    5.247378349E+00,         !- <none>
    5.381688595E+00,         !- <none>
    4.774666786E+00,         !- <none>
    4.892100334E+00,         !- <none>
    5.013357639E+00,         !- <none>
    5.137402534E+00,         !- <none>
    5.260118008E+00,         !- <none>
    0.299999982,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    5.007820129E+00,         !- <none>
    5.148941040E+00,         !- <none>
    5.289780140E+00,         !- <none>
    5.429224968E+00,         !- <none>
    5.576091290E+00,         !- <none>
    4.921418190E+00,         !- <none>
    5.055762768E+00,         !- <none>
    5.191711903E+00,         !- <none>
    5.330193996E+00,         !- <none>
    5.469635487E+00,         !- <none>
    4.830846310E+00,         !- <none>
    4.960540295E+00,         !- <none>
    5.091709137E+00,         !- <none>
    5.228606224E+00,         !- <none>
    5.366895676E+00,         !- <none>
    4.745734215E+00,         !- <none>
    4.871196747E+00,         !- <none>
    4.998585701E+00,         !- <none>
    5.125581264E+00,         !- <none>
    5.252283096E+00,         !- <none>
    4.653966904E+00,         !- <none>
    4.778232098E+00,         !- <none>
    4.900776386E+00,         !- <none>
    5.023360729E+00,         !- <none>
    5.148485661E+00,         !- <none>
    4.574736118E+00,         !- <none>
    4.686445236E+00,         !- <none>
    4.802161694E+00,         !- <none>
    4.919339657E+00,         !- <none>
    5.036231995E+00,         !- <none>
    0.399999976,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    4.807190418E+00,         !- <none>
    4.941989899E+00,         !- <none>
    5.076850891E+00,         !- <none>
    5.209631920E+00,         !- <none>
    5.346198559E+00,         !- <none>
    4.724722862E+00,         !- <none>
    4.853143215E+00,         !- <none>
    4.982690811E+00,         !- <none>
    5.115265369E+00,         !- <none>
    5.246607780E+00,         !- <none>
    4.638192654E+00,         !- <none>
    4.762283802E+00,         !- <none>
    4.887605667E+00,         !- <none>
    5.018881321E+00,         !- <none>
    5.147677898E+00,         !- <none>
    4.557390213E+00,         !- <none>
    4.677456379E+00,         !- <none>
    4.799187660E+00,         !- <none>
    4.921954632E+00,         !- <none>
    5.044197083E+00,         !- <none>
    4.470071793E+00,         !- <none>
    4.588573456E+00,         !- <none>
    4.705975056E+00,         !- <none>
    4.823027134E+00,         !- <none>
    4.944842815E+00,         !- <none>
    4.391927242E+00,         !- <none>
    4.502099991E+00,         !- <none>
    4.612606525E+00,         !- <none>
    4.724680901E+00,         !- <none>
    4.838133812E+00,         !- <none>
    0.499999970,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    4.626783371E+00,         !- <none>
    4.756107330E+00,         !- <none>
    4.885150909E+00,         !- <none>
    5.012045383E+00,         !- <none>
    5.142550945E+00,         !- <none>
    4.547863483E+00,         !- <none>
    4.670895100E+00,         !- <none>
    4.795166492E+00,         !- <none>
    4.921880722E+00,         !- <none>
    5.047430038E+00,         !- <none>
    4.464698315E+00,         !- <none>
    4.583920956E+00,         !- <none>
    4.703958988E+00,         !- <none>
    4.829933643E+00,         !- <none>
    4.953141689E+00,         !- <none>
    4.383663177E+00,         !- <none>
    4.502892017E+00,         !- <none>
    4.619640827E+00,         !- <none>
    4.737299919E+00,         !- <none>
    4.855941296E+00,         !- <none>
    4.304298401E+00,         !- <none>
    4.414020538E+00,         !- <none>
    4.530632496E+00,         !- <none>
    4.643774986E+00,         !- <none>
    4.757191658E+00,         !- <none>
    4.229625702E+00,         !- <none>
    4.335733891E+00,         !- <none>
    4.442311764E+00,         !- <none>
    4.549467564E+00,         !- <none>
    4.658334255E+00,         !- <none>
    0.599999964,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    4.463489532E+00,         !- <none>
    4.588046074E+00,         !- <none>
    4.712088108E+00,         !- <none>
    4.833668232E+00,         !- <none>
    4.957357407E+00,         !- <none>
    4.387747765E+00,         !- <none>
    4.506156445E+00,         !- <none>
    4.625563145E+00,         !- <none>
    4.747342110E+00,         !- <none>
    4.867711544E+00,         !- <none>
    4.307724476E+00,         !- <none>
    4.422573090E+00,         !- <none>
    4.537991524E+00,         !- <none>
    4.659260273E+00,         !- <none>
    4.777550220E+00,         !- <none>
    4.230091095E+00,         !- <none>
    4.345058918E+00,         !- <none>
    4.456985950E+00,         !- <none>
    4.570482254E+00,         !- <none>
    4.684392452E+00,         !- <none>
    4.154481888E+00,         !- <none>
    4.259934902E+00,         !- <none>
    4.371480942E+00,         !- <none>
    4.480884075E+00,         !- <none>
    4.589886189E+00,         !- <none>
    4.083983421E+00,         !- <none>
    4.185217857E+00,         !- <none>
    4.287743092E+00,         !- <none>
    4.391180038E+00,         !- <none>
    4.495141983E+00,         !- <none>
    0.699999988,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    4.315114021E+00,         !- <none>
    4.435134888E+00,         !- <none>
    4.554670334E+00,         !- <none>
    4.671873093E+00,         !- <none>
    4.790678024E+00,         !- <none>
    4.241845131E+00,         !- <none>
    4.356169701E+00,         !- <none>
    4.471357346E+00,         !- <none>
    4.588679790E+00,         !- <none>
    4.704517841E+00,         !- <none>
    4.165188789E+00,         !- <none>
    4.275683403E+00,         !- <none>
    4.391186237E+00,         !- <none>
    4.504190922E+00,         !- <none>
    4.618098259E+00,         !- <none>
    4.090209007E+00,         !- <none>
    4.200871944E+00,         !- <none>
    4.309335709E+00,         !- <none>
    4.418723583E+00,         !- <none>
    4.528567791E+00,         !- <none>
    4.017769814E+00,         !- <none>
    4.119766235E+00,         !- <none>
    4.226928711E+00,         !- <none>
    4.332682610E+00,         !- <none>
    4.437765598E+00,         !- <none>
    3.950441360E+00,         !- <none>
    4.048425198E+00,         !- <none>
    4.147320747E+00,         !- <none>
    4.246908665E+00,         !- <none>
    4.347802162E+00,         !- <none>
    0.799999952,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    4.179100990E+00,         !- <none>
    4.296833992E+00,         !- <none>
    4.410723209E+00,         !- <none>
    4.524978161E+00,         !- <none>
    4.638459682E+00,         !- <none>
    4.108288288E+00,         !- <none>
    4.218849182E+00,         !- <none>
    4.330227852E+00,         !- <none>
    4.442162514E+00,         !- <none>
    4.555315495E+00,         !- <none>
    4.034177303E+00,         !- <none>
    4.141543865E+00,         !- <none>
    4.253102303E+00,         !- <none>
    4.362112045E+00,         !- <none>
    4.472169876E+00,         !- <none>
    3.961931705E+00,         !- <none>
    4.069127560E+00,         !- <none>
    4.174113750E+00,         !- <none>
    4.279769421E+00,         !- <none>
    4.386049271E+00,         !- <none>
    3.892168045E+00,         !- <none>
    3.991228104E+00,         !- <none>
    4.094691753E+00,         !- <none>
    4.196826935E+00,         !- <none>
    4.298497200E+00,         !- <none>
    3.829097748E+00,         !- <none>
    3.923006058E+00,         !- <none>
    4.018646717E+00,         !- <none>
    4.114741325E+00,         !- <none>
    4.212297916E+00,         !- <none>
    0.899999976,             !- <none>
    95.000000000,            !- <none>
    58.299999237,            !- <none>
    4.054514885E+00,         !- <none>
    4.168607712E+00,         !- <none>
    4.279270172E+00,         !- <none>
    4.389719963E+00,         !- <none>
    4.499501705E+00,         !- <none>
    3.985894680E+00,         !- <none>
    4.093180180E+00,         !- <none>
    4.201250553E+00,         !- <none>
    4.309693336E+00,         !- <none>
    4.423439980E+00,         !- <none>
    3.914147854E+00,         !- <none>
    4.018187523E+00,         !- <none>
    4.122880936E+00,         !- <none>
    4.232377052E+00,         !- <none>
    4.338852406E+00,         !- <none>
    3.844367981E+00,         !- <none>
    3.948388100E+00,         !- <none>
    4.049954414E+00,         !- <none>
    4.152520180E+00,         !- <none>
    4.255734921E+00,         !- <none>
    3.777657986E+00,         !- <none>
    3.873054743E+00,         !- <none>
    3.970090866E+00,         !- <none>
    4.072500706E+00,         !- <none>
    4.171607018E+00,         !- <none>
    3.716623068E+00,         !- <none>
    3.808047771E+00,         !- <none>
    3.900614977E+00,         !- <none>
    3.993982792E+00,         !- <none>
    4.088237286E+00,         !- <none>
    0.100000001,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    4.957024574E+00,         !- <none>
    5.096623898E+00,         !- <none>
    5.236547947E+00,         !- <none>
    5.373332024E+00,         !- <none>
    5.517992496E+00,         !- <none>
    4.871440411E+00,         !- <none>
    5.004393578E+00,         !- <none>
    5.138714314E+00,         !- <none>
    5.276421547E+00,         !- <none>
    5.413926125E+00,         !- <none>
    4.782605171E+00,         !- <none>
    4.910242081E+00,         !- <none>
    5.040062428E+00,         !- <none>
    5.175903797E+00,         !- <none>
    5.312035084E+00,         !- <none>
    4.698727131E+00,         !- <none>
    4.821814537E+00,         !- <none>
    4.948050976E+00,         !- <none>
    5.074018955E+00,         !- <none>
    5.202155590E+00,         !- <none>
    4.607835293E+00,         !- <none>
    4.730983734E+00,         !- <none>
    4.851247787E+00,         !- <none>
    4.972860813E+00,         !- <none>
    5.099308491E+00,         !- <none>
    4.529986858E+00,         !- <none>
    4.640068531E+00,         !- <none>
    4.754805088E+00,         !- <none>
    4.869659901E+00,         !- <none>
    4.985126019E+00,         !- <none>
    0.199999988,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    4.668751240E+00,         !- <none>
    4.802227497E+00,         !- <none>
    4.930825710E+00,         !- <none>
    5.059146881E+00,         !- <none>
    5.191219807E+00,         !- <none>
    4.589283466E+00,         !- <none>
    4.713427544E+00,         !- <none>
    4.839844704E+00,         !- <none>
    4.968054771E+00,         !- <none>
    5.095014572E+00,         !- <none>
    4.505195618E+00,         !- <none>
    4.625598431E+00,         !- <none>
    4.746862411E+00,         !- <none>
    4.874894142E+00,         !- <none>
    4.999397278E+00,         !- <none>
    4.423122883E+00,         !- <none>
    4.543682098E+00,         !- <none>
    4.661152840E+00,         !- <none>
    4.781403065E+00,         !- <none>
    4.900730610E+00,         !- <none>
    4.343052864E+00,         !- <none>
    4.453740597E+00,         !- <none>
    4.571639538E+00,         !- <none>
    4.685811520E+00,         !- <none>
    4.803839684E+00,         !- <none>
    4.266988754E+00,         !- <none>
    4.374536514E+00,         !- <none>
    4.481939316E+00,         !- <none>
    4.589905262E+00,         !- <none>
    4.700374603E+00,         !- <none>
    0.299999982,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    4.421822548E+00,         !- <none>
    4.545287609E+00,         !- <none>
    4.668195724E+00,         !- <none>
    4.788751602E+00,         !- <none>
    4.911129475E+00,         !- <none>
    4.346750736E+00,         !- <none>
    4.464244843E+00,         !- <none>
    4.582497597E+00,         !- <none>
    4.703119278E+00,         !- <none>
    4.822359085E+00,         !- <none>
    4.267882824E+00,         !- <none>
    4.381216049E+00,         !- <none>
    4.499984741E+00,         !- <none>
    4.615890980E+00,         !- <none>
    4.733228207E+00,         !- <none>
    4.190729618E+00,         !- <none>
    4.304688454E+00,         !- <none>
    4.415481091E+00,         !- <none>
    4.528050423E+00,         !- <none>
    4.640956879E+00,         !- <none>
    4.115947247E+00,         !- <none>
    4.220407009E+00,         !- <none>
    4.330955982E+00,         !- <none>
    4.439368248E+00,         !- <none>
    4.547296047E+00,         !- <none>
    4.046103001E+00,         !- <none>
    4.146707058E+00,         !- <none>
    4.248055935E+00,         !- <none>
    4.350585461E+00,         !- <none>
    4.454191685E+00,         !- <none>
    0.399999976,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    4.206876278E+00,         !- <none>
    4.321431637E+00,         !- <none>
    4.440407753E+00,         !- <none>
    4.555666447E+00,         !- <none>
    4.670117855E+00,         !- <none>
    4.135492802E+00,         !- <none>
    4.246842861E+00,         !- <none>
    4.359245777E+00,         !- <none>
    4.472060680E+00,         !- <none>
    4.586258888E+00,         !- <none>
    4.060804844E+00,         !- <none>
    4.168990135E+00,         !- <none>
    4.281350136E+00,         !- <none>
    4.391343594E+00,         !- <none>
    4.502279758E+00,         !- <none>
    3.987950563E+00,         !- <none>
    4.095942497E+00,         !- <none>
    4.201744080E+00,         !- <none>
    4.308263779E+00,         !- <none>
    4.415286541E+00,         !- <none>
    3.917137384E+00,         !- <none>
    4.017260075E+00,         !- <none>
    4.121622086E+00,         !- <none>
    4.224592686E+00,         !- <none>
    4.327034950E+00,         !- <none>
    3.853337526E+00,         !- <none>
    3.948281765E+00,         !- <none>
    4.044469357E+00,         !- <none>
    4.141622066E+00,         !- <none>
    4.240265369E+00,         !- <none>
    0.499999970,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    4.017937660E+00,         !- <none>
    4.131142616E+00,         !- <none>
    4.240682125E+00,         !- <none>
    4.350210190E+00,         !- <none>
    4.459012985E+00,         !- <none>
    3.949881792E+00,         !- <none>
    4.056292057E+00,         !- <none>
    4.163374424E+00,         !- <none>
    4.270777702E+00,         !- <none>
    4.383692741E+00,         !- <none>
    3.878722191E+00,         !- <none>
    3.981941700E+00,         !- <none>
    4.085928917E+00,         !- <none>
    4.194205761E+00,         !- <none>
    4.299785614E+00,         !- <none>
    3.809622526E+00,         !- <none>
    3.912805557E+00,         !- <none>
    4.013590813E+00,         !- <none>
    4.115396023E+00,         !- <none>
    4.217382908E+00,         !- <none>
    3.743564606E+00,         !- <none>
    3.838251114E+00,         !- <none>
    3.934475899E+00,         !- <none>
    4.036098003E+00,         !- <none>
    4.134304523E+00,         !- <none>
    3.683333635E+00,         !- <none>
    3.774010420E+00,         !- <none>
    3.865805149E+00,         !- <none>
    3.958500147E+00,         !- <none>
    4.051796436E+00,         !- <none>
    0.599999964,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    3.850387335E+00,         !- <none>
    3.954945326E+00,         !- <none>
    4.063608646E+00,         !- <none>
    4.168386936E+00,         !- <none>
    4.272239208E+00,         !- <none>
    3.785199404E+00,         !- <none>
    3.887063980E+00,         !- <none>
    3.989630222E+00,         !- <none>
    4.092403412E+00,         !- <none>
    4.200609684E+00,         !- <none>
    3.717064142E+00,         !- <none>
    3.816104889E+00,         !- <none>
    3.915759325E+00,         !- <none>
    4.015416622E+00,         !- <none>
    4.119870186E+00,         !- <none>
    3.651733637E+00,         !- <none>
    3.750336885E+00,         !- <none>
    3.846765995E+00,         !- <none>
    3.944792509E+00,         !- <none>
    4.042029381E+00,         !- <none>
    3.588845491E+00,         !- <none>
    3.680245399E+00,         !- <none>
    3.771435976E+00,         !- <none>
    3.864407539E+00,         !- <none>
    3.963193178E+00,         !- <none>
    3.534864187E+00,         !- <none>
    3.619703054E+00,         !- <none>
    3.706410646E+00,         !- <none>
    3.795963526E+00,         !- <none>
    3.885314226E+00,         !- <none>
    0.699999988,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    3.703943253E+00,         !- <none>
    3.800546408E+00,         !- <none>
    3.904876471E+00,         !- <none>
    4.005362034E+00,         !- <none>
    4.105903149E+00,         !- <none>
    3.637578249E+00,         !- <none>
    3.735409975E+00,         !- <none>
    3.833901405E+00,         !- <none>
    3.932480812E+00,         !- <none>
    4.031095982E+00,         !- <none>
    3.572322607E+00,         !- <none>
    3.667176008E+00,         !- <none>
    3.762970924E+00,         !- <none>
    3.858791113E+00,         !- <none>
    3.959079504E+00,         !- <none>
    3.509460688E+00,         !- <none>
    3.601334810E+00,         !- <none>
    3.697365761E+00,         !- <none>
    3.791439056E+00,         !- <none>
    3.885087967E+00,         !- <none>
    3.451619387E+00,         !- <none>
    3.538154364E+00,         !- <none>
    3.626332998E+00,         !- <none>
    3.718320608E+00,         !- <none>
    3.809180975E+00,         !- <none>
    3.400571823E+00,         !- <none>
    3.481964827E+00,         !- <none>
    3.565042257E+00,         !- <none>
    3.649593115E+00,         !- <none>
    3.736445904E+00,         !- <none>
    0.799999952,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    3.569216013E+00,         !- <none>
    3.662858486E+00,         !- <none>
    3.763027191E+00,         !- <none>
    3.859755039E+00,         !- <none>
    3.956446648E+00,         !- <none>
    3.505066156E+00,         !- <none>
    3.599837542E+00,         !- <none>
    3.694655418E+00,         !- <none>
    3.789647102E+00,         !- <none>
    3.884470224E+00,         !- <none>
    3.448462963E+00,         !- <none>
    3.533828735E+00,         !- <none>
    3.626407146E+00,         !- <none>
    3.722590208E+00,         !- <none>
    3.815413475E+00,         !- <none>
    3.382235050E+00,         !- <none>
    3.470417976E+00,         !- <none>
    3.563070536E+00,         !- <none>
    3.653936863E+00,         !- <none>
    3.744590998E+00,         !- <none>
    3.327729702E+00,         !- <none>
    3.410133362E+00,         !- <none>
    3.495568037E+00,         !- <none>
    3.580934763E+00,         !- <none>
    3.671747684E+00,         !- <none>
    3.280770779E+00,         !- <none>
    3.356564760E+00,         !- <none>
    3.436962605E+00,         !- <none>
    3.519353867E+00,         !- <none>
    3.601330996E+00,         !- <none>
    0.899999976,             !- <none>
    105.000000000,           !- <none>
    58.299999237,            !- <none>
    3.446807861E+00,         !- <none>
    3.536618710E+00,         !- <none>
    3.633608580E+00,         !- <none>
    3.727164507E+00,         !- <none>
    3.820527554E+00,         !- <none>
    3.385422230E+00,         !- <none>
    3.476547241E+00,         !- <none>
    3.567628860E+00,         !- <none>
    3.659549475E+00,         !- <none>
    3.751011848E+00,         !- <none>
    3.329627991E+00,         !- <none>
    3.419174433E+00,         !- <none>
    3.501956224E+00,         !- <none>
    3.591130972E+00,         !- <none>
    3.684755802E+00,         !- <none>
    3.266721487E+00,         !- <none>
    3.352364540E+00,         !- <none>
    3.441581726E+00,         !- <none>
    3.528435707E+00,         !- <none>
    3.616210699E+00,         !- <none>
    3.213448763E+00,         !- <none>
    3.295887232E+00,         !- <none>
    3.377073288E+00,         !- <none>
    3.459924936E+00,         !- <none>
    3.546308994E+00,         !- <none>
    3.176591158E+00,         !- <none>
    3.247481823E+00,         !- <none>
    3.323341846E+00,         !- <none>
    3.401257277E+00,         !- <none>
    3.480300426E+00,         !- <none>
    0.100000001,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    4.460855007E+00,         !- <none>
    4.585332394E+00,         !- <none>
    4.709547520E+00,         !- <none>
    4.831313133E+00,         !- <none>
    4.955133438E+00,         !- <none>
    4.384663105E+00,         !- <none>
    4.503357410E+00,         !- <none>
    4.622905254E+00,         !- <none>
    4.744850159E+00,         !- <none>
    4.865392208E+00,         !- <none>
    4.304696560E+00,         !- <none>
    4.419706821E+00,         !- <none>
    4.535254478E+00,         !- <none>
    4.656619072E+00,         !- <none>
    4.775087357E+00,         !- <none>
    4.226997375E+00,         !- <none>
    4.341928005E+00,         !- <none>
    4.454235077E+00,         !- <none>
    4.567765713E+00,         !- <none>
    4.681788445E+00,         !- <none>
    4.151290417E+00,         !- <none>
    4.256874084E+00,         !- <none>
    4.368354797E+00,         !- <none>
    4.477987766E+00,         !- <none>
    4.587171078E+00,         !- <none>
    4.080477238E+00,         !- <none>
    4.182036877E+00,         !- <none>
    4.284708500E+00,         !- <none>
    4.388213158E+00,         !- <none>
    4.492309093E+00,         !- <none>
    0.199999988,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    4.141300201E+00,         !- <none>
    4.258165359E+00,         !- <none>
    4.371217728E+00,         !- <none>
    4.484603882E+00,         !- <none>
    4.597279072E+00,         !- <none>
    4.070995331E+00,         !- <none>
    4.180844784E+00,         !- <none>
    4.291338444E+00,         !- <none>
    4.402402878E+00,         !- <none>
    4.514749050E+00,         !- <none>
    3.997491360E+00,         !- <none>
    4.103945255E+00,         !- <none>
    4.214802742E+00,         !- <none>
    4.323048592E+00,         !- <none>
    4.432274342E+00,         !- <none>
    3.925898314E+00,         !- <none>
    4.032236099E+00,         !- <none>
    4.136296272E+00,         !- <none>
    4.241358280E+00,         !- <none>
    4.346870899E+00,         !- <none>
    3.856354952E+00,         !- <none>
    3.955104351E+00,         !- <none>
    4.053944111E+00,         !- <none>
    4.159054756E+00,         !- <none>
    4.260761261E+00,         !- <none>
    3.793963909E+00,         !- <none>
    3.887492895E+00,         !- <none>
    3.982269287E+00,         !- <none>
    4.078569889E+00,         !- <none>
    4.174734592E+00,         !- <none>
    0.299999982,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    3.876779318E+00,         !- <none>
    3.982169867E+00,         !- <none>
    4.091721058E+00,         !- <none>
    4.197297573E+00,         !- <none>
    4.301459312E+00,         !- <none>
    3.811079264E+00,         !- <none>
    3.913727522E+00,         !- <none>
    4.017100811E+00,         !- <none>
    4.120775700E+00,         !- <none>
    4.230053902E+00,         !- <none>
    3.742474318E+00,         !- <none>
    3.842166185E+00,         !- <none>
    3.942623854E+00,         !- <none>
    4.043078899E+00,         !- <none>
    4.149192333E+00,         !- <none>
    3.676090479E+00,         !- <none>
    3.775779247E+00,         !- <none>
    3.872962952E+00,         !- <none>
    3.971735954E+00,         !- <none>
    4.069765568E+00,         !- <none>
    3.612916708E+00,         !- <none>
    3.704997778E+00,         !- <none>
    3.796836376E+00,         !- <none>
    3.890637636E+00,         !- <none>
    3.990009546E+00,         !- <none>
    3.558807611E+00,         !- <none>
    3.643677473E+00,         !- <none>
    3.731016636E+00,         !- <none>
    3.821774960E+00,         !- <none>
    3.911710501E+00,         !- <none>
    0.399999976,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    3.657182693E+00,         !- <none>
    3.752252579E+00,         !- <none>
    3.855612278E+00,         !- <none>
    3.954930544E+00,         !- <none>
    4.054257393E+00,         !- <none>
    3.592070103E+00,         !- <none>
    3.688347816E+00,         !- <none>
    3.785125494E+00,         !- <none>
    3.882921457E+00,         !- <none>
    3.980341673E+00,         !- <none>
    3.533327818E+00,         !- <none>
    3.621060133E+00,         !- <none>
    3.715607166E+00,         !- <none>
    3.809846640E+00,         !- <none>
    3.909278393E+00,         !- <none>
    3.465097904E+00,         !- <none>
    3.555590630E+00,         !- <none>
    3.650814056E+00,         !- <none>
    3.743732929E+00,         !- <none>
    3.835963011E+00,         !- <none>
    3.407375097E+00,         !- <none>
    3.493364573E+00,         !- <none>
    3.580856323E+00,         !- <none>
    3.671992540E+00,         !- <none>
    3.761761189E+00,         !- <none>
    3.357495546E+00,         !- <none>
    3.441192150E+00,         !- <none>
    3.519597292E+00,         !- <none>
    3.603796005E+00,         !- <none>
    3.689723015E+00,         !- <none>
    0.499999970,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    3.465313196E+00,         !- <none>
    3.555579662E+00,         !- <none>
    3.653928518E+00,         !- <none>
    3.747934818E+00,         !- <none>
    3.841983080E+00,         !- <none>
    3.403489828E+00,         !- <none>
    3.495268345E+00,         !- <none>
    3.587454796E+00,         !- <none>
    3.679810524E+00,         !- <none>
    3.771945000E+00,         !- <none>
    3.347298861E+00,         !- <none>
    3.437404156E+00,         !- <none>
    3.520670176E+00,         !- <none>
    3.614867926E+00,         !- <none>
    3.705056429E+00,         !- <none>
    3.283938885E+00,         !- <none>
    3.370134115E+00,         !- <none>
    3.459958553E+00,         !- <none>
    3.547214985E+00,         !- <none>
    3.636529922E+00,         !- <none>
    3.230689764E+00,         !- <none>
    3.313179970E+00,         !- <none>
    3.394925117E+00,         !- <none>
    3.478220463E+00,         !- <none>
    3.565139771E+00,         !- <none>
    3.191438675E+00,         !- <none>
    3.261447668E+00,         !- <none>
    3.341298580E+00,         !- <none>
    3.418901682E+00,         !- <none>
    3.498242617E+00,         !- <none>
    0.599999964,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    3.298300505E+00,         !- <none>
    3.387736320E+00,         !- <none>
    3.474177837E+00,         !- <none>
    3.566943884E+00,         !- <none>
    3.655979872E+00,         !- <none>
    3.238316774E+00,         !- <none>
    3.326630116E+00,         !- <none>
    3.414466143E+00,         !- <none>
    3.501969814E+00,         !- <none>
    3.589229107E+00,         !- <none>
    3.185648441E+00,         !- <none>
    3.270263672E+00,         !- <none>
    3.357322931E+00,         !- <none>
    3.436857224E+00,         !- <none>
    3.526371956E+00,         !- <none>
    3.126179457E+00,         !- <none>
    3.208326101E+00,         !- <none>
    3.290561438E+00,         !- <none>
    3.377085686E+00,         !- <none>
    3.461460829E+00,         !- <none>
    3.075015545E+00,         !- <none>
    3.155661106E+00,         !- <none>
    3.234322786E+00,         !- <none>
    3.312305927E+00,         !- <none>
    3.391895056E+00,         !- <none>
    3.044783115E+00,         !- <none>
    3.117329121E+00,         !- <none>
    3.185958147E+00,         !- <none>
    3.259939194E+00,         !- <none>
    3.333685160E+00,         !- <none>
    0.699999988,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    3.151167870E+00,         !- <none>
    3.237563610E+00,         !- <none>
    3.320027351E+00,         !- <none>
    3.408847809E+00,         !- <none>
    3.494282246E+00,         !- <none>
    3.094303131E+00,         !- <none>
    3.178087950E+00,         !- <none>
    3.262979031E+00,         !- <none>
    3.347122431E+00,         !- <none>
    3.430588007E+00,         !- <none>
    3.043186903E+00,         !- <none>
    3.124871969E+00,         !- <none>
    3.206598520E+00,         !- <none>
    3.290448904E+00,         !- <none>
    3.370334625E+00,         !- <none>
    2.986647606E+00,         !- <none>
    3.065408230E+00,         !- <none>
    3.144641876E+00,         !- <none>
    3.227889776E+00,         !- <none>
    3.307798862E+00,         !- <none>
    2.940667868E+00,         !- <none>
    3.014415264E+00,         !- <none>
    3.089119911E+00,         !- <none>
    3.167710304E+00,         !- <none>
    3.244073153E+00,         !- <none>
    2.915406227E+00,         !- <none>
    2.980991602E+00,         !- <none>
    3.050520658E+00,         !- <none>
    3.118648291E+00,         !- <none>
    3.190841913E+00,         !- <none>
    0.799999952,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    3.020508289E+00,         !- <none>
    3.102938652E+00,         !- <none>
    3.182062626E+00,         !- <none>
    3.267274857E+00,         !- <none>
    3.349242687E+00,         !- <none>
    2.965867043E+00,         !- <none>
    3.046403170E+00,         !- <none>
    3.127121687E+00,         !- <none>
    3.208091497E+00,         !- <none>
    3.288571358E+00,         !- <none>
    2.917077065E+00,         !- <none>
    2.995556593E+00,         !- <none>
    3.073635817E+00,         !- <none>
    3.156931639E+00,         !- <none>
    3.232934713E+00,         !- <none>
    2.863228798E+00,         !- <none>
    2.938800097E+00,         !- <none>
    3.014897585E+00,         !- <none>
    3.094262123E+00,         !- <none>
    3.170980453E+00,         !- <none>
    2.817813873E+00,         !- <none>
    2.890356779E+00,         !- <none>
    2.964620590E+00,         !- <none>
    3.037699461E+00,         !- <none>
    3.111128807E+00,         !- <none>
    2.799231052E+00,         !- <none>
    2.862735987E+00,         !- <none>
    2.928508759E+00,         !- <none>
    2.995723724E+00,         !- <none>
    3.060733080E+00,         !- <none>
    0.899999976,             !- <none>
    115.000000000,           !- <none>
    58.299999237,            !- <none>
    2.902925014E+00,         !- <none>
    2.982273579E+00,         !- <none>
    3.061761856E+00,         !- <none>
    3.137973547E+00,         !- <none>
    3.219460249E+00,         !- <none>
    2.850191832E+00,         !- <none>
    2.927748680E+00,         !- <none>
    3.005531549E+00,         !- <none>
    3.083178043E+00,         !- <none>
    3.161187410E+00,         !- <none>
    2.803539753E+00,         !- <none>
    2.879143476E+00,         !- <none>
    2.955021381E+00,         !- <none>
    3.029503345E+00,         !- <none>
    3.108935118E+00,         !- <none>
    2.752101660E+00,         !- <none>
    2.824911833E+00,         !- <none>
    2.898008823E+00,         !- <none>
    2.974530458E+00,         !- <none>
    3.048349380E+00,         !- <none>
    2.708879948E+00,         !- <none>
    2.779573679E+00,         !- <none>
    2.849396944E+00,         !- <none>
    2.921314955E+00,         !- <none>
    2.991593361E+00,         !- <none>
    2.693839312E+00,         !- <none>
    2.756402969E+00,         !- <none>
    2.824288845E+00,         !- <none>
    2.883990526E+00,         !- <none>
    2.949110746E+00;         !- <none>

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Outdoor Dry Bulb,Hourly;

  Output:Variable,*,Outdoor Relative Humidity,Hourly;

  Output:Variable,*,Zone/Sys Sensible Cooling Rate,Hourly;

  Output:Variable,*,Zone/Sys Sensible Heating Rate,Hourly;

  Output:Variable,*,Zone/Sys Sensible Load Predicted,Hourly;

  Output:Variable,*,Zone/Sys Air Temperature,Hourly;

  Output:Variable,*,Zone Air Humidity Ratio,Hourly;

  Output:Variable,*,Performance Curve Output,Hourly;

  Output:Variable,*,Performance Curve Input 1,Hourly;

  Output:Variable,*,Performance Curve Input 2,Hourly;

  Output:Variable,*,Performance Curve Input 3,Hourly;

  Output:Variable,*,Performance Curve Input 4,Hourly;

  Output:Variable,*,Performance Curve Input 5,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

