!
! OutdoorAirUnitwithAirloopHVAC.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              Outdoor Air unit to control outdoor air
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           No primary HVAC System
!
! Zonal Equipment:                Outdoor Air Unit
!                                 Zone 1  : Dx cooling coil, electric heating coil
!                                 Zone 2  : Heat Exchanger (total heat), water cooling(1), gas heating coil, water cooling coil(2)
!                                 Zone 3  : Heat Exchanger (total heat), water cooling coil, water heating coil
!                                 Zone 4  : Heat Exchanger (Sensible Heat), water cooling coil, water heating coil
!                                 Zone5-1 : Desiccant Dehumidifier (for dehumidification), Heat exchanger(sensible Only), DX cooling coil, electric heating coil
!                                 Zone5-2 : Dx cooling coil, water heating coil
! Central Air Handling Equipment: None
! System Equipment Autosize:      Yes
! Purchased Cooling:              Yes
! Purchased Heating:              Yes
! Coils:                          Depends on the outdoor air unit
! Pumps:                          Pump:VariableSpeed
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,7.1;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

!  RunPeriod,
!    1,
!    14,
!    1,
!    14,
!    Tuesday,
!    Yes,
!    Yes,
!    No,
!    Yes,
!    Yes;
!
!  RunPeriod,
!    7,
!    7,
!    7,
!    7,
!    Tuesday,
!    Yes,
!    Yes,
!    No,
!    Yes,
!    Yes;
!

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

!
! Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-FLOOR-1,             !- Name
    Rough,                   !- Roughness
    3.522199631,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    SB-U,                    !- Name
    MAT-SB-U;                !- Outside Layer

  Construction,
    FLOOR-1,                 !- Name
    MAT-FLOOR-1;             !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Dbl Clr 3mm/13mm Arg,    !- Name
    CLEAR 3MM,               !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Construction,
    Dbl Clr 6mm/6mm Air,     !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/6mm Air,  !- Name
    LoE CLEAR 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Coil:Heating:Gas,
    Zone2OAUHeatingCoil,     !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.77,                    !- Gas Burner Efficiency
    30000,                   !- Nominal Capacity {W}
    Zone2OAUHCoilIn,         !- Air Inlet Node Name
    Zone2OAUHCoilout;        !- Air Outlet Node Name

  OutdoorAir:Node,
    Zone5OAUOANode2,         !- Name
    -1.0;                    !- Height Above Ground {m}

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 4 Thermostat,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 5 Thermostat,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    OAUHitemp2,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,20,          !- Field 3
    Until: 17:00,18,         !- Field 5
    Until: 24:00,20;         !- Field 7

  Schedule:Compact,
    OAULotemp2,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,10,          !- Field 3
    Until: 17:00,13,         !- Field 5
    Until: 24:00,10;         !- Field 7

  Coil:Cooling:Water,
    Zone2OAUWCcoil2,         !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.002,                   !- Design Water Flow Rate {m3/s}
    0.84,                    !- Design Air Flow Rate {m3/s}
    6.67,                    !- Design Inlet Water Temperature {C}
    30,                      !- Design Inlet Air Temperature {C}
    11,                      !- Design Outlet Air Temperature {C}
    0.014,                   !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Zone2OAUChWInletNode2,   !- Water Inlet Node Name
    Zone2OAUChWOutletNode2,  !- Water Outlet Node Name
    Zone2OAUHCoilout,        !- Air Inlet Node Name
    Zone2OAUZoneInletNode,   !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Branch,
    Zone2ChWBranch2,         !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Zone2OAUWCcoil2,         !- Component 1 Name
    Zone2OAUChWInletNode2,   !- Component 1 Inlet Node Name
    Zone2OAUChWOutletNode2,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  NodeList,
    Hot Water Loop Setpoint Node List,  !- Name
    HW Supply Outlet Node;   !- Node 1 Name

  ZoneInfiltration:DesignFlowRate,
    Space1_INF,              !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.3,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space2_INF,              !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.3,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space3_INF,              !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.3,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space4_INF,              !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.3,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Space5_INF,              !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.3,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneHVAC:OutdoorAirUnit,
    Zone5DXOutAir,           !- Name
    OAUnitOASched,           !- Availability Schedule Name
    SPACE5-1,                !- Zone Name
    0.42,                    !- Outdoor Air Flow Rate {m3/s}
    OAUnitOASched,           !- Outdoor Air Schedule Name
    Zone5OAUFan1,            !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    ,                        !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    TemperatureControl,      !- Unit Control Type
    OAUHitemp2,              !- High Air Control Temperature Schedule Name
    OAULotemp2,              !- Low Air Control Temperature Schedule Name
    Zone5OAUOANode,          !- Outdoor Air Node Name
    Zone5OAUZoneInletNode,   !- AirOutlet Node Name
    Zone5OAUZoneOutletNode,  !- AirInlet Node Name
    Zone5OAUFanOutletNode,   !- Supply FanOutlet Node Name
    Zone5OAUEquip1;          !- Outdoor Air Unit List Name

  Fan:ConstantVolume,
    Zone5OAUFan1,            !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.84,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone5OAUOANode,          !- Air Inlet Node Name
    Zone5OAUFanOutletNode;   !- Air Outlet Node Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Zone5OAUEquip1,          !- Name
    Dehumidifier:Desiccant:NoFans,  !- Component 1 Object Type
    Z5Dessicant,             !- Component 1 Name
    HeatExchanger:AirToAir:FlatPlate,  !- Component 2 Object Type
    Zone5A2AHeat Recovery,   !- Component 2 Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System 5,!- Component 3 Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Zone5DESHCoil;           !- Component 4 Name

  Dehumidifier:Desiccant:NoFans,
    Z5Dessicant,             !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone5OAUFanOutletNode,   !- Process Air Inlet Node Name
    Desiccant Process Outlet Node,  !- Process Air Outlet Node Name
    Regen Coil Out Node,     !- Regeneration Air Inlet Node Name
    Outside Air Inlet Node 2,!- Regeneration Fan Inlet Node Name
    LeavingMaximumHumidityRatioSetpoint,  !- Control Type
    0.007,                   !- Leaving Maximum Humidity Ratio Setpoint {kg-H2O/kg-air}
    1,                       !- Nominal Process Air Flow Rate {m3/s}
    2.5,                     !- Nominal Process Air Velocity {m/s}
    10,                      !- Rotor Power {W}
    Coil:Heating:Gas,        !- Regeneration Coil Object Type
    Desiccant Regen Coil,    !- Regeneration Coil Name
    Fan:VariableVolume,      !- Regeneration Fan Object Type
    Desiccant Regen Fan,     !- Regeneration Fan Name
    DEFAULT;                 !- Performance Model Type

  Fan:VariableVolume,
    Desiccant Regen Fan,     !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    1.3,                     !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0,                       !- Fan Power Coefficient 1
    1,                       !- Fan Power Coefficient 2
    0,                       !- Fan Power Coefficient 3
    0,                       !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Outside Air Inlet Node 2,!- Air Inlet Node Name
    Regen Coil Inlet Node;   !- Air Outlet Node Name

  HeatExchanger:AirToAir:FlatPlate,
    Zone5A2AHeat Recovery,   !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    CounterFlow,             !- Flow Arrangement Type
    Yes,                     !- Economizer Lockout
    1.0,                     !- Ratio of Supply to Secondary hA Values
    0.4333,                  !- Nominal Supply Air Flow Rate {m3/s}
    5.0,                     !- Nominal Supply Air Inlet Temperature {C}
    15.0,                    !- Nominal Supply Air Outlet Temperature {C}
    0.4333,                  !- Nominal Secondary Air Flow Rate {m3/s}
    20.0,                    !- Nominal Secondary Air Inlet Temperature {C}
    0.0,                     !- Nominal Electric Power {W}
    Desiccant Process Outlet Node,  !- Supply Air Inlet Node Name
    Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    Zone5OAUZoneOutletNode,  !- Secondary Air Inlet Node Name
    Heat Recovery Secondary Outlet Node;  !- Secondary Air Outlet Node Name

  Coil:Heating:Gas,
    Desiccant Regen Coil,    !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.80,                    !- Gas Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    Regen Coil Inlet Node,   !- Air Inlet Node Name
    Regen Coil Out Node;     !- Air Outlet Node Name

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Nodes, !- Node 1 Name
    Outside Air Inlet Node,  !- Node 2 Name
    Outside Air Inlet Node 2;!- Node 3 Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 5,!- Name
    OAUnitOASched,           !- Availability Schedule Name
    Heat Recovery Outlet Node,  !- DX Cooling Coil System Inlet Node Name
    Zone5DESHCoilIn,         !- DX Cooling Coil System Outlet Node Name
    Zone5DESHCoilIn,         !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 5;              !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 5,              !- Name
    OAUnitOASched,           !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heat Recovery Outlet Node,  !- Air Inlet Node Name
    Zone5DESHCoilIn,         !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Electric,
    Zone5DESHCoil,           !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.99,                    !- Efficiency
    30000,                   !- Nominal Capacity {W}
    Zone5DESHCoilIn,         !- Air Inlet Node Name
    Zone5OAUZoneInletNode;   !- Air Outlet Node Name

  OutdoorAir:Node,
    Zone5OAUOANode,          !- Name
    -1.0;                    !- Height Above Ground {m}

  NodeList,
    Zone5Inlets,             !- Name
    Zone5OAUZoneInletNode,   !- Node 1 Name
    Zone5OAUZoneInletNode2;  !- Node 2 Name

  NodeList,
    Zone5Exhausts,           !- Name
    Zone5OAUZoneOutletNode,  !- Node 1 Name
    Zone5OAUZoneOutletNode2; !- Node 2 Name

  ZoneHVAC:EquipmentList,
    Zone5Equipment,          !- Name
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 1 Object Type
    Zone5WaterOutAir,        !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 2 Object Type
    Zone5DXOutAir,           !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    SPACE5-1,                !- Zone Name
    Zone5Equipment,          !- Zone Conditioning Equipment List Name
    Zone5Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone5Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 5 Node,             !- Zone Air Node Name
    Zone 5 Outlet Node;      !- Zone Return Air Node Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  Sizing:Zone,
    SPACE5-1,                !- Zone or ZoneList Name
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    1.5,                     !- Zone Heating Sizing Factor
    1.5,                     !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.42,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.42;                    !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE1-1,                !- Zone or ZoneList Name
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.42;                    !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:OutdoorAirUnit,
    Zone5WaterOutAir,        !- Name
    OAUnitOASched,           !- Availability Schedule Name
    SPACE5-1,                !- Zone Name
    0.42,                    !- Outdoor Air Flow Rate {m3/s}
    OAUnitOASched,           !- Outdoor Air Schedule Name
    Zone5OAUFan2,            !- Supply Fan Name
    DrawThrough,             !- Supply Fan Placement
    Zone5OAUextFan1,         !- Exhaust Fan Name
    0.42,                    !- Exhaust Air Flow Rate {m3/s}
    OAUnitOASched,           !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    Zone5OAUOANode2,         !- Outdoor Air Node Name
    Zone5OAUZoneInletNode2,  !- AirOutlet Node Name
    Zone5OAUZoneOutletNode2, !- AirInlet Node Name
    Zone5OAUFanOutletNode2,  !- Supply FanOutlet Node Name
    Zone5OAUEquip2;          !- Outdoor Air Unit List Name

  Fan:ConstantVolume,
    Zone5OAUFan2,            !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.84,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone5DESHCoilOut2,       !- Air Inlet Node Name
    Zone5OAUZoneInletNode2;  !- Air Outlet Node Name

  Coil:Heating:Water,
    Zone5OAUWaterHCoil,      !- Name
    OAUnitOASched,           !- Availability Schedule Name
    400.,                    !- U-Factor Times Area Value {W/K}
    0.0005,                  !- Maximum Water Flow Rate {m3/s}
    Zone5OAUHWInletNode,     !- Water Inlet Node Name
    Zone5OAUHWOutletNode,    !- Water Outlet Node Name
    Zone5DESHCoilIn2,        !- Air Inlet Node Name
    Zone5DESHCoilOut2,       !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    30000,                   !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 52,  !- Name
    OAUnitOASched,           !- Availability Schedule Name
    Zone5OAUOANode2,         !- DX Cooling Coil System Inlet Node Name
    Zone5DESHCoilIn2,        !- DX Cooling Coil System Outlet Node Name
    Zone5DESHCoilIn2,        !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 52;             !- Cooling Coil Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Zone5OAUEquip2,          !- Name
    CoilSystem:Cooling:DX,   !- Component 1 Object Type
    DX Cooling Coil System 52,  !- Component 1 Name
    Coil:Heating:Water,      !- Component 2 Object Type
    Zone5OAUWaterHCoil;      !- Component 2 Name

  Fan:ConstantVolume,
    Zone5OAUextFan1,         !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.42,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone5OAUZoneOutletNode2, !- Air Inlet Node Name
    OutAir5;                 !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 52,             !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone5OAUOANode2,         !- Air Inlet Node Name
    Zone5DESHCoilIn2,        !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  Fan:ConstantVolume,
    Zone3OAUextFan,          !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.42,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    HXoutnode3,              !- Air Inlet Node Name
    OutAir3;                 !- Air Outlet Node Name

  Coil:Cooling:Water,
    Zone4OAUWCcoil,          !- Name
    OAUnitOASched,           !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Zone4OAUChWInletNode,    !- Water Inlet Node Name
    Zone4OAUChWOutletNode,   !- Water Outlet Node Name
    Zone4OAUCCoilIn,         !- Air Inlet Node Name
    Zone4OAUHCoilIn,         !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Branch,
    Zone4ChWBranch,          !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Zone4OAUWCcoil,          !- Component 1 Name
    Zone4OAUChWInletNode,    !- Component 1 Inlet Node Name
    Zone4OAUChWOutletNode,   !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  BranchList,
    Cooling Demand Side Branches,  !- Name
    ZonesChWInletBranch,     !- Branch 1 Name
    Zone2ChWBranch,          !- Branch 2 Name
    Zone4ChWBranch,          !- Branch 3 Name
    Zone2ChWBranch2,         !- Branch 4 Name
    VAV Sys 4-1 Cooling Coil ChW Branch,  !- Branch 5 Name
    ZonesChWBypassBranch,    !- Branch 6 Name
    ZonesChWOutletBranch;    !- Branch 7 Name

  Connector:Splitter,
    Zones ChW Splitter,      !- Name
    ZonesChWInletBranch,     !- Inlet Branch Name
    Zone2ChWBranch,          !- Outlet Branch 1 Name
    Zone4ChWBranch,          !- Outlet Branch 2 Name
    Zone2ChWBranch2,         !- Outlet Branch 3 Name
    VAV Sys 4-1 Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    ZonesChWBypassBranch;    !- Outlet Branch 5 Name

  Connector:Mixer,
    Zones ChW Mixer,         !- Name
    ZonesChWOutletBranch,    !- Outlet Branch Name
    Zone2ChWBranch,          !- Inlet Branch 1 Name
    Zone4ChWBranch,          !- Inlet Branch 2 Name
    Zone2ChWBranch2,         !- Inlet Branch 3 Name
    VAV Sys 4-1 Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    ZonesChWBypassBranch;    !- Inlet Branch 5 Name

  ZoneHVAC:OutdoorAirUnit,
    Zone4OutAir,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    SPACE4-1,                !- Zone Name
    autosize,                !- Outdoor Air Flow Rate {m3/s}
    OAUnitOASched,           !- Outdoor Air Schedule Name
    Zone4OAUFan,             !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    Zone4OAUextFan,          !- Exhaust Fan Name
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    OAUnitOASched,           !- Exhaust Air Schedule Name
    NEUTRALCONTROL,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    Zone4OAUOANode,          !- Outdoor Air Node Name
    Zone4OAUZoneInletNode,   !- AirOutlet Node Name
    Zone4OAUZoneOutletNode,  !- AirInlet Node Name
    Zone4OAUFanOutletNode,   !- Supply FanOutlet Node Name
    Zone4OAEQLIST;           !- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Zone4OAEQLIST,           !- Name
    HeatExchanger:AirToAir:FlatPlate,  !- Component 1 Object Type
    Zone4OAUHX,              !- Component 1 Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Zone4OAUWCcoil,          !- Component 2 Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Zone4OAUWaterHCoil;      !- Component 3 Name

  Coil:Heating:Water,
    Zone4OAUWaterHCoil,      !- Name
    OAUnitOASched,           !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone4OAUHWInletNode,     !- Water Inlet Node Name
    Zone4OAUHWOutletNode,    !- Water Outlet Node Name
    Zone4OAUHCoilIn,         !- Air Inlet Node Name
    Zone4OAUZoneInletNode,   !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  HeatExchanger:AirToAir:FlatPlate,
    Zone4OAUHX,              !- Name
    OAUnitOASched,           !- Availability Schedule Name
    CrossFlowBothUnmixed,    !- Flow Arrangement Type
    No,                      !- Economizer Lockout
    1,                       !- Ratio of Supply to Secondary hA Values
    0.84,                    !- Nominal Supply Air Flow Rate {m3/s}
    24,                      !- Nominal Supply Air Inlet Temperature {C}
    20,                      !- Nominal Supply Air Outlet Temperature {C}
    0.84,                    !- Nominal Secondary Air Flow Rate {m3/s}
    17,                      !- Nominal Secondary Air Inlet Temperature {C}
    0,                       !- Nominal Electric Power {W}
    Zone4OAUFanOutletNode,   !- Supply Air Inlet Node Name
    Zone4OAUCCoilIn,         !- Supply Air Outlet Node Name
    Zone4OAUZoneOutletNode,  !- Secondary Air Inlet Node Name
    HXoutnode4;              !- Secondary Air Outlet Node Name

  Fan:ConstantVolume,
    Zone4OAUFan,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone4OAUOANode,          !- Air Inlet Node Name
    Zone4OAUFanOutletNode;   !- Air Outlet Node Name

  Fan:ConstantVolume,
    Zone4OAUextFan,          !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    HXoutnode4,              !- Air Inlet Node Name
    OutAir4;                 !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Zone4Equipment,          !- Name
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 1 Object Type
    Zone4OutAir,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    SPACE4-1 ATU,            !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    SPACE4-1,                !- Zone Name
    Zone4Equipment,          !- Zone Conditioning Equipment List Name
    Zone4Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone4Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 4 Node,             !- Zone Air Node Name
    SPACE4-1 Return Outlet;  !- Zone Return Air Node Name

  Branch,
    Heating Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circ Pump,            !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node,     !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Heating Purchased Hot Water Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Purchased Heating,       !- Component 1 Name
    Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Heat Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Heating Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Heating Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    ZonesHWInletBranch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesHWInletPipe,        !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    ZonesHWOutletBranch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesHWOutletPipe,       !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Zone3HWBranch,           !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone3OAUWaterHCoil,      !- Component 1 Name
    Zone3OAUHWInletNode,     !- Component 1 Inlet Node Name
    Zone3OAUHWOutletNode,    !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone4HWBranch,           !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone4OAUWaterHCoil,      !- Component 1 Name
    Zone4OAUHWInletNode,     !- Component 1 Inlet Node Name
    Zone4OAUHWOutletNode,    !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    ZonesHWBypassBranch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesHWBypassPipe,       !- Component 1 Name
    ZonesHWBypassInletNode,  !- Component 1 Inlet Node Name
    ZonesHWBypassOutletNode, !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Coil:Heating:Water,
    Zone3OAUWaterHCoil,      !- Name
    OAUnitOASched,           !- Availability Schedule Name
    400.,                    !- U-Factor Times Area Value {W/K}
    0.0005,                  !- Maximum Water Flow Rate {m3/s}
    Zone3OAUHWInletNode,     !- Water Inlet Node Name
    Zone3OAUHWOutletNode,    !- Water Outlet Node Name
    Zone3OAUHCoilin,         !- Air Inlet Node Name
    Zone3OAUHCOutletNode,    !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    30000,                   !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    Zone5HWBranch,           !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone5OAUWaterHCoil,      !- Component 1 Name
    Zone5OAUHWInletNode,     !- Component 1 Inlet Node Name
    Zone5OAUHWOutletNode,    !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    Heating Purchased Hot Water Branch,  !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Heating Demand Side Branches,  !- Name
    ZonesHWInletBranch,      !- Branch 1 Name
    Zone3HWBranch,           !- Branch 2 Name
    Zone4HWBranch,           !- Branch 3 Name
    Zone5HWBranch,           !- Branch 4 Name
    ZonesHWBypassBranch,     !- Branch 5 Name
    ZonesHWOutletBranch;     !- Branch 6 Name

  Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Heating Purchased Hot Water Branch,  !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Zones HW Splitter,       !- Name
    ZonesHWInletBranch,      !- Inlet Branch Name
    Zone3HWBranch,           !- Outlet Branch 1 Name
    Zone4HWBranch,           !- Outlet Branch 2 Name
    Zone5HWBranch,           !- Outlet Branch 3 Name
    ZonesHWBypassBranch;     !- Outlet Branch 4 Name

  Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Heating Purchased Hot Water Branch,  !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Zones HW Mixer,          !- Name
    ZonesHWOutletBranch,     !- Outlet Branch Name
    Zone3HWBranch,           !- Inlet Branch 1 Name
    Zone4HWBranch,           !- Inlet Branch 2 Name
    Zone5HWBranch,           !- Inlet Branch 3 Name
    ZonesHWBypassBranch;     !- Inlet Branch 4 Name

  ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Zones HW Splitter,       !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Zones HW Mixer;          !- Connector 2 Name

  NodeList,
    Zone4Inlets,             !- Name
    SPACE4-1 Supply Inlet,   !- Node 1 Name
    Zone4OAUZoneInletNode;   !- Node 2 Name

  NodeList,
    Zone4Exhausts,           !- Name
    Zone4OAUZoneOutletNode;  !- Node 1 Name

  OutdoorAir:Node,
    Zone4OAUOANode,          !- Name
    -1.0;                    !- Height Above Ground {m}

  Pump:VariableSpeed,
    HW Circ Pump,            !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    0.002,                   !- Rated Flow Rate {m3/s}
    300000,                  !- Rated Pump Head {Pa}
    900,                     !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  DistrictHeating,
    Purchased Heating,       !- Name
    Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    2,                       !- Minimum Loop Temperature {C}
    0.002,                   !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesHWInletPipe,        !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesHWOutletPipe,       !- Name
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesHWBypassPipe,       !- Name
    ZonesHWBypassInletNode,  !- Inlet Node Name
    ZonesHWBypassOutletNode; !- Outlet Node Name

  PlantEquipmentList,
    heating plant,           !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Purchased Heating;       !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    Purchased Heating Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    heating plant;           !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    Hot Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Purchased Heating Only,  !- Control Scheme 1 Name
    ON;                      !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  Sizing:Zone,
    SPACE3-1,                !- Zone or ZoneList Name
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.42;                    !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE4-1,                !- Zone or ZoneList Name
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.42;                    !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:OutdoorAirUnit,
    Zone3OutAir,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    SPACE3-1,                !- Zone Name
    0.42,                    !- Outdoor Air Flow Rate {m3/s}
    OAUnitOASched,           !- Outdoor Air Schedule Name
    Zone3OAUFan,             !- Supply Fan Name
    DrawThrough,             !- Supply Fan Placement
    Zone3OAUextFan,          !- Exhaust Fan Name
    0.42,                    !- Exhaust Air Flow Rate {m3/s}
    OAUnitOASched,           !- Exhaust Air Schedule Name
    NeutralControl,          !- Unit Control Type
    ,                        !- High Air Control Temperature Schedule Name
    ,                        !- Low Air Control Temperature Schedule Name
    Zone3OAUOANode,          !- Outdoor Air Node Name
    Zone3OAUZoneInletNode,   !- AirOutlet Node Name
    Zone3OAUZoneOutletNode,  !- AirInlet Node Name
    Zone3OAUFanOutletNode,   !- Supply FanOutlet Node Name
    Zone3OAEQLIST;           !- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Zone3OAEQLIST,           !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Zone3OAUHX,              !- Component 1 Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 3,!- Component 2 Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Zone3OAUWaterHCoil;      !- Component 3 Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 3,              !- Name
    OAUnitOASched,           !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    0.42,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone3OAUCCoilIn,         !- Air Inlet Node Name
    Zone3OAUHCoilin,         !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 1 Object Type
    Zone3OutAir,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    SPACE3-1,                !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node Name

  Fan:ConstantVolume,
    Zone3OAUFan,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.42,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone3OAUHCOutletNode,    !- Air Inlet Node Name
    Zone3OAUZoneInletNode;   !- Air Outlet Node Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 3,!- Name
    OAUnitOASched,           !- Availability Schedule Name
    Zone3OAUCCoilIn,         !- DX Cooling Coil System Inlet Node Name
    Zone3OAUHCoilin,         !- DX Cooling Coil System Outlet Node Name
    Zone3OAUHCoilin,         !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 3;              !- Cooling Coil Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone3OAUZoneInletNode;   !- Node 1 Name

  NodeList,
    Zone3Exhausts,           !- Name
    Zone3OAUZoneOutletNode;  !- Node 1 Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    Zone3OAUHX,              !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.42,                    !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Zone3OAUOANode,          !- Supply Air Inlet Node Name
    Zone3OAUCCoilIn,         !- Supply Air Outlet Node Name
    Zone3OAUZoneOutletNode,  !- Exhaust Air Inlet Node Name
    HXoutnode3,              !- Exhaust Air Outlet Node Name
    200,                     !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    No;                      !- Economizer Lockout

  OutdoorAir:Node,
    Zone3OAUOANode,          !- Name
    -1.0;                    !- Height Above Ground {m}

  ZoneHVAC:OutdoorAirUnit,
    Zone2OutAir,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    SPACE2-1,                !- Zone Name
    0.42,                    !- Outdoor Air Flow Rate {m3/s}
    OAUnitOASched,           !- Outdoor Air Schedule Name
    Zone2OAUFan,             !- Supply Fan Name
    BlowThrough,             !- Supply Fan Placement
    ,                        !- Exhaust Fan Name
    0,                       !- Exhaust Air Flow Rate {m3/s}
    ,                        !- Exhaust Air Schedule Name
    TemperatureControl,      !- Unit Control Type
    OAUHiCtrlTemp,           !- High Air Control Temperature Schedule Name
    OAULoCtrlTemp,           !- Low Air Control Temperature Schedule Name
    Zone2OAUOANode,          !- Outdoor Air Node Name
    Zone2OAUZoneInletNode,   !- AirOutlet Node Name
    Zone2OAUZoneOutletNode,  !- AirInlet Node Name
    Zone2OAUFanOutletNode,   !- Supply FanOutlet Node Name
    Zone2OAEQLIST;           !- Outdoor Air Unit List Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Zone2OAEQLIST,           !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Zone2OAUHX,              !- Component 1 Name
    coil:cooling:water,      !- Component 2 Object Type
    Zone2OAUWCcoil,          !- Component 2 Name
    Coil:Heating:Gas,        !- Component 3 Object Type
    Zone2OAUHeatingCoil,     !- Component 3 Name
    Coil:Cooling:Water,      !- Component 4 Object Type
    Zone2OAUWCcoil2;         !- Component 4 Name

  Branch,
    Cooling Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    ChW Circ Pump,           !- Component 1 Name
    ChW Supply Inlet Node,   !- Component 1 Inlet Node Name
    ChW Pump Outlet Node,    !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Cooling Purchased Chilled Water Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    Purchased Cooling,       !- Component 1 Name
    Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Cooling Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Cooling Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Supply Side Bypass,  !- Component 1 Name
    Cooling Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Cooling Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Supply Outlet,   !- Component 1 Name
    Cooling Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChW Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    ZonesChWInletBranch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesChWInletPipe,       !- Component 1 Name
    ChW Demand Inlet Node,   !- Component 1 Inlet Node Name
    ChW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    ZonesChWOutletBranch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesChWOutletPipe,      !- Component 1 Name
    ChW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    ChW Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Zone2ChWBranch,          !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Zone2OAUWCcoil,          !- Component 1 Name
    Zone2OAUChWInletNode,    !- Component 1 Inlet Node Name
    Zone2OAUChWOutletNode,   !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    ZonesChWBypassBranch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesChWBypassPipe,      !- Component 1 Name
    ZonesChWBypassInletNode, !- Component 1 Inlet Node Name
    ZonesChWBypassOutletNode,!- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  BranchList,
    Cooling Supply Side Branches,  !- Name
    Cooling Supply Inlet Branch,  !- Branch 1 Name
    Cooling Purchased Chilled Water Branch,  !- Branch 2 Name
    Cooling Supply Bypass Branch,  !- Branch 3 Name
    Cooling Supply Outlet Branch;  !- Branch 4 Name

  Connector:Splitter,
    Cooling Supply Splitter, !- Name
    Cooling Supply Inlet Branch,  !- Inlet Branch Name
    Cooling Purchased Chilled Water Branch,  !- Outlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Cooling Supply Mixer,    !- Name
    Cooling Supply Outlet Branch,  !- Outlet Branch Name
    Cooling Purchased Chilled Water Branch,  !- Inlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Inlet Branch 2 Name

  ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Zones ChW Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Zones ChW Mixer;         !- Connector 2 Name

  NodeList,
    Chilled Water Loop Setpoint Node List,  !- Name
    ChW Supply Outlet Node;  !- Node 1 Name

  Pump:VariableSpeed,
    ChW Circ Pump,           !- Name
    ChW Supply Inlet Node,   !- Inlet Node Name
    ChW Pump Outlet Node,    !- Outlet Node Name
    0.004,                   !- Rated Flow Rate {m3/s}
    300000,                  !- Rated Pump Head {Pa}
    1800,                    !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  DistrictCooling,
    Purchased Cooling,       !- Name
    Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
    Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6;                       !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Loop Operation,  !- Plant Equipment Operation Scheme Name
    ChW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.002,                   !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    ChW Supply Inlet Node,   !- Plant Side Inlet Node Name
    ChW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    ChW Demand Inlet Node,   !- Demand Side Inlet Node Name
    ChW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pipe:Adiabatic,
    Cooling Supply Side Bypass,  !- Name
    Cooling Supply Bypass Inlet Node,  !- Inlet Node Name
    Cooling Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Cooling Supply Outlet,   !- Name
    Cooling Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    ChW Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesChWInletPipe,       !- Name
    ChW Demand Inlet Node,   !- Inlet Node Name
    ChW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesChWOutletPipe,      !- Name
    ChW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    ChW Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesChWBypassPipe,      !- Name
    ZonesChWBypassInletNode, !- Inlet Node Name
    ZonesChWBypassOutletNode;!- Outlet Node Name

  PlantEquipmentList,
    cooling plant,           !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Purchased Cooling;       !- Equipment 1 Name

  PlantEquipmentOperation:CoolingLoad,
    Purchased Cooling Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    cooling plant;           !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    Chilled Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Purchased Cooling Only,  !- Control Scheme 1 Name
    ON;                      !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Loop Temp Schedule,   !- Schedule Name
    Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Zone2OAUWCcoil,          !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.001,                   !- Design Water Flow Rate {m3/s}
    0.84,                    !- Design Air Flow Rate {m3/s}
    6.67,                    !- Design Inlet Water Temperature {C}
    30,                      !- Design Inlet Air Temperature {C}
    11,                      !- Design Outlet Air Temperature {C}
    0.014,                   !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Zone2OAUChWInletNode,    !- Water Inlet Node Name
    Zone2OAUChWOutletNode,   !- Water Outlet Node Name
    Zone2OAUCCoilIn,         !- Air Inlet Node Name
    Zone2OAUHCoilIn,         !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  HeatExchanger:AirToAir:SensibleAndLatent,
    Zone2OAUHX,              !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.42,                    !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Zone2OAUFanOutletNode,   !- Supply Air Inlet Node Name
    Zone2OAUCCoilIn,         !- Supply Air Outlet Node Name
    Zone2OAUZoneOutletNode,  !- Exhaust Air Inlet Node Name
    HXoutnode2,              !- Exhaust Air Outlet Node Name
    200,                     !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    No;                      !- Economizer Lockout

  NodeList,
    Zone2Inlets,             !- Name
    Zone2OAUZoneInletNode;   !- Node 1 Name

  NodeList,
    Zone2Exhausts,           !- Name
    Zone2OAUZoneOutletNode;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 1 Object Type
    Zone2OutAir,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    SPACE2-1,                !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone2Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node Name

  OutdoorAir:Node,
    Zone2OAUOANode,          !- Name
    -1.0;                    !- Height Above Ground {m}

  Fan:ConstantVolume,
    Zone2OAUFan,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.42,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone2OAUOANode,          !- Air Inlet Node Name
    Zone2OAUFanOutletNode;   !- Air Outlet Node Name

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

  Coil:Heating:Electric,
    Zone1OAUHeatingCoil,     !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.99,                    !- Efficiency
    30000,                   !- Nominal Capacity {W}
    SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
    Z1OAFanIn;               !- Air Outlet Node Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 1,!- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone1OAUCCoilin,         !- DX Cooling Coil System Inlet Node Name
    Zone1OAUHCoilin,         !- DX Cooling Coil System Outlet Node Name
    Zone1OAUHCoilin,         !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 1;              !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 1,              !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    0.42,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone1OAUCCoilin,         !- Air Inlet Node Name
    Zone1OAUHCoilin,         !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    Zone1OAUHR,              !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.42,                    !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Zone1OAUOANode,          !- Supply Air Inlet Node Name
    Zone1OAUCCoilin,         !- Supply Air Outlet Node Name
    Zone1OAUZoneOutletNode,  !- Exhaust Air Inlet Node Name
    HXoutnode,               !- Exhaust Air Outlet Node Name
    200,                     !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    No;                      !- Economizer Lockout

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,!- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

  Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Schedule:Compact,
    OAULoCtrlTemp,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    OAUHiCtrlTemp,           !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

  ZoneHVAC:OutdoorAirUnit,
    Zone1OutAir,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    SPACE1-1,                !- Zone Name
    0.42,                    !- Outdoor Air Flow Rate {m3/s}
    OAUnitOASched,           !- Outdoor Air Schedule Name
    Zone1OAUFan,             !- Supply Fan Name
    DrawThrough,             !- Supply Fan Placement
    Zone1OAUextFan,          !- Exhaust Fan Name
    0.42,                    !- Exhaust Air Flow Rate {m3/s}
    OAUnitOASched,           !- Exhaust Air Schedule Name
    TemperatureControl,      !- Unit Control Type
    OAUHiCtrlTemp,           !- High Air Control Temperature Schedule Name
    OAULoCtrlTemp,           !- Low Air Control Temperature Schedule Name
    Zone1OAUOANode,          !- Outdoor Air Node Name
    Zone1OAUZoneInletNode,   !- AirOutlet Node Name
    Zone1OAUZoneOutletNode,  !- AirInlet Node Name
    Zone1OAUFanOutletNode,   !- Supply FanOutlet Node Name
    Zone1OAEQLIST;           !- Outdoor Air Unit List Name

  Fan:ConstantVolume,
    Zone1OAUextFan,          !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.42,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    HXoutnode,               !- Air Inlet Node Name
    OutAir1;                 !- Air Outlet Node Name

  ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Zone1OAEQLIST,           !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Zone1OAUHR,              !- Component 1 Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 1,!- Component 2 Name
    CoilSystem:Heating:DX,   !- Component 3 Object Type
    Zone1OAUHeatPump,        !- Component 3 Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    Zone1OAUHeatingCoil;     !- Component 4 Name

  CoilSystem:Heating:DX,
    Zone1OAUHeatPump,        !- Name
    OAUnitOASched,           !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    OAUnit Heat Pump DX Heating Coil 1;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    OAUnit Heat Pump DX Heating Coil 1,  !- Name
    OAUnitOASched,           !- Availability Schedule Name
    Autosize,                !- Rated Total Heating Capacity {W}
    2.75,                    !- Rated COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone1OAUHCoilin,         !- Air Inlet Node Name
    SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn Back On Compressor{C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    TIMED,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    autosize,                !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    Heat Pump 1 Condenser Node;

  OutdoorAir:Node,
    Heat Pump 1 Condenser Node;  !- Name

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

!
! BuildingSurface:Detailed,
!     WALL-1PF,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0, 0.0, 3.0,                      !- X,Y,Z  1 {m}
!     0.0, 0.0, 2.4,                      !- X,Y,Z  2 {m}
!     30.5, 0.0, 2.4,                     !- X,Y,Z  3 {m}
!     30.5, 0.0, 3.0;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     WALL-1PR,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5, 0.0, 3.0,                     !- X,Y,Z  1 {m}
!     30.5, 0.0, 2.4,                     !- X,Y,Z  2 {m}
!     30.5, 15.2, 2.4,                    !- X,Y,Z  3 {m}
!     30.5, 15.2, 3.0;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     WALL-1PB,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5, 15.2, 3.0,                    !- X,Y,Z  1 {m}
!     30.5, 15.2, 2.4,                    !- X,Y,Z  2 {m}
!     0.0, 15.2, 2.4,                     !- X,Y,Z  3 {m}
!     0.0, 15.2, 3.0;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     WALL-1PL,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0, 15.2, 3.0,                     !- X,Y,Z  1 {m}
!     0.0, 15.2, 2.4,                     !- X,Y,Z  2 {m}
!     0.0, 0.0, 2.4,                      !- X,Y,Z  3 {m}
!     0.0, 0.0, 3.0;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     TOP-1,                   !- Name
!     ROOF,                    !- Surface Type
!     ROOF-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.00000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0, 15.2, 3.0,                     !- X,Y,Z  1 {m}
!     0.0, 0.0, 3.0,                      !- X,Y,Z  2 {m}
!     30.5, 0.0, 3.0,                     !- X,Y,Z  3 {m}
!     30.5, 15.2, 3.0;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C1-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C1-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
!     30.5, 0.0, 2.4,                     !- X,Y,Z  2 {m}
!     0.0, 0.0, 2.4,                      !- X,Y,Z  3 {m}
!     3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C2-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C2-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
!     30.5, 15.2, 2.4,                    !- X,Y,Z  2 {m}
!     30.5, 0.0, 2.4,                     !- X,Y,Z  3 {m}
!     26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C3-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C3-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
!     3.7, 11.6, 2.4,                     !- X,Y,Z  2 {m}
!     0.0, 15.2, 2.4,                     !- X,Y,Z  3 {m}
!     30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C4-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C4-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
!     0.0, 0.0, 2.4,                      !- X,Y,Z  2 {m}
!     0.0, 15.2, 2.4,                     !- X,Y,Z  3 {m}
!     3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C5-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C5-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
!     26.8, 3.7, 2.4,                     !- X,Y,Z  2 {m}
!     3.7, 3.7, 2.4,                      !- X,Y,Z  3 {m}
!     3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     FRONT-1,                 !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0, 0.0, 2.4,                      !- X,Y,Z  1 {m}
!     0.0, 0.0, 0.0,                      !- X,Y,Z  2 {m}
!     30.5, 0.0, 0.0,                     !- X,Y,Z  3 {m}
!     30.5, 0.0, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C1-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C1-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
!     0.0, 0.0, 2.4,                      !- X,Y,Z  2 {m}
!     30.5, 0.0, 2.4,                     !- X,Y,Z  3 {m}
!     26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     F1-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 3.7, 0.0,                     !- X,Y,Z  1 {m}
!     30.5, 0.0, 0.0,                     !- X,Y,Z  2 {m}
!     0.0, 0.0, 0.0,                      !- X,Y,Z  3 {m}
!     3.7, 3.7, 0.0;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB12,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB21,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5, 0.0, 2.4,                     !- X,Y,Z  1 {m}
!     30.5, 0.0, 0.0,                     !- X,Y,Z  2 {m}
!     26.8, 3.7, 0.0,                     !- X,Y,Z  3 {m}
!     26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB14,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB41,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
!     3.7, 3.7, 0.0,                      !- X,Y,Z  2 {m}
!     0.0, 0.0, 0.0,                      !- X,Y,Z  3 {m}
!     0.0, 0.0, 2.4;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB15,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB51,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
!     26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
!     3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
!     3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     RIGHT-1,                 !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5, 0.0, 2.4,                     !- X,Y,Z  1 {m}
!     30.5, 0.0, 0.0,                     !- X,Y,Z  2 {m}
!     30.5, 15.2, 0.0,                    !- X,Y,Z  3 {m}
!     30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C2-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C2-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
!     30.5, 0.0, 2.4,                     !- X,Y,Z  2 {m}
!     30.5, 15.2, 2.4,                    !- X,Y,Z  3 {m}
!     26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     F2-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 0.0,                    !- X,Y,Z  1 {m}
!     30.5, 15.2, 0.0,                    !- X,Y,Z  2 {m}
!     30.5, 0.0, 0.0,                     !- X,Y,Z  3 {m}
!     26.8, 3.7, 0.0;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB21,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB12,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
!     26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
!     30.5, 0.0, 0.0,                     !- X,Y,Z  3 {m}
!     30.5, 0.0, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB23,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB32,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
!     30.5, 15.2, 0.0,                    !- X,Y,Z  2 {m}
!     26.8, 11.6, 0.0,                    !- X,Y,Z  3 {m}
!     26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB25,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB52,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
!     26.8, 11.6, 0.0,                    !- X,Y,Z  2 {m}
!     26.8, 3.7, 0.0,                     !- X,Y,Z  3 {m}
!     26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     BACK-1,                  !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
!     30.5, 15.2, 0.0,                    !- X,Y,Z  2 {m}
!     0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
!     0.0, 15.2, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C3-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C3-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
!     0.0, 15.2, 2.4,                     !- X,Y,Z  2 {m}
!     3.7, 11.6, 2.4,                     !- X,Y,Z  3 {m}
!     26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     F3-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 0.0,                    !- X,Y,Z  1 {m}
!     3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
!     0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
!     30.5, 15.2, 0.0;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB32,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB23,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
!     26.8, 11.6, 0.0,                    !- X,Y,Z  2 {m}
!     30.5, 15.2, 0.0,                    !- X,Y,Z  3 {m}
!     30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB34,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB43,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0, 15.2, 2.4,                     !- X,Y,Z  1 {m}
!     0.0, 15.2, 0.0,                     !- X,Y,Z  2 {m}
!     3.7, 11.6, 0.0,                     !- X,Y,Z  3 {m}
!     3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB35,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB53,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
!     3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
!     26.8, 11.6, 0.0,                    !- X,Y,Z  3 {m}
!     26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     LEFT-1,                  !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0, 15.2, 2.4,                     !- X,Y,Z  1 {m}
!     0.0, 15.2, 0.0,                     !- X,Y,Z  2 {m}
!     0.0, 0.0, 0.0,                      !- X,Y,Z  3 {m}
!     0.0, 0.0, 2.4;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C4-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C4-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
!     0.0, 15.2, 2.4,                     !- X,Y,Z  2 {m}
!     0.0, 0.0, 2.4,                      !- X,Y,Z  3 {m}
!     3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     F4-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 3.7, 0.0,                      !- X,Y,Z  1 {m}
!     0.0, 0.0, 0.0,                      !- X,Y,Z  2 {m}
!     0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
!     3.7, 11.6, 0.0;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB41,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB14,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0, 0.0, 2.4,                      !- X,Y,Z  1 {m}
!     0.0, 0.0, 0.0,                      !- X,Y,Z  2 {m}
!     3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
!     3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB43,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB34,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
!     3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
!     0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
!     0.0, 15.2, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB45,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB54,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
!     3.7, 3.7, 0.0,                      !- X,Y,Z  2 {m}
!     3.7, 11.6, 0.0,                     !- X,Y,Z  3 {m}
!     3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     C5-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C5-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
!     3.7, 3.7, 2.4,                      !- X,Y,Z  2 {m}
!     26.8, 3.7, 2.4,                     !- X,Y,Z  3 {m}
!     26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     F5-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 0.0,                    !- X,Y,Z  1 {m}
!     26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
!     3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
!     3.7, 11.6, 0.0;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB51,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB15,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
!     3.7, 3.7, 0.0,                      !- X,Y,Z  2 {m}
!     26.8, 3.7, 0.0,                     !- X,Y,Z  3 {m}
!     26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB52,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB25,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
!     26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
!     26.8, 11.6, 0.0,                    !- X,Y,Z  3 {m}
!     26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB53,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB35,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
!     26.8, 11.6, 0.0,                    !- X,Y,Z  2 {m}
!     3.7, 11.6, 0.0,                     !- X,Y,Z  3 {m}
!     3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     SB54,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB45,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
!     3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
!     3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
!     3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    BLDG Sch   1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.1,         !- Field 5
    Until: 8:00,0.5,         !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 16:00,1.0,        !- Field 13
    Until: 17:00,0.5,        !- Field 15
    Until: 18:00,0.1,        !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: AllOtherDays,       !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    BLDG Sch   2,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    BLDG Sch   3,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.2,         !- Field 5
    Until: 17:00,1.0,        !- Field 7
    Until: 18:00,0.5,        !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.05;       !- Field 14

  Schedule:Compact,
    ON,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 7:00,1.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,1.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.0,        !- Field 14
    Through: 12/31,          !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,1.0;        !- Field 18

  Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,15.0,        !- Field 3
    Until: 17:00,20.0,       !- Field 5
    Until: 24:00,15.0;       !- Field 7

  Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,20,          !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,20;         !- Field 7

  Schedule:Compact,
    OAUnitOASched,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    50,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    BLDG Sch   3,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    BLDG Sch   3,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    BLDG Sch   3,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    BLDG Sch   3,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    BLDG Sch   3,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  NodeList,
    Zone1Inlets,             !- Name
    Zone1OAUZoneInletNode;   !- Node 1 Name

  NodeList,
    Zone1Exhausts,           !- Name
    Zone1OAUZoneOutletNode;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    SPACE1-1,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:OutdoorAirUnit, !- Zone Equipment 1 Object Type
    Zone1OutAir,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  OutdoorAir:Node,
    Zone1OAUOANode,          !- Name
    -1.0;                    !- Height Above Ground {m}

  Fan:ConstantVolume,
    Zone1OAUFan,             !- Name
    OAUnitOASched,           !- Availability Schedule Name
    0.5,                     !- Fan Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.42,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Z1OAFanIn,               !- Air Inlet Node Name
    Zone1OAUZoneInletNode;   !- Air Outlet Node Name

  Output:Variable,Zone5OAUZoneInletNode,System Node Temp,hourly;

  Output:Variable,Zone5OAUZoneInletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone5OAUZoneInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone5OAUZoneOutletNode,System Node Temp,hourly;

  Output:Variable,Zone5OAUZoneOutletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone5OAUZoneOutletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone5OAUZoneInletNode2,System Node Temp,hourly;

  Output:Variable,Zone5OAUZoneInletNode2,System Node MassFlowRate,hourly;

  Output:Variable,Zone5OAUZoneInletNode2,System Node Humidity Ratio,hourly;

  Output:Variable,Zone5OAUZoneOutletNode2,System Node Temp,hourly;

  Output:Variable,Zone5OAUZoneOutletNode2,System Node MassFlowRate,hourly;

  Output:Variable,Zone5OAUZoneOutletNode2,System Node Humidity Ratio,hourly;

  Output:Variable,Zone4OAUZoneInletNode,System Node Temp,hourly;

  Output:Variable,Zone4OAUZoneInletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone4OAUZoneInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone4OAUZoneOutletNode,System Node Temp,hourly;

  Output:Variable,Zone4OAUZoneOutletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone4OAUZoneOutletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone3OAUZoneInletNode,System Node Temp,hourly;

  Output:Variable,Zone3OAUZoneInletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone3OAUZoneInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone3OAUZoneOutletNode,System Node Temp,hourly;

  Output:Variable,Zone3OAUZoneOutletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone3OAUZoneOutletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone2OAUZoneInletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone2OAUZoneInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone2OAUZoneInletNode,System Node Temp,hourly;

  Output:Variable,Zone2OAUZoneOutletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone2OAUZoneOutletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone2OAUZoneOutletNode,System Node Temp,hourly;

  Output:Variable,Zone1OAUZoneInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone1OAUZoneInletNode,System Node Temp,hourly;

  Output:Variable,Zone1OAUZoneInletNode,System Node MassFlowRate,hourly;

  Output:Variable,Zone1OAUZoneInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone1OAUZoneInletNode,System Node Temp,hourly;

  Output:Variable,Zone1OAUZoneInletNode,System Node MassFlowRate,hourly;

  Output:Variable,*,Outdoor Air Unit Sensible Cooling Rate,hourly;

  Output:Variable,*,Outdoor Air Unit Latent Cooling Rate,hourly;

  Output:Variable,*,Zone/Sys Air Temperature,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Outdoor Air Unit Total Cooling Rate,hourly;

  Output:Variable,*,Outdoor Air Unit Total Heating Rate,hourly;

  Output:Variable,*,Total Water cooling Coil rate,hourly;

  Output:Meter,Electricity:*,hourly;

  Output:VariableDictionary,Regular;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
!ZoneHVAC:EquipmentConnections,
!  SPACE4-1,                                                !- Zone Name
!  SPACE4-1Equipment,                                       !- Zone Conditioning Equipment List Name
!  SPACE4-1 Supply Inlet,                                   !- List Name: Zone Air Inlet Nodes
!  ,                                                        !- List Name: Zone Air Exhaust Nodes
!  SPACE4-1 Zone Air Node,                                  !- Zone Air Node Name
!  SPACE4-1 Return Outlet;                                  !- Zone Return Air Node Name
!ZoneHVAC:EquipmentList,
!  SPACE4-1Equipment,                                       !- Name
!  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment 1 Object Type
!  SPACE4-1 ATU,                                            !- Zone Equipment 1 Name
!  1,                                                       !- Zone Equipment 1 Cooling Sequence
!  1;                                                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    SPACE4-1 ATU,            !- Name
    SPACE4-1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SPACE4-1 VAV Reheat;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    SPACE4-1 VAV Reheat,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SPACE4-1 Damper Outlet,  !- Damper Air Outlet Node Name
    SPACE4-1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    SPACE4-1 Reheat Coil,    !- Reheat Coil Name
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE4-1 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse;                 !- Damper Heating Action

  Coil:Heating:Electric,
    SPACE4-1 Reheat Coil,    !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    SPACE4-1 Damper Outlet,  !- Air Inlet Node Name
    SPACE4-1 Supply Inlet;   !- Air Outlet Node Name

  Sizing:System,
    VAV Sys 4-1,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    10,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

  AirLoopHVAC,
    VAV Sys 4-1,             !- Name
    VAV Sys 4-1 Controllers, !- Controller List Name
    VAV Sys 4-1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV Sys 4-1 Branches,    !- Branch List Name
    ,                        !- Connector List Name
    VAV Sys 4-1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    VAV Sys 4-1 Return Air Outlet,  !- Demand Side Outlet Node Name
    VAV Sys 4-1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    VAV Sys 4-1 Supply Fan Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV Sys 4-1 Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV Sys 4-1 Cooling Coil Controller;  !- Controller 1 Name

  BranchList,
    VAV Sys 4-1 Branches,    !- Name
    VAV Sys 4-1 Main Branch; !- Branch 1 Name

  Branch,
    VAV Sys 4-1 Main Branch, !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV Sys 4-1 OA System,   !- Component 1 Name
    VAV Sys 4-1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    VAV Sys 4-1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV Sys 4-1 Cooling Coil,!- Component 2 Name
    VAV Sys 4-1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    VAV Sys 4-1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Fan:VariableVolume,      !- Component 3 Object Type
    VAV Sys 4-1 Supply Fan,  !- Component 3 Name
    VAV Sys 4-1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    VAV Sys 4-1 Supply Fan Outlet,  !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

  AirLoopHVAC:SupplyPath,
    VAV Sys 4-1 Supply Path, !- Name
    VAV Sys 4-1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV Sys 4-1AirLoopHVAC:ZoneSplitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    VAV Sys 4-1AirLoopHVAC:ZoneSplitter,  !- Name
    VAV Sys 4-1 Supply Path Inlet,  !- Inlet Node Name
    SPACE4-1 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    VAV Sys 4-1 Return Path, !- Name
    VAV Sys 4-1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV Sys 4-1AirLoopHVAC:ZoneMixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    VAV Sys 4-1AirLoopHVAC:ZoneMixer,  !- Name
    VAV Sys 4-1 Return Air Outlet,  !- Outlet Node Name
    SPACE4-1 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    VAV Sys 4-1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV Sys 4-1 Availability;!- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV Sys 4-1 Availability,!- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    ;                        !- Control Zone Name

  Schedule:Compact,
    HVACTemplate-Always 12.8,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  SetpointManager:Scheduled,
    VAV Sys 4-1 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    VAV Sys 4-1 Supply Fan Outlet;  !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    VAV Sys 4-1 Cooling Coil,!- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    VAV Sys 4-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    VAV Sys 4-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    VAV Sys 4-1 Mixed Air Outlet,  !- Air Inlet Node Name
    VAV Sys 4-1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Controller:WaterCoil,
    VAV Sys 4-1 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV Sys 4-1 Cooling Coil Outlet,  !- Sensor Node Name
    VAV Sys 4-1 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:MixedAir,
    VAV Sys 4-1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV Sys 4-1 Supply Fan Outlet,  !- Reference Setpoint Node Name
    VAV Sys 4-1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    VAV Sys 4-1 Supply Fan Outlet,  !- Fan Outlet Node Name
    VAV Sys 4-1 Mixed Air Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    VAV Sys 4-1 Mixed Air Nodes,  !- Name
    VAV Sys 4-1 Cooling Coil Outlet,  !- Node 1 Name
    VAV Sys 4-1 Mixed Air Outlet;  !- Node 2 Name

  Branch,
    VAV Sys 4-1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV Sys 4-1 Cooling Coil,!- Component 1 Name
    VAV Sys 4-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    VAV Sys 4-1 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Fan:VariableVolume,
    VAV Sys 4-1 Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV Sys 4-1 Cooling Coil Outlet,  !- Air Inlet Node Name
    VAV Sys 4-1 Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    VAV Sys 4-1 Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    VAV Sys 4-1 OA System,   !- Name
    VAV Sys 4-1 OA System Controllers,  !- Controller List Name
    VAV Sys 4-1 OA System Equipment,  !- Outdoor Air Equipment List Name
    VAV Sys 4-1 Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    VAV Sys 4-1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV Sys 4-1 OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV Sys 4-1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV Sys 4-1 OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    VAV Sys 4-1 OA Mixing Box,  !- Name
    VAV Sys 4-1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV Sys 4-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    VAV Sys 4-1 Relief Air Outlet,  !- Relief Air Stream Node Name
    VAV Sys 4-1 Air Loop Inlet;  !- Return Air Stream Node Name

  Controller:OutdoorAir,
    VAV Sys 4-1 OA Controller,  !- Name
    VAV Sys 4-1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    VAV Sys 4-1 Air Loop Inlet,  !- Return Air Node Name
    VAV Sys 4-1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV Sys 4-1 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

