!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! TranspiredCollectors.idf
! Basic File Description:  1 story mixed use building with  5 office zones and 5 workshop zones.
!
! Highlights:  Demonstrates and tests several Unglazed Transpired Collectors.
!
! Simulation Location/Run: Boulder, Colorado  WeatherFilename=USA_CO_Boulder_TMY2.epw
!
! Building: Single story mixed-use building with offices and workshops.
!           The office wing of the building is on the west end and consists has 1,000 m2 (20 by 50 m) in five occupied
!           thermal zones.  There are five unoccupied interstitial zones above the occupied zones representing suspended ceilings
!           There are five 400 m2 (20 by 20 m) workshops in row that differ only in how they are ventilated and heated using
!           different configurations of Solar Collector:Transpired Unglazed.
!
! Internal Gains description: Offices have typical levels, schedules are from RP-1093.
!
! HVAC:  Offices are conditioned normally using five separate single zone packaged DX systems with gas heat,
!        EXCEPT that the five outside air mixers are all connected to a single Transpired Collector.  These systems are
!        autosized and use DXSystem:AirLoop
!        Workshops are ventilated but not actively cooled.  Heating and Transpired Collectors vary as follows:
!        ZN11_Shop_1 is a constant volume transpired collector with gas auxilary heating coil
!        ZN12_Shop_1 is a constant volume transpired collector with gas auxilary heating coil (same as ZN11) but
!                    with the Van Decker Hollands Brunger 2001 correlation for effectiveness.
!        ZN13_Shop_1 is a constant volume outside air system with no auxilary heating system.
!        ZN14_Shop_1 is a constant volume transpired collector with gas auxilary heating coil (same as ZN11) but
!                     with a hybrid collector where the collector is also a photovoltaic electric power panel.
!        ZN15_Shop_1 is a floating zone
!

  Version,7.1;

  Timestep,4;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    2,                       !- Begin Month
    1,                       !- Begin Day of Month
    2,                       !- End Month
    14,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    2,                       !- Begin Month
    1,                       !- Begin Day of Month
    2,                       !- End Month
    14,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    yes;                     !- Use Weather File Snow Indicators

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  Building,
    AutoBuilt model,         !- Name
    0.00,                    !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Site:Location,
    BOULDER_CO_USA TMY2-94018,  !- Name
    40.02000,                !- Latitude {deg}
    -105.2500,               !- Longitude {deg}
    -7.000000,               !- Time Zone {hr}
    1634.000;                !- Elevation {m}

! DENVER_STAPLETON_CO_USA Annual Heating Design Conditions Wind Speed=2.3m/s Wind Dir=180
! Coldest Month=December
! DENVER_STAPLETON_CO_USA Annual Heating 99.6%, MaxDB=-20°C

  SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411.,                  !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! DENVER_STAPLETON Annual Cooling Design Conditions Wind Speed=4m/s Wind Dir=120
! Hottest Month=July
! DENVER_STAPLETON_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=15.8°C

  SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411.,                  !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,19.82,19.83,19.86,19.89,19.92,19.94,19.91,19.97,19.93,19.96,19.95,19.92;

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,0.0,        !- Field 9
    Until: 22:00,1.0,        !- Field 11
    Until: 24:00,0.0,        !- Field 13
    For: Saturday,           !- Field 15
    Until: 06:00,0.0,        !- Field 16
    Until: 18:00,1.0,        !- Field 18
    Until: 24:00,0.0,        !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,0.0;        !- Field 23

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.05;       !- Field 33

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: Saturday WinterDesignDay, !- Field 15
    Until: 06:00,0.30,       !- Field 16
    Until: 08:00,0.4,        !- Field 18
    Until: 12:00,0.5,        !- Field 20
    Until: 17:00,0.35,       !- Field 22
    Until: 24:00,0.30,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 24:00,0.30;       !- Field 27

! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.1,        !- Field 28
    Until: 19:00,0.05,       !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 06:00,0.0,        !- Field 35
    Until: 18:00,0.05,       !- Field 37
    Until: 24:00,0.0;        !- Field 39

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,13.,        !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,13.,        !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,13.,        !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,13.,        !- Field 13
    Until: 13:00,21.0,       !- Field 15
    Until: 24:00,13.,        !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,13.;        !- Field 23

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,33.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,33.0,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,24.0,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,33.0,       !- Field 13
    Until: 18:00,24.0,       !- Field 15
    Until: 24:00,33.0,       !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,33.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,33.0;       !- Field 23

  Schedule:Compact,
    MinOA_Sched,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    ShopFreeHeatingSetpoints,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.0;       !- Field 3

  Schedule:Compact,
    ShopHeatingSetpoints,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.0;       !- Field 3

  Schedule:Compact,
    ShopCoolingSetpoints,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24.0;       !- Field 3

  Schedule:Compact,
    Shop Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    HeatingAvailSched,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

  Material,
    INS-wall-R_13,           !- Name
    MediumRough,             !- Roughness
    0.0812,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GP01 5/8  GYPSUM,        !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    1121.290,                !- Density {kg/m3}
    1460.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    INS-Roof-R_15,           !- Name
    MediumRough,             !- Roughness
    0.1295,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-METAL,               !- Name
    MediumSmooth,            !- Roughness
    0.001524,                !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-CC05 8  HW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.20321,                 !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Ceiling Tiles 3/4 office,!- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    MAT-CC05 4  MW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1.5  MW CONCRETE,        !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood 6inch,              !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    4 inch prefab stone wall panel,  !- Name
    Smooth,                  !- Roughness
    0.1016,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    AIRSPACE - VERTICAL,     !- Name
    0.1700000;               !- Thermal Resistance {m2-K/W}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.36256,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Foamboard-SHEATH,        !- Name
    Smooth,                  !- Roughness
    0.66925,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Contaminated VALUE! 0.453->0.483 BTG targeting ASHRAE minimums Solar Transmittance at Normal Incidence

  WindowMaterial:Glazing,
    1334 Grey_60.vgs,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.483,                   !- Solar Transmittance at Normal Incidence
    0.051,                   !- Front Side Solar Reflectance at Normal Incidence
    0.051,                   !- Back Side Solar Reflectance at Normal Incidence
    0.465,                   !- Visible Transmittance at Normal Incidence
    0.053,                   !- Front Side Visible Reflectance at Normal Incidence
    0.053,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    103 Clear_6.DAT,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.771,                   !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.884,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

! Contaminated VALUE! 0.305->0.355 BTG targeting ASHRAE minimums- Solar Transmittance at Normal Incidence

  WindowMaterial:Glazing,
    1302 Blue2_69.vgs,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0059,                  !- Thickness {m}
    0.355,                   !- Solar Transmittance at Normal Incidence
    0.047,                   !- Front Side Solar Reflectance at Normal Incidence
    0.047,                   !- Back Side Solar Reflectance at Normal Incidence
    0.427,                   !- Visible Transmittance at Normal Incidence
    0.051,                   !- Front Side Visible Reflectance at Normal Incidence
    0.051,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

!

  WindowMaterial:Gas,
    AIR 6.3MM,               !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  Construction,
    North_window,            !- Name
    1302 Blue2_69.vgs,       !- Outside Layer
    AIR 6.3MM,               !- Layer 2
    103 Clear_6.DAT;         !- Layer 3

  Construction,
    nonnorth_window,         !- Name
    1302 Blue2_69.vgs,       !- Outside Layer
    AIR 6.3MM,               !- Layer 2
    103 Clear_6.DAT;         !- Layer 3

! insulation level at R-13 IP + 3.8 clear

  Construction,
    Ext-wall,                !- Name
    4 inch prefab stone wall panel,  !- Outside Layer
    Foamboard-SHEATH,        !- Layer 2
    INS-wall-R_13,           !- Layer 3
    GP01 5/8  GYPSUM;        !- Layer 4

  Construction,
    Int-Wall,                !- Name
    GP01 5/8  GYPSUM,        !- Outside Layer
    AIRSPACE - VERTICAL,     !- Layer 2
    GP01 5/8  GYPSUM;        !- Layer 3

  Construction,
    Roof,                    !- Name
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
    INS-Roof-R_15,           !- Layer 2
    MAT-METAL;               !- Layer 3

  Construction,
    Ext-slab,                !- Name
    MAT-CC05 8  HW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    DropCeiling,             !- Name
    Ceiling Tiles 3/4 office;!- Outside Layer

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4  MW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4  MW CONCRETE; !- Layer 2

  Construction,
    InteriorFurnishings,     !- Name
    Wood 6inch;              !- Outside Layer

  Construction,
    INT-FLOOR-SLAB,          !- Name
    MAT-CC05 4  MW CONCRETE; !- Outside Layer

  Zone,
    ZN1_S_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.000,                   !- Ceiling Height {m}
    644.812;                 !- Volume {m3}

  Zone,
    ZN2_E_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    45.250,                  !- X Origin {m}
    4.750,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.000,                   !- Ceiling Height {m}
    217.312;                 !- Volume {m3}

  Zone,
    ZN3_N_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    15.250,                  !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.000,                   !- Ceiling Height {m}
    644.812;                 !- Volume {m3}

  Zone,
    ZN4_W_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.000,                   !- Ceiling Height {m}
    217.312;                 !- Volume {m3}

  Zone,
    ZN5_Core_Space_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    4.750,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    3.000,                   !- Ceiling Height {m}
    1275.750;                !- Volume {m3}

  Zone,
    ZN6_S_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    1.000,                   !- Ceiling Height {m}
    214.938;                 !- Volume {m3}

  Zone,
    ZN7_E_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    45.250,                  !- X Origin {m}
    4.750,                   !- Y Origin {m}
    3.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    1.000,                   !- Ceiling Height {m}
    72.438;                  !- Volume {m3}

  Zone,
    ZN8_N_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    15.250,                  !- Y Origin {m}
    3.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    1.000,                   !- Ceiling Height {m}
    214.938;                 !- Volume {m3}

  Zone,
    ZN9_W_Plen_1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    1.000,                   !- Ceiling Height {m}
    72.438;                  !- Volume {m3}

  Zone,
    ZN10_Core_Plen_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    4.750,                   !- X Origin {m}
    4.750,                   !- Y Origin {m}
    3.000,                   !- Z Origin {m}
    1,                       !- Type
    1.000,                   !- Multiplier
    1.000,                   !- Ceiling Height {m}
    425.250;                 !- Volume {m3}

  Zone,
    ZN11_Shop_1,             !- Name
    0,                       !- Direction of Relative North {deg}
    50.00,                   !- X Origin {m}
    0.00,                    !- Y Origin {m}
    0.00,                    !- Z Origin {m}
    1,                       !- Type
    1.00,                    !- Multiplier
    4.0,                     !- Ceiling Height {m}
    1600;                    !- Volume {m3}

  Zone,
    ZN12_Shop_1,             !- Name
    0,                       !- Direction of Relative North {deg}
    70.00,                   !- X Origin {m}
    0.00,                    !- Y Origin {m}
    0.00,                    !- Z Origin {m}
    1,                       !- Type
    1.00,                    !- Multiplier
    4.0,                     !- Ceiling Height {m}
    1600;                    !- Volume {m3}

  Zone,
    ZN13_Shop_1,             !- Name
    0,                       !- Direction of Relative North {deg}
    90.00,                   !- X Origin {m}
    0.00,                    !- Y Origin {m}
    0.00,                    !- Z Origin {m}
    1,                       !- Type
    1.00,                    !- Multiplier
    4.0,                     !- Ceiling Height {m}
    1600;                    !- Volume {m3}

  Zone,
    ZN14_Shop_1,             !- Name
    0,                       !- Direction of Relative North {deg}
    110.00,                  !- X Origin {m}
    0.00,                    !- Y Origin {m}
    0.00,                    !- Z Origin {m}
    1,                       !- Type
    1.00,                    !- Multiplier
    4.0,                     !- Ceiling Height {m}
    1600;                    !- Volume {m3}

  Zone,
    ZN15_Shop_1,             !- Name
    0,                       !- Direction of Relative North {deg}
    130.00,                  !- X Origin {m}
    0.00,                    !- Y Origin {m}
    0.00,                    !- Z Origin {m}
    1,                       !- Type
    1.00,                    !- Multiplier
    4.0,                     !- Ceiling Height {m}
    1600;                    !- Volume {m3}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    UTSC OSCM 1,             !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    50.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    50.000,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    50.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    50.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    45.250,4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    50.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 2 {m}
    50.000,0.000,3.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Shop_1:IntWall:West:Low,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,-4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,15.250,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,10.500,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,3.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    40.500,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    45.250,4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.750,4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,3.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,15.250,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,20.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,20.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,20.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,20.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,20.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,20.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,3.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    40.500,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,10.500,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    40.500,10.500,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,10.500,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:floor,  !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:Ceiling,!- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,3.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,10.500,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    UTSC OSCM 1,             !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    50.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    50.000,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    50.000,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    50.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    45.250,4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    50.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN6_S_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    50.000,0.000,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Shop_1:IntWall:West:Hi,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,-4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,-4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,15.250,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,10.500,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,-4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN7_E_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,-4.750,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    40.500,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    45.250,4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.750,4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.250,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN8_N_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.750,4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.250,4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,4.750,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,4.750,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.750,15.250,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,20.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,20.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,20.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,20.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:floor,      !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,20.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,15.250,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,4.750,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Plen_1:Roof,       !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN9_W_Plen_1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,20.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.750,4.750,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.750,15.250,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Plen_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    40.500,0.000,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,10.500,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Plen_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    40.500,10.500,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    40.500,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,10.500,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:floor,  !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,10.500,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,10.500,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Plen_1:Roof,   !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN10_Core_Plen_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,10.500,1.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    40.500,0.000,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    40.500,10.500,1.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Shop_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN11_Shop_1,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    UTSC OSCM ZN11,          !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Shop_1:IntWall:East,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN11_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN12_Shop_1:IntWall:West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Shop_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN11_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Shop_1:IntWall:West:Low,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN11_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Shop_1:IntWall:West:Hi,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN11_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Plen_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Shop_1:Floor,       !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN11_Shop_1,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Shop_1:Roof,        !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN11_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Shop_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN12_Shop_1,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    UTSC OSCM ZN12,          !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Shop_1:IntWall:East,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN12_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN13_Shop_1:IntWall:West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Shop_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN12_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Shop_1:IntWall:West,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN12_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Shop_1:IntWall:East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Shop_1:Floor,       !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN12_Shop_1,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Shop_1:Roof,        !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN12_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Shop_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN13_Shop_1,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    UTSC OSCM ZN13,          !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Shop_1:IntWall:East,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN13_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14_Shop_1:IntWall:West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Shop_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN13_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Shop_1:IntWall:West,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN13_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN12_Shop_1:IntWall:East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Shop_1:Floor,       !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN13_Shop_1,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Shop_1:Roof,        !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN13_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Shop_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN14_Shop_1,             !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    UTSC OSCM ZN14,          !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Shop_1:IntWall:East,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN14_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN15_Shop_1:IntWall:West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Shop_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN14_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Shop_1:IntWall:West,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN14_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN13_Shop_1:IntWall:East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Shop_1:Floor,       !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN14_Shop_1,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Shop_1:Roof,        !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN14_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Shop_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN15_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Shop_1:ExtWall:East,!- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN15_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Shop_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN15_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Shop_1:IntWall:West,!- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN15_Shop_1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN14_Shop_1:IntWall:East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Shop_1:Floor,       !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN15_Shop_1,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,20.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,20.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Shop_1:Roof,        !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN15_Shop_1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,20.0,4.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,4.0,  !- X,Y,Z ==> Vertex 2 {m}
    20.0,0.0,4.0,  !- X,Y,Z ==> Vertex 3 {m}
    20.0,20.0,4.0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN1_S_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    429.875;                 !- Surface Area {m2}

  InternalMass,
    ZN2_E_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    144.875;                 !- Surface Area {m2}

  InternalMass,
    ZN3_N_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    429.875;                 !- Surface Area {m2}

  InternalMass,
    ZN4_W_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    144.875;                 !- Surface Area {m2}

  InternalMass,
    ZN5_Core_Space_1,        !- Name
    InteriorFurnishings,     !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    850.500;                 !- Surface Area {m2}

  FenestrationSurface:Detailed,
    ZN3_N_Space_1:N_Window_0,!- Name
    window,                  !- Surface Type
    North_window,            !- Construction Name
    ZN3_N_Space_1:ExtWall:North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.200,4.750,2.703,  !- X,Y,Z ==> Vertex 1 {m}
    45.200,4.750,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    -4.700,4.750,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    -4.700,4.750,2.703;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_W_Space_1:W_Window_0,!- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN4_W_Space_1:ExtWall:West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,19.950,2.708,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,19.950,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.050,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.050,2.708;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    ZN1_S_Space_1 ElecEq 1,  !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6448.125,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN2_E_Space_1 ElecEq 1,  !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2173.125,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN3_N_Space_1 ElecEq 1,  !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6448.125,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN4_W_Space_1 ElecEq 1,  !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2173.125,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN5_Core_Space_1 ElecEq 1,  !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12757.500,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  Lights,
    ZN1_S_Space_1 Lights 1,  !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2364.312,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN2_E_Space_1 Lights 1,  !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    796.812,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN3_N_Space_1 Lights 1,  !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2364.312,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN4_W_Space_1 Lights 1,  !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    796.812,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN5_Core_Space_1 Lights 1,  !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4677.750,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN11_Shop_1 Lights 1,    !- Name
    ZN11_Shop_1,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4000.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN12_Shop_1 Lights 1,    !- Name
    ZN12_Shop_1,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4000.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN13_Shop_1 Lights 1,    !- Name
    ZN13_Shop_1,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4000.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN14_Shop_1 Lights 1,    !- Name
    ZN14_Shop_1,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4000.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN15_Shop_1 Lights 1,    !- Name
    ZN15_Shop_1,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4000.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  People,
    ZN1_S_Space_1,           !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.046,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN2_E_Space_1,           !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.071,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN3_N_Space_1,           !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.046,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN4_W_Space_1,           !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.071,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN5_Core_Space_1,        !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    29.768,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN11_Shop_1,             !- Name
    ZN11_Shop_1,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN12_Shop_1,             !- Name
    ZN12_Shop_1,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN13_Shop_1,             !- Name
    ZN13_Shop_1,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN14_Shop_1,             !- Name
    ZN14_Shop_1,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN15_Shop_1,             !- Name
    ZN15_Shop_1,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.0,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ZoneInfiltration:DesignFlowRate,
    ZN1_S_Space_1 Infil 1,   !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.08060,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN2_E_Space_1 Infil 1,   !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.02716,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN3_N_Space_1 Infil 1,   !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.08060,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN4_W_Space_1 Infil 1,   !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.02716,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN5_Core_Space_1 Infil 1,!- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.15947,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN6_S_Plen_1 Infil 1,    !- Name
    ZN6_S_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.02687,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN7_E_Plen_1 Infil 1,    !- Name
    ZN7_E_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00905,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN8_N_Plen_1 Infil 1,    !- Name
    ZN8_N_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.02687,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN9_W_Plen_1 Infil 1,    !- Name
    ZN9_W_Plen_1,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00905,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN10_Core_Plen_1 Infil 1,!- Name
    ZN10_Core_Plen_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.05316,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

!======================PERFORMANCE CURVES========================
!  Mathematica see notebook performancecurve_BiQuadratic.nb

  Curve:Biquadratic,
    Carrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    47.66,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!  Mathematica see notebook performancecurve_BiQuadratic.nb

  Curve:Biquadratic,
    Carrier48TM014_12tons_EIRFT,  !- Name
    -.536161,                !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    47.66,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! using Mathematica see notebook performanceCurve_quadratic.nb

  Curve:Quadratic,
    Carrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    Carrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    IEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  ThermostatSetpoint:DualSetpoint,
    Setpoints,               !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    HeatingSetpoint,         !- Name
    HTGSETP_SCH;             !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    CoolingSetpoint,         !- Name
    CLGSETP_SCH;             !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    Shop Heating Setpoints Constant,  !- Name
    ShopHeatingSetpoints;    !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Shop Cooling Setpoint Constant,  !- Name
    ShopCoolingSetpoints;    !- Setpoint Temperature Schedule Name

!
!*********************************************************************************************************

  Sizing:Zone,
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZN1_S_Space_1,   !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN1_S_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.020000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN1,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

!

  NodeList,
    Zone ZN1 Inlets,         !- Name
    ZN1 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN1,  !- Name
    Air Loop Outlet Node ZN1;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN1,     !- Name
    Mixed Air Node ZN1;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN1,!- Name
    Outside Air Inlet Node ZN1;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN1,   !- Name
    Air Loop Main Branch ZN1;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN1,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN1,              !- Component 1 Name
    Air Loop Inlet Node ZN1, !- Component 1 Inlet Node Name
    Mixed Air Node ZN1,      !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System ZN1,  !- Component 2 Name
    Mixed Air Node ZN1,      !- Component 2 Inlet Node Name
    Cooling Coil Air Outlet Node ZN1,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil ZN1,   !- Component 3 Name
    Cooling Coil Air Outlet Node ZN1,  !- Component 3 Inlet Node Name
    Heating Coil Air Outlet Node ZN1,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan ZN1,          !- Component 4 Name
    Heating Coil Air Outlet Node ZN1,  !- Component 4 Inlet Node Name
    Air Loop Outlet Node ZN1,!- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC,
    Direct DX air Loop ZN1,  !- Name
    ,                        !- Controller List Name
    System ZN1 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN1,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN1, !- Supply Side Inlet Node Name
    ZN1 Outlet Node,         !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN1;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN1 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN1;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN1 Equipment,    !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    OFFICE MultiSystem OA UTSC,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN1;       !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN1 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN1 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN1 Avail,        !- Name
    always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

!   ZN1_S_Space_1 ;

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN1,              !- Name
    OA Sys ZN1 Controllers,  !- Controller List Name
    OA Sys ZN1 Equipment,    !- Outdoor Air Equipment List Name
    System ZN1 Avail List;   !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN1;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN1,       !- Name
    Mixed Air Node ZN1,      !- Mixed Air Node Name
    UTSC Outlet Node ZN1,    !- Outdoor Air Stream Node Name
    Relief Node ZN1,         !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN1; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN1_S_Space_1,           !- Zone Name
    Zone ZN1 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN1 Node,                !- Zone Air Node Name
    ZN1 Outlet Node;         !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    ZN1 Thermostat,          !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN1 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone ZN1 DirectAir,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN1,    !- Name
    Zone Equipment Inlet Node ZN1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN1,  !- Name
    Zone Equipment Inlet Node ZN1,  !- Inlet Node Name
    ZN1 Inlet Node;          !- Outlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone ZN1 DirectAir,      !- Name
    Always_On,               !- Availability Schedule Name
    ZN1 Inlet Node,          !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN1,  !- Name
    always_On,               !- Availability Schedule Name
    Mixed Air Node ZN1,      !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN1,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN1,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN1;            !- Cooling Coil Name

  Coil:Heating:Gas,
    Main Heating Coil ZN1,   !- Name
    Always_On,               !- Availability Schedule Name
    0.850000,                !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN1,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN1;!- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN1,            !- Name
    Always_on,               !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.500000,                !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air Node ZN1,      !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN1,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR;  !- Part Load Fraction Correlation Curve Name

  Fan:ConstantVolume,
    Supply Fan ZN1,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Efficiency
    600.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN1,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN1;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN1,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN1_S_Space_1,           !- Control Zone Name
    ZN1 Node,                !- Zone Node Name
    ZN1 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN1;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN1,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN1,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN1,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN1,!- Fan Outlet Node Name
    Mixed Air Nodes ZN1;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN1,       !- Name
    Relief Node ZN1,         !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN1, !- Return Air Node Name
    Mixed Air Node ZN1,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN1,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    1.7,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZN2_E_Space_1,   !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN2_E_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.020000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN2,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

!

  NodeList,
    Zone ZN2 Inlets,         !- Name
    ZN2 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN2,  !- Name
    Air Loop Outlet Node ZN2;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN2,     !- Name
    Mixed Air Node ZN2;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN2,!- Name
    Outside Air Inlet Node ZN2;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN2,   !- Name
    Air Loop Main Branch ZN2;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN2,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN2,              !- Component 1 Name
    Air Loop Inlet Node ZN2, !- Component 1 Inlet Node Name
    Mixed Air Node ZN2,      !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System ZN2,  !- Component 2 Name
    Mixed Air Node ZN2,      !- Component 2 Inlet Node Name
    Cooling Coil Air Outlet Node ZN2,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil ZN2,   !- Component 3 Name
    Cooling Coil Air Outlet Node ZN2,  !- Component 3 Inlet Node Name
    Heating Coil Air Outlet Node ZN2,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan ZN2,          !- Component 4 Name
    Heating Coil Air Outlet Node ZN2,  !- Component 4 Inlet Node Name
    Air Loop Outlet Node ZN2,!- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC,
    Direct DX air Loop ZN2,  !- Name
    ,                        !- Controller List Name
    System ZN2 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN2,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN2, !- Supply Side Inlet Node Name
    ZN2 Outlet Node,         !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN2,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN2;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN2 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN2;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN2 Equipment,    !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    OFFICE MultiSystem OA UTSC,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN2;       !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN2 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN2 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN2 Avail,        !- Name
    always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

!   ZN2_E_Space_1 ;

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN2,              !- Name
    OA Sys ZN2 Controllers,  !- Controller List Name
    OA Sys ZN2 Equipment,    !- Outdoor Air Equipment List Name
    System ZN2 Avail List;   !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN2;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN2,       !- Name
    Mixed Air Node ZN2,      !- Mixed Air Node Name
    UTSC Outlet Node ZN2,    !- Outdoor Air Stream Node Name
    Relief Node ZN2,         !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN2; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN2_E_Space_1,           !- Zone Name
    Zone ZN2 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN2 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN2 Node,                !- Zone Air Node Name
    ZN2 Outlet Node;         !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    ZN2 Thermostat,          !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN2 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone ZN2 DirectAir,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN2,    !- Name
    Zone Equipment Inlet Node ZN2,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN2,  !- Name
    Zone Equipment Inlet Node ZN2,  !- Inlet Node Name
    ZN2 Inlet Node;          !- Outlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone ZN2 DirectAir,      !- Name
    Always_On,               !- Availability Schedule Name
    ZN2 Inlet Node,          !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN2,  !- Name
    always_On,               !- Availability Schedule Name
    Mixed Air Node ZN2,      !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN2,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN2,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN2;            !- Cooling Coil Name

  Coil:Heating:Gas,
    Main Heating Coil ZN2,   !- Name
    Always_On,               !- Availability Schedule Name
    0.850000,                !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN2,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN2;!- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN2,            !- Name
    Always_on,               !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.500000,                !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air Node ZN2,      !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN2,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR;  !- Part Load Fraction Correlation Curve Name

  Fan:ConstantVolume,
    Supply Fan ZN2,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Efficiency
    600.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN2,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN2;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN2,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN2_E_Space_1,           !- Control Zone Name
    ZN2 Node,                !- Zone Node Name
    ZN2 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN2;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN2,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN2,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN2,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN2,!- Fan Outlet Node Name
    Mixed Air Nodes ZN2;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN2,       !- Name
    Relief Node ZN2,         !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN2, !- Return Air Node Name
    Mixed Air Node ZN2,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN2,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    1.7,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZN3_N_Space_1,   !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN3_N_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.020000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN3,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

!

  NodeList,
    Zone ZN3 Inlets,         !- Name
    ZN3 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN3,  !- Name
    Air Loop Outlet Node ZN3;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN3,     !- Name
    Mixed Air Node ZN3;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN3,!- Name
    Outside Air Inlet Node ZN3;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN3,   !- Name
    Air Loop Main Branch ZN3;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN3,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN3,              !- Component 1 Name
    Air Loop Inlet Node ZN3, !- Component 1 Inlet Node Name
    Mixed Air Node ZN3,      !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System ZN3,  !- Component 2 Name
    Mixed Air Node ZN3,      !- Component 2 Inlet Node Name
    Cooling Coil Air Outlet Node ZN3,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil ZN3,   !- Component 3 Name
    Cooling Coil Air Outlet Node ZN3,  !- Component 3 Inlet Node Name
    Heating Coil Air Outlet Node ZN3,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan ZN3,          !- Component 4 Name
    Heating Coil Air Outlet Node ZN3,  !- Component 4 Inlet Node Name
    Air Loop Outlet Node ZN3,!- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC,
    Direct DX air Loop ZN3,  !- Name
    ,                        !- Controller List Name
    System ZN3 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN3,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN3, !- Supply Side Inlet Node Name
    ZN3 Outlet Node,         !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN3,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN3;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN3 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN3;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN3 Equipment,    !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    OFFICE MultiSystem OA UTSC,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN3;       !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN3 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN3 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN3 Avail,        !- Name
    always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

!   ZN3_N_Space_1 ;

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN3,              !- Name
    OA Sys ZN3 Controllers,  !- Controller List Name
    OA Sys ZN3 Equipment,    !- Outdoor Air Equipment List Name
    System ZN3 Avail List;   !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN3;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN3,       !- Name
    Mixed Air Node ZN3,      !- Mixed Air Node Name
    UTSC Outlet Node ZN3,    !- Outdoor Air Stream Node Name
    Relief Node ZN3,         !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN3; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN3_N_Space_1,           !- Zone Name
    Zone ZN3 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN3 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN3 Node,                !- Zone Air Node Name
    ZN3 Outlet Node;         !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    ZN3 Thermostat,          !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN3 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone ZN3 DirectAir,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN3,    !- Name
    Zone Equipment Inlet Node ZN3,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN3,  !- Name
    Zone Equipment Inlet Node ZN3,  !- Inlet Node Name
    ZN3 Inlet Node;          !- Outlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone ZN3 DirectAir,      !- Name
    Always_On,               !- Availability Schedule Name
    ZN3 Inlet Node,          !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN3,  !- Name
    always_On,               !- Availability Schedule Name
    Mixed Air Node ZN3,      !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN3,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN3,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN3;            !- Cooling Coil Name

  Coil:Heating:Gas,
    Main Heating Coil ZN3,   !- Name
    Always_On,               !- Availability Schedule Name
    0.850000,                !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN3,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN3,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN3;!- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN3,            !- Name
    Always_on,               !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.500000,                !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air Node ZN3,      !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN3,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR;  !- Part Load Fraction Correlation Curve Name

  Fan:ConstantVolume,
    Supply Fan ZN3,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Efficiency
    600.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN3,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN3;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN3,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN3_N_Space_1,           !- Control Zone Name
    ZN3 Node,                !- Zone Node Name
    ZN3 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN3;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN3,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN3,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN3,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN3,!- Fan Outlet Node Name
    Mixed Air Nodes ZN3;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN3,       !- Name
    Relief Node ZN3,         !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN3, !- Return Air Node Name
    Mixed Air Node ZN3,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN3,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    1.7,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZN4_W_Space_1,   !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN4_W_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.020000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN4,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

!

  NodeList,
    Zone ZN4 Inlets,         !- Name
    ZN4 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN4,  !- Name
    Air Loop Outlet Node ZN4;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN4,     !- Name
    Mixed Air Node ZN4;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN4,!- Name
    Outside Air Inlet Node ZN4;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN4,   !- Name
    Air Loop Main Branch ZN4;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN4,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN4,              !- Component 1 Name
    Air Loop Inlet Node ZN4, !- Component 1 Inlet Node Name
    Mixed Air Node ZN4,      !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System ZN4,  !- Component 2 Name
    Mixed Air Node ZN4,      !- Component 2 Inlet Node Name
    Cooling Coil Air Outlet Node ZN4,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil ZN4,   !- Component 3 Name
    Cooling Coil Air Outlet Node ZN4,  !- Component 3 Inlet Node Name
    Heating Coil Air Outlet Node ZN4,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan ZN4,          !- Component 4 Name
    Heating Coil Air Outlet Node ZN4,  !- Component 4 Inlet Node Name
    Air Loop Outlet Node ZN4,!- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC,
    Direct DX air Loop ZN4,  !- Name
    ,                        !- Controller List Name
    System ZN4 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN4,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN4, !- Supply Side Inlet Node Name
    ZN4 Outlet Node,         !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN4,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN4;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN4 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN4;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN4 Equipment,    !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    OFFICE MultiSystem OA UTSC,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN4;       !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN4 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN4 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN4 Avail,        !- Name
    always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

!   ZN4_W_Space_1 ;

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN4,              !- Name
    OA Sys ZN4 Controllers,  !- Controller List Name
    OA Sys ZN4 Equipment,    !- Outdoor Air Equipment List Name
    System ZN4 Avail List;   !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN4;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN4,       !- Name
    Mixed Air Node ZN4,      !- Mixed Air Node Name
    UTSC Outlet Node ZN4,    !- Outdoor Air Stream Node Name
    Relief Node ZN4,         !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN4; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN4_W_Space_1,           !- Zone Name
    Zone ZN4 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN4 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN4 Node,                !- Zone Air Node Name
    ZN4 Outlet Node;         !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    ZN4 Thermostat,          !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN4 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone ZN4 DirectAir,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN4,    !- Name
    Zone Equipment Inlet Node ZN4,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN4,  !- Name
    Zone Equipment Inlet Node ZN4,  !- Inlet Node Name
    ZN4 Inlet Node;          !- Outlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone ZN4 DirectAir,      !- Name
    Always_On,               !- Availability Schedule Name
    ZN4 Inlet Node,          !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN4,  !- Name
    always_On,               !- Availability Schedule Name
    Mixed Air Node ZN4,      !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN4,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN4,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN4;            !- Cooling Coil Name

  Coil:Heating:Gas,
    Main Heating Coil ZN4,   !- Name
    Always_On,               !- Availability Schedule Name
    0.850000,                !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN4,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN4,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN4;!- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN4,            !- Name
    Always_on,               !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.500000,                !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air Node ZN4,      !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN4,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR;  !- Part Load Fraction Correlation Curve Name

  Fan:ConstantVolume,
    Supply Fan ZN4,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Efficiency
    600.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN4,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN4;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN4,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN4_W_Space_1,           !- Control Zone Name
    ZN4 Node,                !- Zone Node Name
    ZN4 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN4;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN4,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN4,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN4,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN4,!- Fan Outlet Node Name
    Mixed Air Nodes ZN4;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN4,       !- Name
    Relief Node ZN4,         !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN4, !- Return Air Node Name
    Mixed Air Node ZN4,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN4,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    1.7,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZN5_Core_Space_1,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN5_Core_Space_1,!- Name
    flow/person,             !- Outdoor Air Method
    0.020000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN5,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

!

  NodeList,
    Zone ZN5 Inlets,         !- Name
    ZN5 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN5,  !- Name
    Air Loop Outlet Node ZN5;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN5,     !- Name
    Mixed Air Node ZN5;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN5,!- Name
    Outside Air Inlet Node ZN5;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN5,   !- Name
    Air Loop Main Branch ZN5;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN5,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN5,              !- Component 1 Name
    Air Loop Inlet Node ZN5, !- Component 1 Inlet Node Name
    Mixed Air Node ZN5,      !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System ZN5,  !- Component 2 Name
    Mixed Air Node ZN5,      !- Component 2 Inlet Node Name
    Cooling Coil Air Outlet Node ZN5,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil ZN5,   !- Component 3 Name
    Cooling Coil Air Outlet Node ZN5,  !- Component 3 Inlet Node Name
    Heating Coil Air Outlet Node ZN5,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan ZN5,          !- Component 4 Name
    Heating Coil Air Outlet Node ZN5,  !- Component 4 Inlet Node Name
    Air Loop Outlet Node ZN5,!- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC,
    Direct DX air Loop ZN5,  !- Name
    ,                        !- Controller List Name
    System ZN5 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN5,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN5, !- Supply Side Inlet Node Name
    ZN5 Outlet Node,         !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN5,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN5;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN5 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN5;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN5 Equipment,    !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    OFFICE MultiSystem OA UTSC,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN5;       !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN5 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN5 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN5 Avail,        !- Name
    always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

!   ZN5_Core_Space_1 ;

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN5,              !- Name
    OA Sys ZN5 Controllers,  !- Controller List Name
    OA Sys ZN5 Equipment,    !- Outdoor Air Equipment List Name
    System ZN5 Avail List;   !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN5;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN5,       !- Name
    Mixed Air Node ZN5,      !- Mixed Air Node Name
    UTSC Outlet Node ZN5,    !- Outdoor Air Stream Node Name
    Relief Node ZN5,         !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN5; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN5_Core_Space_1,        !- Zone Name
    Zone ZN5 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN5 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN5 Node,                !- Zone Air Node Name
    ZN5 Outlet Node;         !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    ZN5 Thermostat,          !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN5 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone ZN5 DirectAir,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN5,    !- Name
    Zone Equipment Inlet Node ZN5,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN5,  !- Name
    Zone Equipment Inlet Node ZN5,  !- Inlet Node Name
    ZN5 Inlet Node;          !- Outlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone ZN5 DirectAir,      !- Name
    Always_On,               !- Availability Schedule Name
    ZN5 Inlet Node,          !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN5,  !- Name
    always_On,               !- Availability Schedule Name
    Mixed Air Node ZN5,      !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN5,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN5,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN5;            !- Cooling Coil Name

  Coil:Heating:Gas,
    Main Heating Coil ZN5,   !- Name
    Always_On,               !- Availability Schedule Name
    0.850000,                !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN5,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN5,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN5;!- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN5,            !- Name
    Always_on,               !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3.500000,                !- Rated COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air Node ZN5,      !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN5,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR;  !- Part Load Fraction Correlation Curve Name

  Fan:ConstantVolume,
    Supply Fan ZN5,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Efficiency
    600.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN5,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN5;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN5,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN5_Core_Space_1,        !- Control Zone Name
    ZN5 Node,                !- Zone Node Name
    ZN5 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN5;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN5,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN5,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN5,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN5,!- Fan Outlet Node Name
    Mixed Air Nodes ZN5;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN5,       !- Name
    Relief Node ZN5,         !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN5, !- Return Air Node Name
    Mixed Air Node ZN5,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN5,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    1.7,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

! ZN11_shop_1
!****************************************************************************************
!Begin Zone  ZN11 DirectAir System for shop

  NodeList,
    Zone11Inlets,            !- Name
    ZN11 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN11,  !- Name
    Air Loop Outlet Node ZN11;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN11,    !- Name
    Mixed Air Node ZN11;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN11,  !- Name
    Outside Air Inlet Node ZN11;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN11,  !- Name
    Air Loop Main Branch ZN11;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN11,  !- Name
    3.0,                     !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN11,             !- Component 1 Name
    Air Loop Inlet Node ZN11,!- Component 1 Inlet Node Name
    Mixed Air Node ZN11,     !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Gas,        !- Component 2 Object Type
    Main Heating Coil ZN11,  !- Component 2 Name
    Mixed Air Node ZN11,     !- Component 2 Inlet Node Name
    Heating Coil Air Outlet Node ZN11,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:ConstantVolume,      !- Component 3 Object Type
    Supply Fan ZN11,         !- Component 3 Name
    Heating Coil Air Outlet Node ZN11,  !- Component 3 Inlet Node Name
    Air Loop Outlet Node ZN11,  !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

  AirLoopHVAC,
    Direct Heating Air Loop ZN11,  !- Name
    ,                        !- Controller List Name
    System ZN11 Avail List,  !- Availability Manager List Name
    3.0,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN11,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN11,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN11,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN11,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN11;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN11 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN11;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN11 Equipment,   !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    Shop OA UTSC ZN11,       !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN11;      !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN11 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System ZN11 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    System ZN11 Avail,       !- Name
    ALWAYS_ON;               !- Schedule Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN11,             !- Name
    OA Sys ZN11 Controllers, !- Controller List Name
    OA Sys ZN11 Equipment,   !- Outdoor Air Equipment List Name
    System ZN11 Avail List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN11;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN11,      !- Name
    Mixed Air Node ZN11,     !- Mixed Air Node Name
    UTSC Outlet Node ZN11,   !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN11,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN11;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN11_shop_1,             !- Zone Name
    Zone11Equipment,         !- Zone Conditioning Equipment List Name
    Zone11Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN11 Node,               !- Zone Air Node Name
    ZN11 Outlet Node;        !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone11Equipment,         !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone11DirectAir,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath11,      !- Name
    Zone Equipment Inlet Node ZN11,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN11;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN11,  !- Name
    Return Air Mixer Outlet ZN11,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN11 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN11,  !- Name
    Zone Equipment Inlet Node ZN11,  !- Inlet Node Name
    ZN11 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    ZN11 Return Air Mixer,   !- Name
    Return Air Mixer Outlet ZN11,  !- Outlet Node Name
    ZN11 Outlet Node;        !- Inlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone11DirectAir,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN11 Inlet Node,         !- Zone Supply Air Node Name
    3.0;                     !- Maximum Air Flow Rate {m3/s}

  Coil:Heating:Gas,
    Main Heating Coil ZN11,  !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    Mixed Air Node ZN11,     !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN11,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN11;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    Supply Fan ZN11,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    3.0,                     !- Maximum Flow Rate {m3/s}
    0.55,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN11,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN11;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN11,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    ZN11_Shop_1,             !- Control Zone Name
    ZN11 Node,               !- Zone Node Name
    ZN11 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN11;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN11,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN11,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN11,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN11,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN11;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN11,      !- Name
    Relief Air Outlet Node ZN11,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN11,!- Return Air Node Name
    Mixed Air Node ZN11,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN11,  !- Actuator Node Name
    2.2,                     !- Minimum Outdoor Air Flow Rate {m3/s}
    3.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON;               !- Minimum Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ZN11 Thermostat,         !- Name
    ZN11_Shop_1,             !- Zone or ZoneList Name
    Shop Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Shop Heating Setpoints Constant,  !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Shop Cooling Setpoint Constant;  !- Control 2 Name

! END zone ZN11 direct air packaged system
!___________________________________________________________________________
!****************************************************************************************
!Begin Zone  ZN12 DirectAir System for shop

  NodeList,
    Zone12Inlets,            !- Name
    ZN12 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN12,  !- Name
    Air Loop Outlet Node ZN12;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN12,    !- Name
    Mixed Air Node ZN12;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN12,  !- Name
    Outside Air Inlet Node ZN12;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN12,  !- Name
    Air Loop Main Branch ZN12;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN12,  !- Name
    3.0,                     !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN12,             !- Component 1 Name
    Air Loop Inlet Node ZN12,!- Component 1 Inlet Node Name
    Mixed Air Node ZN12,     !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Gas,        !- Component 2 Object Type
    Main Heating Coil ZN12,  !- Component 2 Name
    Mixed Air Node ZN12,     !- Component 2 Inlet Node Name
    Heating Coil Air Outlet Node ZN12,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:ConstantVolume,      !- Component 3 Object Type
    Supply Fan ZN12,         !- Component 3 Name
    Heating Coil Air Outlet Node ZN12,  !- Component 3 Inlet Node Name
    Air Loop Outlet Node ZN12,  !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

  AirLoopHVAC,
    Direct Heating Air Loop ZN12,  !- Name
    ,                        !- Controller List Name
    System ZN12 Avail List,  !- Availability Manager List Name
    3.0,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN12,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN12,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN12,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN12,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN12;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN12 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN12;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN12 Equipment,   !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    Shop OA UTSC ZN12,       !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN12;      !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN12 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System ZN12 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    System ZN12 Avail,       !- Name
    ALWAYS_ON;               !- Schedule Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN12,             !- Name
    OA Sys ZN12 Controllers, !- Controller List Name
    OA Sys ZN12 Equipment,   !- Outdoor Air Equipment List Name
    System ZN12 Avail List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN12;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN12,      !- Name
    Mixed Air Node ZN12,     !- Mixed Air Node Name
    UTSC Outlet Node ZN12,   !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN12,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN12;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN12_shop_1,             !- Zone Name
    Zone12Equipment,         !- Zone Conditioning Equipment List Name
    Zone12Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN12 Node,               !- Zone Air Node Name
    ZN12 Outlet Node;        !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone12Equipment,         !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone12DirectAir,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath12,      !- Name
    Zone Equipment Inlet Node ZN12,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN12;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN12,  !- Name
    Return Air Mixer Outlet ZN12,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN12 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN12,  !- Name
    Zone Equipment Inlet Node ZN12,  !- Inlet Node Name
    ZN12 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    ZN12 Return Air Mixer,   !- Name
    Return Air Mixer Outlet ZN12,  !- Outlet Node Name
    ZN12 Outlet Node;        !- Inlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone12DirectAir,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN12 Inlet Node,         !- Zone Supply Air Node Name
    3.0;                     !- Maximum Air Flow Rate {m3/s}

  Coil:Heating:Gas,
    Main Heating Coil ZN12,  !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    Mixed Air Node ZN12,     !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN12,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN12;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    Supply Fan ZN12,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    3.0,                     !- Maximum Flow Rate {m3/s}
    0.55,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN12,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN12;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN12,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    ZN12_Shop_1,             !- Control Zone Name
    ZN12 Node,               !- Zone Node Name
    ZN12 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN12;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN12,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN12,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN12,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN12,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN12;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN12,      !- Name
    Relief Air Outlet Node ZN12,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN12,!- Return Air Node Name
    Mixed Air Node ZN12,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN12,  !- Actuator Node Name
    2.2,                     !- Minimum Outdoor Air Flow Rate {m3/s}
    3.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON;               !- Minimum Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ZN12 Thermostat,         !- Name
    ZN12_Shop_1,             !- Zone or ZoneList Name
    Shop Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Shop Heating Setpoints Constant,  !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Shop Cooling Setpoint Constant;  !- Control 2 Name

! END zone ZN12 direct air packaged system
!______________________________________________________________
!___________________________________________________________________________
!****************************************************************************************
!Begin Zone  ZN13 DirectAir System for shop no heating coil

  NodeList,
    Zone13Inlets,            !- Name
    ZN13 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN13,  !- Name
    Air Loop Outlet Node ZN13;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN13,    !- Name
    Mixed Air Node ZN13;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN13,  !- Name
    Outside Air Inlet Node ZN13;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN13,  !- Name
    Air Loop Main Branch ZN13;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN13,  !- Name
    3.0,                     !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN13,             !- Component 1 Name
    Air Loop Inlet Node ZN13,!- Component 1 Inlet Node Name
    Mixed Air Node ZN13,     !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    Supply Fan ZN13,         !- Component 2 Name
    Mixed Air Node ZN13,     !- Component 2 Inlet Node Name
    Air Loop Outlet Node ZN13,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

  AirLoopHVAC,
    Direct Heating Air Loop ZN13,  !- Name
    ,                        !- Controller List Name
    System ZN13 Avail List,  !- Availability Manager List Name
    3.0,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN13,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN13,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN13,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN13,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN13;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN13 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN13;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN13 Equipment,   !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    Shop OA UTSC ZN13,       !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN13;      !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN13 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System ZN13 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    System ZN13 Avail,       !- Name
    ALWAYS_ON;               !- Schedule Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN13,             !- Name
    OA Sys ZN13 Controllers, !- Controller List Name
    OA Sys ZN13 Equipment,   !- Outdoor Air Equipment List Name
    System ZN13 Avail List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN13;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN13,      !- Name
    Mixed Air Node ZN13,     !- Mixed Air Node Name
    UTSC Outlet Node ZN13,   !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN13,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN13;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN13_shop_1,             !- Zone Name
    Zone13Equipment,         !- Zone Conditioning Equipment List Name
    Zone13Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN13 Node,               !- Zone Air Node Name
    ZN13 Outlet Node;        !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone13Equipment,         !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone13DirectAir,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath13,      !- Name
    Zone Equipment Inlet Node ZN13,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN13;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN13,  !- Name
    Return Air Mixer Outlet ZN13,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN13 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN13,  !- Name
    Zone Equipment Inlet Node ZN13,  !- Inlet Node Name
    ZN13 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    ZN13 Return Air Mixer,   !- Name
    Return Air Mixer Outlet ZN13,  !- Outlet Node Name
    ZN13 Outlet Node;        !- Inlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone13DirectAir,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN13 Inlet Node,         !- Zone Supply Air Node Name
    3.0;                     !- Maximum Air Flow Rate {m3/s}

  Fan:ConstantVolume,
    Supply Fan ZN13,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    3.0,                     !- Maximum Flow Rate {m3/s}
    0.55,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Mixed Air Node ZN13,     !- Air Inlet Node Name
    Air Loop Outlet Node ZN13;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN13,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    ZN13_Shop_1,             !- Control Zone Name
    ZN13 Node,               !- Zone Node Name
    ZN13 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN13;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN13,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN13,  !- Reference Setpoint Node Name
    Mixed Air Node ZN13,     !- Fan Inlet Node Name
    Air Loop Outlet Node ZN13,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN13;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN13,      !- Name
    Relief Air Outlet Node ZN13,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN13,!- Return Air Node Name
    Mixed Air Node ZN13,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN13,  !- Actuator Node Name
    1.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
    3.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON;               !- Minimum Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ZN13 Thermostat,         !- Name
    ZN13_Shop_1,             !- Zone or ZoneList Name
    Shop Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Shop Heating Setpoints Constant,  !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Shop Cooling Setpoint Constant;  !- Control 2 Name

! END zone ZN13 direct air packaged system
!****************************************************************************************
!Begin Zone  ZN14 DirectAir System for shop

  NodeList,
    Zone14Inlets,            !- Name
    ZN14 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN14,  !- Name
    Air Loop Outlet Node ZN14;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN14,    !- Name
    Mixed Air Node ZN14;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN14,  !- Name
    Outside Air Inlet Node ZN14;  !- Node 1 Name

  BranchList,
    Air Loop Branches ZN14,  !- Name
    Air Loop Main Branch ZN14;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN14,  !- Name
    3.0,                     !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN14,             !- Component 1 Name
    Air Loop Inlet Node ZN14,!- Component 1 Inlet Node Name
    Mixed Air Node ZN14,     !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Gas,        !- Component 2 Object Type
    Main Heating Coil ZN14,  !- Component 2 Name
    Mixed Air Node ZN14,     !- Component 2 Inlet Node Name
    Heating Coil Air Outlet Node ZN14,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:ConstantVolume,      !- Component 3 Object Type
    Supply Fan ZN14,         !- Component 3 Name
    Heating Coil Air Outlet Node ZN14,  !- Component 3 Inlet Node Name
    Air Loop Outlet Node ZN14,  !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

  AirLoopHVAC,
    Direct Heating Air Loop ZN14,  !- Name
    ,                        !- Controller List Name
    System ZN14 Avail List,  !- Availability Manager List Name
    3.0,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN14,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN14,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN14,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN14,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN14;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN14 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN14;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN14 Equipment,   !- Name
    SolarCollector:UnglazedTranspired,  !- Component 1 Object Type
    Shop OA UTSC ZN14,       !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    OA Mixing Box ZN14;      !- Component 2 Name

  AvailabilityManagerAssignmentList,
    System ZN14 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System ZN14 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    System ZN14 Avail,       !- Name
    ALWAYS_ON;               !- Schedule Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN14,             !- Name
    OA Sys ZN14 Controllers, !- Controller List Name
    OA Sys ZN14 Equipment,   !- Outdoor Air Equipment List Name
    System ZN14 Avail List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN14;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN14,      !- Name
    Mixed Air Node ZN14,     !- Mixed Air Node Name
    UTSC Outlet Node ZN14,   !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN14,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN14;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN14_shop_1,             !- Zone Name
    Zone14Equipment,         !- Zone Conditioning Equipment List Name
    Zone14Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN14 Node,               !- Zone Air Node Name
    ZN14 Outlet Node;        !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone14Equipment,         !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone14DirectAir,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath14,      !- Name
    Zone Equipment Inlet Node ZN14,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN14;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN14,  !- Name
    Return Air Mixer Outlet ZN14,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN14 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN14,  !- Name
    Zone Equipment Inlet Node ZN14,  !- Inlet Node Name
    ZN14 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    ZN14 Return Air Mixer,   !- Name
    Return Air Mixer Outlet ZN14,  !- Outlet Node Name
    ZN14 Outlet Node;        !- Inlet 1 Node Name

  AirTerminal:SingleDuct:Uncontrolled,
    Zone14DirectAir,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN14 Inlet Node,         !- Zone Supply Air Node Name
    3.0;                     !- Maximum Air Flow Rate {m3/s}

  Coil:Heating:Gas,
    Main Heating Coil ZN14,  !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    Mixed Air Node ZN14,     !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN14,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN14;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    Supply Fan ZN14,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    3.0,                     !- Maximum Flow Rate {m3/s}
    0.55,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN14,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN14;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN14,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    ZN14_Shop_1,             !- Control Zone Name
    ZN14 Node,               !- Zone Node Name
    ZN14 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN14;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN14,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN14,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN14,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN14,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN14;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN14,      !- Name
    Relief Air Outlet Node ZN14,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN14,!- Return Air Node Name
    Mixed Air Node ZN14,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN14,  !- Actuator Node Name
    2.2,                     !- Minimum Outdoor Air Flow Rate {m3/s}
    3.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ALWAYS_ON;               !- Minimum Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    ZN14 Thermostat,         !- Name
    ZN14_Shop_1,             !- Zone or ZoneList Name
    Shop Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Shop Heating Setpoints Constant,  !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Shop Cooling Setpoint Constant;  !- Control 2 Name

! END zone ZN14 direct air packaged system
!___________________________________________________________________________
! begin hybrid UTSC/PV testing.
!

  ElectricLoadCenter:Distribution,
    Simple Electric Load Center,  !- Name
    PV List,                 !- Generator List Name
    BASELOAD,                !- Generator Operation Scheme Type
    0,                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Track Schedule Name Scheme Schedule Name
    ,                        !- Track Meter Scheme Meter Name
    DirectCurrentWithInverter,  !- Electrical Buss Type
    Curve Inverter;          !- Inverter Object Name

  ElectricLoadCenter:Inverter:FunctionOfPower,
    Curve Inverter,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    Inverter Curve,          !- Efficiency Function of Power Curve Name
    15000,                   !- Rated Maximum Continuous Input Power {W}
    0.0,                     !- Minimum Efficiency
    1.0,                     !- Maximum Efficiency
    200,                     !- Minimum Power Output {W}
    20000,                   !- Maximum Power Output {W}
    0.0;                     !- Ancillary Power Consumed In Standby {W}

  Curve:Linear,
    Inverter Curve,          !- Name
    0.92,                    !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    20000;                   !- Maximum Value of x

  ElectricLoadCenter:Generators,
    PV List,                 !- Name
    PV:ZN15:S_Wall,          !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    100000.000,              !- Generator 1 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 1 Availability Schedule Name
    ,                        !- Generator 1 Rated Thermal to Electrical Power Ratio
    PV_UTSC:ZN14:S_Wall,     !- Generator 2 Name
    Generator:Photovoltaic,  !- Generator 2 Object Type
    100000.000,              !- Generator 2 Rated Electric Power Output {W}
    ALWAYS_ON;               !- Generator 2 Availability Schedule Name

  Generator:Photovoltaic,
    PV:ZN15:S_Wall,          !- Name
    ZN15_Shop_1:ExtWall:South,  !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    TenPercentEff_FiftyPercentCoverage,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  PhotovoltaicPerformance:Simple,
    TenPercentEff_FiftyPercentCoverage,  !- Name
    0.50000,                 !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    FIXED,                   !- Conversion Efficiency Input Mode
    0.1000;                  !- Value for Cell Efficiency if Fixed

  Generator:Photovoltaic,
    PV_UTSC:ZN14:S_Wall,     !- Name
    ZN14_Shop_1:ExtWall:South,  !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    TenPercentEff_FiftyPercentCoverage,  !- Module Performance Name
    IntegratedTranspiredCollector,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Modules in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

! begin objects for Transpired Solar Collectors.

  SolarCollector:UnglazedTranspired,
    OFFICE MultiSystem OA UTSC,  !- Name
    UTSC OSCM 1,             !- Boundary Conditions Model Name
    HeatingAvailSched,       !- Availability Schedule Name
    ,                        !- Inlet Node Name
    ,                        !- Outlet Node Name
    ,                        !- Setpoint Node Name
    ,                        !- Zone Node Name
    ShopFreeHeatingSetpoints,!- Free Heating Setpoint Schedule Name
    0.001,                   !- Diameter of Perforations in Collector {m}
    0.020,                   !- Distance Between Perforations in Collector {m}
    0.9,                     !- Thermal Emissivity of Collector Surface {dimensionless}
    0.9,                     !- Solar Absorbtivity of Collector Surface {dimensionless}
    4.0,                     !- Effective Overall Height of Collector
    0.1,                     !- Effective Gap Thickness of Plenum Behind Collector {m}
    5.0,                     !- Effective Cross Section Area of Plenum Behind Collector {m2}
    Triangle,                !- Hole Layout Pattern for Pitch
    Kutscher1994,            !- Heat Exchange Effectiveness Correlation
    1.165,                   !- Ratio of Actual Collector Surface Area to Projected Surface Area {dimensionless}
    MediumRough,             !- Roughness of Collector
    0.001,                   !- Collector Thickness {m}
    0.25,                    !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    ZN1_S_Space_1:ExtWall:South,  !- Surface 1 Name
    ZN6_S_Plen_1:ExtWall:South;  !- Surface 2 Name

  SolarCollector:UnglazedTranspired:Multisystem,
    OFFICE MultiSystem OA UTSC,  !- Solar Collector Name
    Outside Air Inlet Node ZN1,  !- Outdoor Air System 1 Collector Inlet Node
    UTSC Outlet Node ZN1,    !- Outdoor Air System 1 Collector Outlet Node
    Mixed Air Node ZN1,      !- Outdoor Air System 1 Mixed Air Node
    ZN1 Node,                !- Outdoor Air System 1 Zone Node
    Outside Air Inlet Node ZN2,  !- Outdoor Air System 2 Collector Inlet Node
    UTSC Outlet Node ZN2,    !- Outdoor Air System 2 Collector Outlet Node
    Mixed Air Node ZN2,      !- Outdoor Air System 2 Mixed Air Node
    ZN2 Node,                !- Outdoor Air System 2 Zone Node
    Outside Air Inlet Node ZN3,  !- Outdoor Air System 3 Collector Inlet Node
    UTSC Outlet Node ZN3,    !- Outdoor Air System 3 Collector Outlet Node
    Mixed Air Node ZN3,      !- Outdoor Air System 3 Mixed Air Node
    ZN3 Node,                !- Outdoor Air System 3 Zone Node
    Outside Air Inlet Node ZN4,  !- Outdoor Air System 4 Collector Inlet Node
    UTSC Outlet Node ZN4,    !- Outdoor Air System 4 Collector Outlet Node
    Mixed Air Node ZN4,      !- Outdoor Air System 4 Mixed Air Node
    ZN4 Node,                !- Outdoor Air System 4 Zone Node
    Outside Air Inlet Node ZN5,  !- Outdoor Air System 5 Collector Inlet Node
    UTSC Outlet Node ZN5,    !- Outdoor Air System 5 Collector Outlet Node
    Mixed Air Node ZN5,      !- Outdoor Air System 5 Mixed Air Node
    ZN5 Node;                !- Outdoor Air System 5 Zone Node

  SurfaceProperty:OtherSideConditionsModel,
    UTSC OSCM 1,             !- Name
    GapConvectionRadiation;  !- Type of Modeling

  SolarCollector:UnglazedTranspired,
    Shop OA UTSC ZN11,       !- Name
    UTSC OSCM ZN11,          !- Boundary Conditions Model Name
    HeatingAvailSched,       !- Availability Schedule Name
    Outside Air Inlet Node ZN11,  !- Inlet Node Name
    UTSC Outlet Node ZN11,   !- Outlet Node Name
    Mixed Air Node ZN11,     !- Setpoint Node Name
    ZN11 Node,               !- Zone Node Name
    ShopFreeHeatingSetpoints,!- Free Heating Setpoint Schedule Name
    0.0016,                  !- Diameter of Perforations in Collector {m}
    0.01689,                 !- Distance Between Perforations in Collector {m}
    0.9,                     !- Thermal Emissivity of Collector Surface {dimensionless}
    0.9,                     !- Solar Absorbtivity of Collector Surface {dimensionless}
    4.0,                     !- Effective Overall Height of Collector
    0.1,                     !- Effective Gap Thickness of Plenum Behind Collector {m}
    2.0,                     !- Effective Cross Section Area of Plenum Behind Collector {m2}
    Triangle,                !- Hole Layout Pattern for Pitch
    Kutscher1994,            !- Heat Exchange Effectiveness Correlation
    1.165,                   !- Ratio of Actual Collector Surface Area to Projected Surface Area {dimensionless}
    MediumRough,             !- Roughness of Collector
    0.00086,                 !- Collector Thickness {m}
    0.25,                    !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    ZN11_Shop_1:ExtWall:South;  !- Surface 1 Name

  SurfaceProperty:OtherSideConditionsModel,
    UTSC OSCM ZN11,          !- Name
    GapConvectionRadiation;  !- Type of Modeling

  SolarCollector:UnglazedTranspired,
    Shop OA UTSC ZN12,       !- Name
    UTSC OSCM ZN12,          !- Boundary Conditions Model Name
    HeatingAvailSched,       !- Availability Schedule Name
    Outside Air Inlet Node ZN12,  !- Inlet Node Name
    UTSC Outlet Node ZN12,   !- Outlet Node Name
    Mixed Air Node ZN12,     !- Setpoint Node Name
    ZN12 Node,               !- Zone Node Name
    ShopFreeHeatingSetpoints,!- Free Heating Setpoint Schedule Name
    0.0016,                  !- Diameter of Perforations in Collector {m}
    0.01689,                 !- Distance Between Perforations in Collector {m}
    0.9,                     !- Thermal Emissivity of Collector Surface {dimensionless}
    0.9,                     !- Solar Absorbtivity of Collector Surface {dimensionless}
    4.0,                     !- Effective Overall Height of Collector
    0.1,                     !- Effective Gap Thickness of Plenum Behind Collector {m}
    2.0,                     !- Effective Cross Section Area of Plenum Behind Collector {m2}
    Triangle,                !- Hole Layout Pattern for Pitch
    VanDeckerHollandsBrunger2001,  !- Heat Exchange Effectiveness Correlation
    1.165,                   !- Ratio of Actual Collector Surface Area to Projected Surface Area {dimensionless}
    MediumRough,             !- Roughness of Collector
    0.00086,                 !- Collector Thickness {m}
    0.25,                    !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    ZN12_Shop_1:ExtWall:South;  !- Surface 1 Name

  SurfaceProperty:OtherSideConditionsModel,
    UTSC OSCM ZN12,          !- Name
    GapConvectionRadiation;  !- Type of Modeling

  SolarCollector:UnglazedTranspired,
    Shop OA UTSC ZN13,       !- Name
    UTSC OSCM ZN13,          !- Boundary Conditions Model Name
    HeatingAvailSched,       !- Availability Schedule Name
    Outside Air Inlet Node ZN13,  !- Inlet Node Name
    UTSC Outlet Node ZN13,   !- Outlet Node Name
    Mixed Air Node ZN13,     !- Setpoint Node Name
    ZN13 Node,               !- Zone Node Name
    ShopFreeHeatingSetpoints,!- Free Heating Setpoint Schedule Name
    0.0016,                  !- Diameter of Perforations in Collector {m}
    0.01689,                 !- Distance Between Perforations in Collector {m}
    0.9,                     !- Thermal Emissivity of Collector Surface {dimensionless}
    0.9,                     !- Solar Absorbtivity of Collector Surface {dimensionless}
    4.0,                     !- Effective Overall Height of Collector
    0.1,                     !- Effective Gap Thickness of Plenum Behind Collector {m}
    2.0,                     !- Effective Cross Section Area of Plenum Behind Collector {m2}
    Triangle,                !- Hole Layout Pattern for Pitch
    VanDeckerHollandsBrunger2001,  !- Heat Exchange Effectiveness Correlation
    1.165,                   !- Ratio of Actual Collector Surface Area to Projected Surface Area {dimensionless}
    MediumRough,             !- Roughness of Collector
    0.00086,                 !- Collector Thickness {m}
    0.25,                    !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    ZN13_Shop_1:ExtWall:South;  !- Surface 1 Name

  SurfaceProperty:OtherSideConditionsModel,
    UTSC OSCM ZN13,          !- Name
    GapConvectionRadiation;  !- Type of Modeling

  SolarCollector:UnglazedTranspired,
    Shop OA UTSC ZN14,       !- Name
    UTSC OSCM ZN14,          !- Boundary Conditions Model Name
    HeatingAvailSched,       !- Availability Schedule Name
    Outside Air Inlet Node ZN14,  !- Inlet Node Name
    UTSC Outlet Node ZN14,   !- Outlet Node Name
    Mixed Air Node ZN14,     !- Setpoint Node Name
    ZN14 Node,               !- Zone Node Name
    ShopFreeHeatingSetpoints,!- Free Heating Setpoint Schedule Name
    0.0016,                  !- Diameter of Perforations in Collector {m}
    0.01689,                 !- Distance Between Perforations in Collector {m}
    0.9,                     !- Thermal Emissivity of Collector Surface {dimensionless}
    0.9,                     !- Solar Absorbtivity of Collector Surface {dimensionless}
    4.0,                     !- Effective Overall Height of Collector
    0.1,                     !- Effective Gap Thickness of Plenum Behind Collector {m}
    2.0,                     !- Effective Cross Section Area of Plenum Behind Collector {m2}
    Triangle,                !- Hole Layout Pattern for Pitch
    Kutscher1994,            !- Heat Exchange Effectiveness Correlation
    1.165,                   !- Ratio of Actual Collector Surface Area to Projected Surface Area {dimensionless}
    MediumRough,             !- Roughness of Collector
    0.00086,                 !- Collector Thickness {m}
    0.25,                    !- Effectiveness for Perforations with Respect to Wind {dimensionless}
    0.5,                     !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
    ZN14_Shop_1:ExtWall:South;  !- Surface 1 Name

  SurfaceProperty:OtherSideConditionsModel,
    UTSC OSCM ZN14,          !- Name
    GapConvectionRadiation;  !- Type of Modeling

  Output:Surfaces:Drawing,dxf;

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    OFFICE MultiSystem OA UTSC Summary,  !- Name
    5,                       !- Digits After Decimal
    UTSC Overall Efficiency, !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    UTSC Overall Efficiency, !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    UTSC Average Suction Face Velocity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    UTSC Sensible Heating Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Manual Occupant Comfort Data Summary,  !- Name
    5,                       !- Digits After Decimal
    People Number Of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    People Air Temperatures, !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    People Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    FANGERPMV,               !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    FANGERPPD,               !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5

  Output:Variable,*,UTSC Leaving Air Drybulb from Collector,Hourly;

  Output:Variable,*,UTSC Average Suction Face Velocity,hourly;

  Output:Variable,*,UTSC Collector Temperature,hourly;

  Output:Variable,*,UTSC Plenum Drybulb Temperature,hourly;

  Output:Variable,*,UTSC Sensible Heating Rate,hourly;

  Output:Variable,*,UTSC Sensible Heating Energy,hourly;

  Output:Variable,*,UTSC Air Changes per Hour Passive,hourly;

  Output:Variable,*,UTSC Total Natural Vent Mass Flow,hourly;

  Output:Variable,*,UTSC Total Natural Vent Mass Flow from Wind,hourly;

  Output:Variable,*,UTSC Total Natural Vent Mass Flow from Bouyancy,hourly;

  Output:Variable,*,UTSC Overall Efficiency,hourly;

  Output:Variable,*,UTSC Collector Efficiency,hourly;

  Output:Variable,*,Other Side Conditions Modeled Convection Air Temperature,hourly;

  Output:Variable,*,Other Side Conditions Modeled Convection Coefficient,hourly;

  Output:Variable,*,Other Side Conditions Modeled Radiation Temperature,hourly;

  Output:Variable,*,Other Side Conditions Modeled Radiation Coefficient,hourly;

  Output:Variable,*,UTSC Incident Solar Radiation,hourly;

  Output:Variable,*,UTSC Heat Exchanger Effectiveness,hourly;

  Output:Variable,UTSC Outlet Node ZN1,System Node MassFlowRate,hourly;

  Output:Variable,Mixed Air Node ZN1,System Node MassFlowRate,hourly;

  Output:Variable,UTSC Outlet Node ZN2,System Node MassFlowRate,hourly;

  Output:Variable,Mixed Air Node ZN2,System Node Temp,hourly;

  Output:Variable,UTSC Outlet Node ZN3,System Node MassFlowRate,hourly;

  Output:Variable,Mixed Air Node ZN3,System Node Temp,hourly;

  Output:Variable,UTSC Outlet Node ZN4,System Node MassFlowRate,hourly;

  Output:Variable,Mixed Air Node ZN4,System Node Temp,hourly;

  Output:Variable,UTSC Outlet Node ZN5,System Node MassFlowRate,hourly;

  Output:Variable,*,HVACManage Iterations,hourly;

