! VariableRefrigerantFlow_5Zone.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              Varible Refrigerant Flow AC system
!
! Simulation Location/Run: Miami Intl Ap FL USA TMY3 722020, 2 design days, 2 run periods,
!
! Location:                Miami, FL
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 2/1, Summer 7/1, Miami Intl Ap FL USA 722020
!
! Run Control:             Zone and System sizing with weather file run control
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           The VRF system uses DX cooling and DX heating coils in each of 5 terminal units.
!                                 Once all terminal units are simulated, the condenser attached to those terminal
!                                 units is then simulated. The input is partially autosized.
!                                 Terminal units are set to provide a fixed amount of outdoor air.
!
! Zonal Equipment:                ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
! Central Air Handling Equipment: No (uses AirConditioner:VariableRefrigerantFlow condenser object)
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:VariableRefrigerantFlow, Coil:Heating:DX:VariableRefrigerantFlow
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,7.1;

  Output:Diagnostics,
    DisplayAllWarnings;      !- Key 1

  Schedule:Compact,
    VRFCondAvailSched,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 12:00,1.0,        !- Field 3
    Until: 13:00,1.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

! Variable Refrigerant Flow (VRF) Heat Pump
! Mitsubishi PURY-P108TGMU
! Nominal Cooling Capacity = 31.7 kW
! Nominal Cooling Power Input = 9.63 (Cooling COP = 3.2917)
! Nominal Heating Capacity = 35.2 kW
! Nominal Power Input = 9.92 kW (Heating COP = 3.5484)

  AirConditioner:VariableRefrigerantFlow,
    VRF Heat Pump,           !- Heat Pump Name
    VRFCondAvailSched,       !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    3.2917,                  !- Rated Cooling COP {W/W}
    -5,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
    43,                      !- Maximum Outdoor Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Rated Total Heating Capacity {W}
    3.5484,                  !- Rated Heating COP {W/W}
    -20,                     !- Minimum Outdoor Temperature in Heating Mode {C}
    20,                      !- Maximum Outdoor Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.25,                    !- Minimum Heat Pump Part-Load Ratio
    SPACE1-1,                !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
    No,                      !- Heat Pump Waste Heat Recovery
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    10,                      !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,               !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    ,                        !- Piping Correction Factor for Length in Heating Mode Curve Name
    ,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                      !- Crankcase Heater Power per Compressor {W}
    3,                       !- Number of Compressors
    0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity
    7,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    ,                        !- Defrost Time Period Fraction
    0.0000001,               !- Resistive Defrost Heater Capacity {W}
    7,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    MyVRFOANode,             !- Condenser Node Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electric;                !- Fuel Type

  Curve:Biquadratic,
    VRFCoolCapFT,            !- Name
    0.576856477,             !- Coefficient1 Constant
    0.017450222,             !- Coefficient2 x
    0.00058326,              !- Coefficient3 x**2
    1.15563E-07,             !- Coefficient4 y
    7.61504E-09,             !- Coefficient5 y**2
    -1.1503E-08,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    VRFCoolCapFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    11,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Biquadratic,
    VRFCoolCapFTHi,          !- Name
    0.6861551,               !- Coefficient1 Constant
    0.0207869,               !- Coefficient2 x
    0.0005445,               !- Coefficient3 x**2
    -0.0016098,              !- Coefficient4 y
    -6.254E-07,              !- Coefficient5 y**2
    -0.000339,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    VRFCoolEIRFT,            !- Name
    0.989010541,             !- Coefficient1 Constant
    -0.02347967,             !- Coefficient2 x
    0.000199711,             !- Coefficient3 x**2
    0.005968336,             !- Coefficient4 y
    -1.0289E-07,             !- Coefficient5 y**2
    -0.00015686,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    VRFCoolEIRFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Biquadratic,
    VRFCoolEIRFTHi,          !- Name
    0.18293171,              !- Coefficient1 Constant
    0.01635442,              !- Coefficient2 x
    -0.0003505,              !- Coefficient3 x**2
    0.02375694,              !- Coefficient4 y
    0.00017854,              !- Coefficient5 y**2
    -0.0006177,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    CoolingEIRLowPLR,        !- Name
    0.4628123,               !- Coefficient1 Constant
    -1.0402406,              !- Coefficient2 x
    2.17491,                 !- Coefficient3 x**2
    -0.5974817,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Quadratic,
    CoolingEIRHiPLR,         !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Linear,
    CoolingCombRatio,        !- Name
    0.618055,                !- Coefficient1 Constant
    0.381945,                !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1.0,                     !- Minimum Curve Output
    1.2,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  CURVE:QUADRATIC,
    VRFCPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    VRFHeatCapFT,            !- Name
    1.014599599,             !- Coefficient1 Constant
    -0.002506703,            !- Coefficient2 x
    -0.000141599,            !- Coefficient3 x**2
    0.026931595,             !- Coefficient4 y
    1.83538E-06,             !- Coefficient5 y**2
    -0.000358147,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    VRFHeatCapFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Biquadratic,
    VRFHeatCapFTHi,          !- Name
    1.161134821,             !- Coefficient1 Constant
    0.027478868,             !- Coefficient2 x
    -0.00168795,             !- Coefficient3 x**2
    0.001783378,             !- Coefficient4 y
    2.03208E-06,             !- Coefficient5 y**2
    -6.8969E-05,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    VRFHeatEIRFT,            !- Name
    0.87465501,              !- Coefficient1 Constant
    -0.01319754,             !- Coefficient2 x
    0.00110307,              !- Coefficient3 x**2
    -0.0133118,              !- Coefficient4 y
    0.00089017,              !- Coefficient5 y**2
    -0.00012766,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    12,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    VRFHeatEIRFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Curve Output
    15,                      !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Biquadratic,
    VRFHeatEIRFTHi,          !- Name
    2.504005146,             !- Coefficient1 Constant
    -0.05736767,             !- Coefficient2 x
    4.07336E-05,             !- Coefficient3 x**2
    -0.12959669,             !- Coefficient4 y
    0.00135839,              !- Coefficient5 y**2
    0.00317047,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HeatingEIRLowPLR,        !- Name
    0.1400093,               !- Coefficient1 Constant
    0.6415002,               !- Coefficient2 x
    0.1339047,               !- Coefficient3 x**2
    0.0845859,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HeatingEIRHiPLR,         !- Name
    2.4294355,               !- Coefficient1 Constant
    -2.235887,               !- Coefficient2 x
    0.8064516,               !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Linear,
    HeatingCombRatio,        !- Name
    0.96034,                 !- Coefficient1 Constant
    0.03966,                 !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1.0,                     !- Minimum Curve Output
    1.023,                   !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    CoolingLengthCorrectionFactor,  !- Name
    1.0693794,               !- Coefficient1 Constant
    -0.0014951,              !- Coefficient2 x
    2.56E-06,                !- Coefficient3 x**2
    -0.1151104,              !- Coefficient4 y
    0.0511169,               !- Coefficient5 y**2
    -0.0004369,              !- Coefficient6 x*y
    8,                       !- Minimum Value of x
    175,                     !- Maximum Value of x
    0.5,                     !- Minimum Value of y
    1.5,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  ZoneTerminalUnitList,
    VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
    TU3,                     !- Zone Terminal Unit Name 1
    TU4,                     !- Zone Terminal Unit Name 2
    TU1,                     !- Zone Terminal Unit Name 3
    TU2,                     !- Zone Terminal Unit Name 4
    TU5;                     !- Zone Terminal Unit Name 5

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU1,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability schedule
    TU1 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU1 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TU1 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU1 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU1 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU1 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20;                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU2,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability schedule
    TU2 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU2 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TU2 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU2 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU2 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU2 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20;                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU4,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability schedule
    TU4 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU4 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TU4 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU4 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU4 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU4 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20;                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU3,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability schedule
    TU3 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU3 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TU3 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU3 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU3 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU3 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20;                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU5,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability schedule
    TU5 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU5 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TU5 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU5 OA Mixer,            !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TU5 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TU5 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20;                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

  OutdoorAir:Mixer,
    TU1 OA Mixer,            !- Name
    TU1 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,!- Relief Air Stream Node Name
    TU1 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU2 OA Mixer,            !- Name
    TU2 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 2,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 2,!- Relief Air Stream Node Name
    TU2 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU3 OA Mixer,            !- Name
    TU3 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 3,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 3,!- Relief Air Stream Node Name
    TU3 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU4 OA Mixer,            !- Name
    TU4 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 4,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 4,!- Relief Air Stream Node Name
    TU4 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU5 OA Mixer,            !- Name
    TU5 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 5,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 5,!- Relief Air Stream Node Name
    TU5 Inlet Node;          !- Return Air Stream Node Name

  Fan:ConstantVolume,
    TU1 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    TU1 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU1 Outlet Node;         !- Air Outlet Node Name

  Fan:ConstantVolume,
    TU2 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    TU2 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU2 Outlet Node;         !- Air Outlet Node Name

  Fan:ConstantVolume,
    TU3 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    TU3 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU3 Outlet Node;         !- Air Outlet Node Name

  Fan:ConstantVolume,
    TU4 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    TU4 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU4 Outlet Node;         !- Air Outlet Node Name

  Fan:ConstantVolume,
    TU5 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    TU5 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU5 Outlet Node;         !- Air Outlet Node Name

  COIL:Cooling:DX:VariableRefrigerantFlow,
    TU1 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU1 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU1 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Curve:Cubic,
    VRFTUCoolCapFT,          !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  COIL:Cooling:DX:VariableRefrigerantFlow,
    TU2 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU2 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU2 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  COIL:Cooling:DX:VariableRefrigerantFlow,
    TU3 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU3 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU3 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  COIL:Cooling:DX:VariableRefrigerantFlow,
    TU4 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU4 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU4 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  COIL:Cooling:DX:VariableRefrigerantFlow,
    TU5 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU5 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU5 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  COIL:Heating:DX:VariableRefrigerantFlow,
    TU1 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    autosize,                !- Rated Total Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU1 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU1 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Curve:Cubic,
    VRFTUHeatCapFT,          !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  COIL:Heating:DX:VariableRefrigerantFlow,
    TU2 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    autosize,                !- Rated Total Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU2 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU2 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  COIL:Heating:DX:VariableRefrigerantFlow,
    TU3 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    autosize,                !- Rated Total Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU3 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU3 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  COIL:Heating:DX:VariableRefrigerantFlow,
    TU4 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    autosize,                !- Rated Total Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU4 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU4 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  COIL:Heating:DX:VariableRefrigerantFlow,
    TU5 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    autosize,                !- Rated Total Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    TU5 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU5 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Curve:Quadratic,
    VRFACCoolCapFFF,         !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Schedule:Compact,
    VRFFanSchedule,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    VRFAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,1.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,1.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,1.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

!***************************************************************************

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    4,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    2,                       !- Begin Month
    1,                       !- Begin Day of Month
    2,                       !- End Month
    4,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

 !  Data Source=ASHRAE 2009 Annual Design Conditions

  Site:Location,
    Miami Intl Ap FL USA TMY3 WMO=722020,  !- Name
    25.82,                   !- Latitude {deg}
    -80.30,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    11.00;                   !- Elevation {m}

 ! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
 ! Coldest Month=January
 ! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
 ! Hottest Month=July
 ! Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-FLOOR-1,             !- Name
    Rough,                   !- Roughness
    3.522199631,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03,                    !- Outside Layer
    CP01;                    !- Layer 2

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.20,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 20:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.2;        !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

                             !- Field 4

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0;                     !- Cooling Sizing Factor

  Sizing:Zone,
    SPACE1-1,                !- Zone or ZoneList Name
    12.5,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE2-1,                !- Zone or ZoneList Name
    12.5,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE3-1,                !- Zone or ZoneList Name
    12.5,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE4-1,                !- Zone or ZoneList Name
    12.5,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE5-1,                !- Zone or ZoneList Name
    13.5,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,21.1,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21.1,       !- Field 6
    For: WeekDays,           !- Field 8
    Until: 7:00,21.1,        !- Field 9
    Until: 18:00,21.1,       !- Field 11
    Until: 24:00,21.1,       !- Field 13
    For: WeekEnds Holiday,   !- Field 15
    Until: 7:00,21.1,        !- Field 16
    Until: 13:00,21.1,       !- Field 18
    Until: 24:00,21.1,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 7:00,21.1,        !- Field 23
    Until: 18:00,21.1,       !- Field 25
    Until: 24:00,21.1;       !- Field 27

  Schedule:Compact,
    PlenumHtg-SetP-Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,23.9,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,23.9,       !- Field 6
    For: WeekDays,           !- Field 8
    Until: 7:00,23.9,        !- Field 9
    Until: 18:00,23.9,       !- Field 11
    Until: 24:00,23.9,       !- Field 13
    For: WeekEnds Holiday,   !- Field 15
    Until: 7:00,23.9,        !- Field 16
    Until: 13:00,23.9,       !- Field 18
    Until: 24:00,23.9,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 7:00,23.9,        !- Field 23
    Until: 18:00,23.9,       !- Field 25
    Until: 24:00,23.9;       !- Field 27

  Schedule:Compact,
    PlenumClg-SetP-Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40.0;       !- Field 3

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,4,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,4,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,4;          !- Field 9

! same as Doe-2 SDL-C4

  Curve:Biquadratic,
    VarSpeedCoolCapFT,       !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C82

  Curve:Biquadratic,
    VarSpeedCoolEIRFT,       !- Name
    0.632475E+00,            !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C4

  Curve:Biquadratic,
    VarSpeedCoolCapLSFT,     !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C132

  Curve:Biquadratic,
    VarSpeedCoolEIRLSFT,     !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C78

  Curve:Cubic,
    PackagedRatedCoolCapFFlow,  !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C93

  Curve:Cubic,
    PackagedRatedCoolEIRFFlow,  !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node 1,!- Node 1 Name
    Outside Air Inlet Node 2,!- Node 2 Name
    Outside Air Inlet Node 3,!- Node 3 Name
    Outside Air Inlet Node 4,!- Node 4 Name
    Outside Air Inlet Node 5,!- Node 5 Name
    MyVRFOANode;             !- Node 6 Name

  NodeList,
    SPACE1-1 In Nodes,       !- Name
    TU1 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE1-1 Out Nodes,      !- Name
    TU1 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE2-1 In Nodes,       !- Name
    TU2 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE2-1 Out Nodes,      !- Name
    TU2 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE3-1 In Nodes,       !- Name
    TU3 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE3-1 Out Nodes,      !- Name
    TU3 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE4-1 In Nodes,       !- Name
    TU4 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE4-1 Out Nodes,      !- Name
    TU4 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE5-1 In Nodes,       !- Name
    TU5 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE5-1 Out Nodes,      !- Name
    TU5 Inlet Node;          !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    SPACE1-1,                !- Zone Name
    SPACE1-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE1-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE1-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE1-1 Node,           !- Zone Air Node Name
    SPACE1-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE2-1,                !- Zone Name
    SPACE2-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE2-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE2-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE2-1 Node,           !- Zone Air Node Name
    SPACE2-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE3-1,                !- Zone Name
    SPACE3-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE3-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE3-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE3-1 Node,           !- Zone Air Node Name
    SPACE3-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE4-1,                !- Zone Name
    SPACE4-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE4-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE4-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE4-1 Node,           !- Zone Air Node Name
    SPACE4-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE5-1,                !- Zone Name
    SPACE5-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE5-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE5-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE5-1 Node,           !- Zone Air Node Name
    SPACE5-1 Out Node;       !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    SPACE1-1 Control,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE2-1 Control,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE3-1 Control,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE4-1 Control,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE5-1 Control,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ThermostatSetpoint:SingleHeating,
    HeatingSetpoint,         !- Name
    Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    CoolingSetpoint,         !- Name
    Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    PlenumHeatingSetpoint,   !- Name
    PlenumHtg-SetP-Sch;      !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    PlenumCoolingSetpoint,   !- Name
    PlenumClg-SetP-Sch;      !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentList,
    SPACE1-1 Eq,             !- Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU1,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE2-1 Eq,             !- Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU2,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE3-1 Eq,             !- Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU3,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE4-1 Eq,             !- Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU4,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE5-1 Eq,             !- Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU5,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Output:Variable,*,Outdoor Dry Bulb,detailed;

  Output:Variable,*,System Node Wetbulb Temp,timestep;

  Output:Variable,*,Zone/Sys Air Temperature,timestep;

  Output:Variable,*,Zone Air Relative Humidity,timestep;

  Output:Variable,*,Zone/Sys Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone/Sys Sensible Heating Rate,timestep;

  Output:Variable,*,Zone/Sys Sensible Load Predicted,timestep;

  Output:Variable,*,Zone/Sys Sensible Load to Heating Setpoint Predicted,timestep;

  Output:Variable,*,Zone/Sys Sensible Load to Cooling Setpoint Predicted,timestep;

  Output:Variable,*,DX Coil Total Heating Rate,timestep;

  Output:Variable,*,DX Coil Total Cooling Rate,timestep;

  Output:Variable,*,DX Coil Sensible Cooling Rate,timestep;

  Output:Variable,*,DX Coil Latent Cooling Rate,timestep;

  Output:Variable,*,DX Cooling Coil Runtime Fraction,timestep;

  Output:Variable,*,DX Heating Coil Runtime Fraction,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Heating Electric Consumption Rate,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Cooling Electric Consumption Rate,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Heating Electric Consumption,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Cooling Electric Consumption,timestep;

  Output:Variable,*,Fan Electric Power,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Total Cooling Capacity,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Total Heating Capacity,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Part Load Ratio,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Runtime Fraction,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Cycling Ratio,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Operating Mode,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump CrankCase Heater Electric Power,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump CrankCase Heater Electric Consumption,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Electric Defrost Consumption Rate,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Electric Defrost Consumption,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Maximum Terminal Unit Cooling Capacity,timestep;

  Output:Variable,*,Variable Refrigerant Flow Heat Pump Maximum Terminal Unit Heating Capacity,timestep;

  Output:Variable,*,Zone Terminal Unit Cooling Electric Consumption Rate,timestep;

  Output:Variable,*,Zone Terminal Unit Heating Electric Consumption Rate,timestep;

  Output:Variable,*,Zone Terminal Unit Cooling Electric Consumption,timestep;

  Output:Variable,*,Zone Terminal Unit Heating Electric Consumption,timestep;

  Output:Variable,*,Zone Terminal Unit Total Cooling Rate,timestep;

  Output:Variable,*,Zone Terminal Unit Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Terminal Unit Latent Cooling Rate,timestep;

  Output:Variable,*,Zone Terminal Unit Total Heating Rate,timestep;

  Output:Variable,*,Zone Terminal Unit Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Terminal Unit Latent Heating Rate,timestep;

  Output:Variable,TU1 VRF DX CCoil Inlet Node,System Node Volume Flow Rate Standard Density,timestep;

  Output:Variable,Outside Air Inlet Node 1,System Node Volume Flow Rate Standard Density,timestep;

  Output:Variable,Relief Air Outlet Node 1,System Node Volume Flow Rate Standard Density,timestep;

  Output:Variable,TU1 Inlet Node,System Node Volume Flow Rate Standard Density,timestep;

  Output:Variable,TU1 Outlet Node,System Node Volume Flow Rate Standard Density,timestep;

  Output:Meter,Cooling:Electricity,monthly;

  Output:Meter,Fans:Electricity,monthly;

  Output:Meter,HeatingCoils:EnergyTransfer,monthly;

  Output:Meter,CoolingCoils:EnergyTransfer,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,Cooling:Electricity,runperiod;

  Output:Meter,Fans:Electricity,runperiod;

  Output:Meter,HeatingCoils:EnergyTransfer,runperiod;

  Output:Meter,CoolingCoils:EnergyTransfer,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

