!  SandiaPVdata.imf
!
!  Use these PV macro definitions for implementing
!  PV modules in an EnergyPlus input file.
!  Make sure to replace ' ' with _ in the input enumeration file
!
!  Modification History:
!    9/15/2009 2:22:10 PM: Generated new file from Sandia module database - Nicholas Long
!
!----------------------------------------------------------

##def HEADER_INFO[]
!----------------------------------------------------------
! This file contains the following PV constructions
!   12-PW100095W-Array[]
!   16-SanyoH552BA2-Array[]
!   32-BP380-Array[]
!   48-BP270_70W-Array[]
!   8_Sharp_167U1F_Array[]
!   80-AstroPower_AP75-Array[]
!   8-BP275-Array[]
!   8-KC80-Array[]
!   8-Shell_SM110-Array[]
!   Advent_Solar_160[]
!   ASE-100-ATF-17_100[]
!   ASE-100-ATF-17_85[]
!   ASE-100-ATF-17_92[]
!   ASE-100-ATF-34_100[]
!   ASE-100-ATF-34_85[]
!   ASE-100-ATF-34_92[]
!   ASE-300-DGF-17_265[]
!   ASE-300-DGF-17_285[]
!   ASE-300-DGF-17_300[]
!   ASE-300-DGF-50[]
!   ASE-300-DGF-50_265[]
!   ASE-300-DGF-50_285[]
!   ASE-300-DGF-50_300[]
!   ASE-50-ALF-17[]
!   ASE-50-ATF-17_45[]
!   ASE-50-ATF-17_50[]
!   AstroPower_AP-100[]
!   AstroPower_AP-100_27[]
!   AstroPower_AP-110[]
!   AstroPower_AP-110_29[]
!   AstroPower_AP-120[]
!   AstroPower_AP-120_31[]
!   AstroPower_AP-1206[]
!   AstroPower_AP-130[]
!   AstroPower_AP-130_34[]
!   AstroPower_AP-50[]
!   AstroPower_AP-50_36[]
!   AstroPower_AP-65[]
!   AstroPower_AP75[]
!   AstroPower_AP-75[]
!   AstroPower_AP-75_40[]
!   AstroPower_AP-75_41[]
!   AstroPower_AP-75_42[]
!   AstroPower_AP-8225[]
!   AstroPower_APX-110-SL[]
!   AstroPower_APX-110-SL_45[]
!   AstroPower_APX-120[]
!   AstroPower_APX-120_47[]
!   AstroPower_APX-130[]
!   AstroPower_APX-130_49[]
!   AstroPower_APX-140[]
!   AstroPower_APX-40[]
!   AstroPower_APX-45[]
!   AstroPower_APX-45_53[]
!   AstroPower_APX-45_54[]
!   AstroPower_APX-50[]
!   AstroPower_APX-65[]
!   AstroPower_APX-65_57[]
!   AstroPower_APX-75[]
!   AstroPower_APX-75-SC[]
!   AstroPower_APX-90[]
!   BP_Solar_BP2140S[]
!   BP_Solar_BP2150S[]
!   BP_Solar_BP270[]
!   BP_Solar_BP275[]
!   BP_Solar_BP3125[]
!   BP_Solar_BP350[]
!   BP_Solar_BP365[]
!   BP_Solar_BP375_E[]
!   BP_Solar_BP380[]
!   BP_Solar_BP380_E[]
!   BP_Solar_BP4150[]
!   BP_Solar_BP4160[]
!   BP_Solar_BP4170[]
!   BP_Solar_BP5130[]
!   BP_Solar_BP580[]
!   BP_Solar_BP580_76[]
!   BP_Solar_BP585[]
!   BP_Solar_BP585_78[]
!   BP_Solar_BP585_79[]
!   BP_Solar_BP980[]
!   BP_Solar_BP990[]
!   BP_Solar_MSX110[]
!   BP_Solar_MSX120[]
!   BP_Solar_MSX60[]
!   BP_Solar_MSX64[]
!   BP_Solar_SX3150[]
!   BP_Solar_SX3160[]
!   BP_Solar_SX3190[]
!   BP_Solar_SX3195[]
!   Entech_22X_Concentrator[]
!   EPV-40[]
!   First_Solar_FS-45[]
!   First_Solar_FS-50[]
!   First_Solar_FS-50_94[]
!   First_Solar_FS-50D[]
!   First_Solar_FS-55[]
!   Kyocera_KC120-1[]
!   Kyocera_KC120-1_98[]
!   Kyocera_KC150G[]
!   Kyocera_KC150G_100[]
!   Kyocera_KC158G[]
!   Kyocera_KC40[]
!   Kyocera_KC60[]
!   Kyocera_KC80[]
!   Kyocera_KC80_105[]
!   Mitsubishi_PV-MF165EB3[]
!   Mitsubishi_PV-MF165EB3_107[]
!   Mitsubishi_PV-MF170EB4[]
!   Mitsubishi_PV-MF170UD4[]
!   Mitsubishi_PV-MF175UD4[]
!   Mitsubishi_PV-MF180UD4[]
!   Mitsubishi_PV-MF185UD4[]
!   Photowatt_PW1000_100W-12V[]
!   Photowatt_PW1000_100W-24V[]
!   Photowatt_PW1000_105W-12V[]
!   Photowatt_PW1000_105W-24V[]
!   Photowatt_PW1000_24V[]
!   Photowatt_PW1000_90W-12V[]
!   Photowatt_PW1000_90W-24V[]
!   Photowatt_PW1000_95W-12V[]
!   Photowatt_PW1000_95W-24V[]
!   Photowatt_PWX100[]
!   Photowatt_PWX200[]
!   Photowatt_PWX500[]
!   Photowatt_PWX500_42W[]
!   Photowatt_PWX500_47W[]
!   Photowatt_PWX500_52W[]
!   Photowatt_PWX750_70W[]
!   Photowatt_PWX750_75W[]
!   Photowatt_PWX750_80W[]
!   Sanyo_H168_PSEL2115[]
!   Sanyo_HIP-190BA2[]
!   Sanyo_HIP-190BA2_133[]
!   Sanyo_HIP-2717_27.8W[]
!   Sanyo_HIP-63S1_63W[]
!   Sanyo_HIP-6751B[]
!   Sanyo_HIP-6751B_137[]
!   Sanyo_HIP-Bifacial[]
!   Sanyo_HIP-H552BA2_175W[]
!   Sanyo_HIP-HO97[]
!   Sanyo_HIP-HO97_141[]
!   Sanyo_HIP-J54BA2_180W[]
!   Schott_SAPC_165[]
!   Schott_SAPC_165_144[]
!   Sharp_ND-123U1[]
!   Sharp_ND-167U1[]
!   Sharp_ND-167U1F[]
!   Sharp_ND-167U1F_148[]
!   Sharp_ND-208U1[]
!   Sharp_ND-208U1F[]
!   Sharp_NEH120E1[]
!   Sharp_NEH120E1_152[]
!   Sharp_NT-5AE3D_175W[]
!   Shell_S165[]
!   Shell_S80[]
!   Shell_SM50-H[]
!   Shell_SM55[]
!   Shell_SP140[]
!   Shell_SP150[]
!   Siemens_SM10[]
!   Siemens_SM20[]
!   Siemens_SM46[]
!   Siemens_SM50[]
!   Siemens_SM50-H[]
!   Siemens_SM55[]
!   Siemens_SM55_166[]
!   Siemens_SM6[]
!   Siemens_SM6_168[]
!   Siemens_SP130[]
!   Siemens_SP130_170[]
!   Siemens_SP140[]
!   Siemens_SP150[]
!   Siemens_SP18_12V[]
!   Siemens_SP18_6V[]
!   Siemens_SP36_12V[]
!   Siemens_SP36_6V[]
!   Siemens_SP65_12V[]
!   Siemens_SP70_12V[]
!   Siemens_SP70_6V[]
!   Siemens_SP75[]
!   Siemens_SP75_12V[]
!   Siemens_SP75_6V[]
!   Siemens_SR100_12V[]
!   Siemens_SR100_6V[]
!   Siemens_SR50_12V[]
!   Siemens_SR50_6V[]
!   Siemens_SR90_12V[]
!   Siemens_SR90_12V_188[]
!   Siemens_SR90_6V[]
!   Siemens_ST10[]
!   Siemens_ST10_191[]
!   Siemens_ST20[]
!   Siemens_ST40[]
!   Siemens_ST5[]
!   Siemens_ST5_195[]
!   Solar_Fabrik_SF-100[]
!   Solar_Fabrik_SF-115[]
!   Solarex_MST-43LV[]
!   Solarex_MST-43LV_199[]
!   Solarex_MST-43MV[]
!   Solarex_MST-43MV_201[]
!   Solarex_MSX-110[]
!   Solarex_MSX-120[]
!   Solarex_MSX-120_204[]
!   Solarex_MSX-240[]
!   Solarex_MSX-60[]
!   Solarex_MSX-64[]
!   Solarex_MSX-64_208[]
!   Solarex_MSX-64_SiNx_Proto[]
!   Solarex_MSX-77[]
!   Solarex_MSX-83[]
!   SunPower_72_Cell_prototype[]
!   SunPower_SPR-200[]
!   SunPower_SPR-210[]
!   SunPower_SPR-210_215[]
!   SunPower_SPR-220_CS[]
!   SunPower_SPR-220_PVL[]
!   SunPower_SPR-90[]
!   Uni-solar_PVL-116[]
!   Uni-solar_PVL-124[]
!   Uni-solar_PVL-128[]
!   Uni-solar_PVL-136[]
!   Uni-solar_PVL-29[]
!   Uni-solar_PVL-58[]
!   Uni-solar_PVL-64[]
!   Uni-solar_PVL-68[]
!   Uni-solar_PVL-87[]
!   USSC_UniSolar_PVL-136[]
!   USSC_UniSolar_US-21[]
!   USSC_UniSolar_US-32[]
!   USSC_UniSolar_US-32_231[]
!   USSC_UniSolar_US-32_232[]
!   USSC_UniSolar_US-42[]
!   USSC_UniSolar_US-64[]
!   USSC_UniSolar_US-64_235[]
!   USSC_UniSolar_US-64_236[]
##enddef

##def 12-PW100095W-Array[]
!***********************************************************************************************************
!  Array composed of twelve Photowatt PW-1000 (95W/24V) mc-Si
!  modules.  Modules use 24-V option and are wired in
!  parallel.   Photo shows application in SP1200  stand-alone
!  hybrid system integrated  by Sacred Power Corporation,
!  Albuquerque, NM.
!  Vintage:2001
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  12-PW100095W-Array,      ! Name 
  10.78,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  12,                      ! Number of Cells in Parallel {dimensionless}
  34.72,                   ! Short Circuit Current {A}
  43.32,                   ! Open Circuit Voltage {V}
  30.86,                   ! Current at Maximum Power Point {A}
  32.69,                   ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.945,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.055,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.171,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.172,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.49,                    ! Diode Factor {dimensionless}
  -0.77284,                ! Sandia Database Parameter c 2 {dimensionless}
  -19.0816,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.48,                   ! Sandia Database Parameter a {dimensionless}
  -0.085,                  ! Sandia Database Parameter b {dimensionless}
  0.97,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.03,                    ! Sandia Database Parameter c 5 {dimensionless}
  33.8,                    ! Sandia Database Parameter Ix0
  21.8,                    ! Sandia Database Parameter Ixx0
  1.109,                   ! Sandia Database Parameter c 6
  -0.109;                  ! Sandia Database Parameter c 7
##enddef

##def 16-SanyoH552BA2-Array[]
!***********************************************************************************************************
!  Sanyo HIP modules (35.2 x 51.9), weight = 15 kg (33 lb),
!  with 96  large-area (100 cm^2) HIT (heterojunction with
!  intrinsic thin layer) high-efficiency crystalline silicon
!  cells connected in series. Aluminum frame, tempered glass
!  front sheet, polymer backsheet, module laminated with  EVA
!  encapsulant. Junction box with four bypass diodes
!  installed.   Max array voltage = 600 Vdc.  Max fuse = 7 A.
!  Parameters from array characterization for PV System
!  Optimization Lab (PV-SOL) at Sandia PSEL.
!  Vintage:2004
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  16-SanyoH552BA2-Array,   ! Name 
  18.4,                    ! Active Area {m2}
  768,                     ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  7.453,                   ! Short Circuit Current {A}
  525.98,                  ! Open Circuit Voltage {V}
  6.84,                    ! Current at Maximum Power Point {A}
  413.14,                  ! Voltage at Maximum Power Point {V}
  0.00038,                 ! Sandia Database Parameter aIsc {1/K}
  0.00013,                 ! Sandia Database Parameter aImp {1/K}
  1.0006,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0006,                 ! Sandia Database Parameter c 1 {dimensionless}
  -1.432,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -1.112,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.256,                   ! Diode Factor {dimensionless}
  -0.23362,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.8514,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9446,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.042728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0028236,              ! Sandia Database Parameter a 2 {dimensionless}
  -0.00064403,             ! Sandia Database Parameter a 3 {dimensionless}
  0.000063099,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.36,                   ! Sandia Database Parameter a {dimensionless}
  -0.101,                  ! Sandia Database Parameter b {dimensionless}
  0.9992,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0008,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.39,                    ! Sandia Database Parameter Ix0
  4.97,                    ! Sandia Database Parameter Ixx0
  1.102,                   ! Sandia Database Parameter c 6
  -0.102;                  ! Sandia Database Parameter c 7
##enddef

##def 32-BP380-Array[]
!***********************************************************************************************************
!  Array of 32 BP Solar BP380U modules, area = 0.649 m^2,
!  (21.1 x 47.6), weight = 7.7 kg  (17.0 lb),  with 36 (155
!  cm^2), multicrystalline  silicon cells connected in series.
!  Anodized aluminum frame, tempered glass front sheet,
!  quick-connect cables,  module laminated with EVA
!  encapsulant.  16 modules in series with 2 parallel
!  module-strings.  Max system voltage = 600 V, max series
!  fuse = 15 to 20 A, NOCT = 47C.  Parameters from array
!  characterization in Sandia PSEL.
!  Vintage:2004
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  32-BP380-Array,          ! Name 
  20.77,                   ! Active Area {m2}
  576,                     ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  9.869,                   ! Short Circuit Current {A}
  348.5,                   ! Open Circuit Voltage {V}
  9.039,                   ! Current at Maximum Power Point {A}
  275.9,                   ! Voltage at Maximum Power Point {V}
  0.00048,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00037,                ! Sandia Database Parameter aImp {1/K}
  0.9879,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0121,                  ! Sandia Database Parameter c 1 {dimensionless}
  -1.3024,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -1.3664,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.325,                   ! Diode Factor {dimensionless}
  0.072907,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.1972,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.33,                   ! Sandia Database Parameter a {dimensionless}
  -0.096,                  ! Sandia Database Parameter b {dimensionless}
  0.9961,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0039,                  ! Sandia Database Parameter c 5 {dimensionless}
  9.65,                    ! Sandia Database Parameter Ix0
  6.49,                    ! Sandia Database Parameter Ixx0
  1.1549,                  ! Sandia Database Parameter c 6
  -0.1549;                 ! Sandia Database Parameter c 7
##enddef

##def 48-BP270_70W-Array[]
!***********************************************************************************************************
!  Array composed of 48 BP Solar BP-270 c-Si modules.  Twenty
!  four modules in series in each module-string with two
!  module-strings in parallel.  Photo shows application in a
!  3.4-kW grid-connected array by Public Service Company of
!  New Mexico (PNM) in Albuquerque.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  48-BP270_70W-Array,      ! Name 
  30.24,                   ! Active Area {m2}
  864,                     ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  8.94,                    ! Short Circuit Current {A}
  517.6,                   ! Open Circuit Voltage {V}
  8.06,                    ! Current at Maximum Power Point {A}
  405.5,                   ! Voltage at Maximum Power Point {V}
  0.0004,                  ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.9604,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0396,                  ! Sandia Database Parameter c 1 {dimensionless}
  -2.04,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -2.04,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.217,                   ! Diode Factor {dimensionless}
  -0.40717,                ! Sandia Database Parameter c 2 {dimensionless}
  -14.0747,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9789,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0211,                  ! Sandia Database Parameter c 5 {dimensionless}
  8.52,                    ! Sandia Database Parameter Ix0
  5.42,                    ! Sandia Database Parameter Ixx0
  1.1468,                  ! Sandia Database Parameter c 6
  -0.1468;                 ! Sandia Database Parameter c 7
##enddef

##def 8_Sharp_167U1F_Array[]
!***********************************************************************************************************
!  Vintage:2007
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  8_Sharp_167U1F_Array,    ! Name 
  10.48,                   ! Active Area {m2}
  384,                     ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.106,                   ! Short Circuit Current {A}
  238.054,                 ! Open Circuit Voltage {V}
  7.407,                   ! Current at Maximum Power Point {A}
  188.919,                 ! Voltage at Maximum Power Point {V}
  0.00034,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0004,                 ! Sandia Database Parameter aImp {1/K}
  0.96265,                 ! Sandia Database Parameter c 0 {dimensionless}
  0.037355,                ! Sandia Database Parameter c 1 {dimensionless}
  -0.944,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.96536,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.594,                   ! Diode Factor {dimensionless}
  -0.15377,                ! Sandia Database Parameter c 2 {dimensionless}
  -10.902,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.875,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.1221,                  ! Sandia Database Parameter a 1 {dimensionless}
  -0.03019,                ! Sandia Database Parameter a 2 {dimensionless}
  0.003104,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.0001187,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.33,                   ! Sandia Database Parameter a {dimensionless}
  -0.096,                  ! Sandia Database Parameter b {dimensionless}
  0.98689,                 ! Sandia Database Parameter c 4 {dimensionless}
  0.013113,                ! Sandia Database Parameter c 5 {dimensionless}
  7.915,                   ! Sandia Database Parameter Ix0
  5.151,                   ! Sandia Database Parameter Ixx0
  1.0872,                  ! Sandia Database Parameter c 6
  -0.087186;               ! Sandia Database Parameter c 7
##enddef

##def 80-AstroPower_AP75-Array[]
!***********************************************************************************************************
!  AstroPower modules (20.7 x 47.2). Weight = 8.2 kg (18.1
!  lb), with 32  large-area (150 cm^2) crystalline silicon
!  cells connected in series. 20 modules in a series
!  module-string, with four module-strings in parallel.
!  Aluminum frame, tempered glass front sheet, polymer
!  backsheet, module laminated with  EVA encapsulant. Module
!  junction boxes with two bypass diodes installed.   Max
!  array voltage = 600 Vdc.  Max fuse = 10 A.  Parameters from
!  array characterization for PV System Optimization Lab
!  (PV-SOL) at Sandia PSEL.
!  Vintage:2003
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  80-AstroPower_AP75-Array,! Name 
  50.7,                    ! Active Area {m2}
  720,                     ! Number of Cells in Series {dimensionless}
  4,                       ! Number of Cells in Parallel {dimensionless}
  18.04,                   ! Short Circuit Current {A}
  428.49,                  ! Open Circuit Voltage {V}
  16.05,                   ! Current at Maximum Power Point {A}
  337.04,                  ! Voltage at Maximum Power Point {V}
  0.00018,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00062,                ! Sandia Database Parameter aImp {1/K}
  0.9446,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0554,                  ! Sandia Database Parameter c 1 {dimensionless}
  -1.59,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -1.566,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.494,                   ! Diode Factor {dimensionless}
  0.30473,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.3362,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9004,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.09881,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.027,                  ! Sandia Database Parameter a 2 {dimensionless}
  0.003968,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.0002436,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9787,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0213,                  ! Sandia Database Parameter c 5 {dimensionless}
  17.7,                    ! Sandia Database Parameter Ix0
  11.6,                    ! Sandia Database Parameter Ixx0
  1.0297,                  ! Sandia Database Parameter c 6
  -0.0297;                 ! Sandia Database Parameter c 7
##enddef

##def 8-BP275-Array[]
!***********************************************************************************************************
!  Array composed of eight BP Solar BP-275 c-Si modules.  Two
!  modules in series in each module string with four module
!  strings in parallel.  Photo shows application in Firefly
!  600  stand-alone system integrated  by Energia Total, Ltd.
!  Vintage:2000
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  8-BP275-Array,           ! Name 
  5.04,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  4,                       ! Number of Cells in Parallel {dimensionless}
  18.3,                    ! Short Circuit Current {A}
  43.15,                   ! Open Circuit Voltage {V}
  16.61,                   ! Current at Maximum Power Point {A}
  33.95,                   ! Voltage at Maximum Power Point {V}
  0.00033,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00032,                ! Sandia Database Parameter aImp {1/K}
  0.979,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.021,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.17,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.18,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.234,                   ! Diode Factor {dimensionless}
  -0.34692,                ! Sandia Database Parameter c 2 {dimensionless}
  -12.0044,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.48,                   ! Sandia Database Parameter a {dimensionless}
  -0.085,                  ! Sandia Database Parameter b {dimensionless}
  0.978,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.022,                   ! Sandia Database Parameter c 5 {dimensionless}
  18.1,                    ! Sandia Database Parameter Ix0
  11.8,                    ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def 8-KC80-Array[]
!***********************************************************************************************************
!  Array composed of eight Kyocera KC-80 mc-Si modules.  Two
!  modules in series in each module string with four module
!  strings in parallel.  Photo shows application in NTUA
!  stand-alone system designed and integrated  by Kyocera
!  Solar.
!  Vintage:1999
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  8-KC80-Array,            ! Name 
  5.14,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  4,                       ! Number of Cells in Parallel {dimensionless}
  18,                      ! Short Circuit Current {A}
  42.59,                   ! Open Circuit Voltage {V}
  16.54,                   ! Current at Maximum Power Point {A}
  33.64,                   ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.00015,                 ! Sandia Database Parameter aImp {1/K}
  0.979,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.021,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.1692,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1694,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.469,                   ! Diode Factor {dimensionless}
  0.11192,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.0494,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06749,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.012549,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010049,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000028797,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.483,                  ! Sandia Database Parameter a {dimensionless}
  -0.08503,                ! Sandia Database Parameter b {dimensionless}
  0.986,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.014,                   ! Sandia Database Parameter c 5 {dimensionless}
  17.69,                   ! Sandia Database Parameter Ix0
  11.74,                   ! Sandia Database Parameter Ixx0
  1.096,                   ! Sandia Database Parameter c 6
  -0.096;                  ! Sandia Database Parameter c 7
##enddef

##def 8-Shell_SM110-Array[]
!***********************************************************************************************************
!  Array composed of eight Shell Solar SM110 c-Si modules
!  connected in parallel.  Photo shows application in NTUA
!  stand-alone system integrated  by Sun Wise, Inc.
!  Vintage:2004
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  8-Shell_SM110-Array,     ! Name 
  6.933,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  8,                       ! Number of Cells in Parallel {dimensionless}
  26.81,                   ! Short Circuit Current {A}
  44.24,                   ! Open Circuit Voltage {V}
  24.57,                   ! Current at Maximum Power Point {A}
  35.71,                   ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0001,                 ! Sandia Database Parameter aImp {1/K}
  1.0585,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.058524,               ! Sandia Database Parameter c 1 {dimensionless}
  -0.174,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.178,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.205,                   ! Diode Factor {dimensionless}
  0.1728,                  ! Sandia Database Parameter c 2 {dimensionless}
  -6.2972,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  1.0302,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0302,                 ! Sandia Database Parameter c 5 {dimensionless}
  26.38,                   ! Sandia Database Parameter Ix0
  17.75,                   ! Sandia Database Parameter Ixx0
  1.20247,                 ! Sandia Database Parameter c 6
  -0.20247;                ! Sandia Database Parameter c 7
##enddef

##def Advent_Solar_160[]
!***********************************************************************************************************
!  Area =1.312 m^2, (31.9 x 63.8). Weight = ??? kg (??? lb).
!  Module with 72 large-area (156 cm^2) emitter-wrap-through
!  (EWT) back-contact multicrystalline silicon cells connected
!  in series. Aluminum frame, tempered glass front sheet.
!  Vintage:2006
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Advent_Solar_160,        ! Name 
  1.312,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.564,                   ! Short Circuit Current {A}
  42.832,                  ! Open Circuit Voltage {V}
  5.028,                   ! Current at Maximum Power Point {A}
  32.41,                   ! Voltage at Maximum Power Point {V}
  0.000537,                ! Sandia Database Parameter aIsc {1/K}
  -0.000491,               ! Sandia Database Parameter aImp {1/K}
  1.0233,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0233,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.1703,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1731,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.174,                   ! Diode Factor {dimensionless}
  -0.76444,                ! Sandia Database Parameter c 2 {dimensionless}
  -15.5087,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9281,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.06615,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01384,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001298,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.000046,               ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.35,                   ! Sandia Database Parameter a {dimensionless}
  -0.1161,                 ! Sandia Database Parameter b {dimensionless}
  0.9974,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0026,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.54,                    ! Sandia Database Parameter Ix0
  3.56,                    ! Sandia Database Parameter Ixx0
  1.1731,                  ! Sandia Database Parameter c 6
  -0.1731;                 ! Sandia Database Parameter c 7
##enddef

##def ASE-100-ATF-17_100[]
!***********************************************************************************************************
!  Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26
!  lb). Module with 2 parallel strings of 36 (100 cm^2) EFG
!  multicrystalline silicon cells connected in series.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheet on front.  Aluminum foil followed by Tedlar sheet on
!  back side.  Module laminated with proprietary non-browning
!  encapsulant.  Junction box with conduit provisions. Lead
!  (Pb) free solder for cell interconnects.  Optional
!  manufacturer installed bypass diodes incorporated in
!  junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-100-ATF-17_100,      ! Name 
  0.828,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6.4,                     ! Short Circuit Current {A}
  21.1,                    ! Open Circuit Voltage {V}
  5.8,                     ! Current at Maximum Power Point {A}
  17.2,                    ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.076,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.079,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.32,                    ! Sandia Database Parameter Ix0
  4.12,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-100-ATF-17_85[]
!***********************************************************************************************************
!  Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26
!  lb). Module with 2 parallel strings of 36 (100 cm^2) EFG
!  multicrystalline silicon cells connected in series.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheet on front.  Aluminum foil followed by Tedlar sheet on
!  back side.  Module laminated with proprietary non-browning
!  encapsulant.  Junction box with conduit provisions. Lead
!  (Pb) free solder for cell interconnects.  Optional
!  manufacturer installed bypass diodes incorporated in
!  junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-100-ATF-17_85,       ! Name 
  0.828,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  5.6,                     ! Short Circuit Current {A}
  20.7,                    ! Open Circuit Voltage {V}
  5.1,                     ! Current at Maximum Power Point {A}
  16.8,                    ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.076,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.079,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.53,                    ! Sandia Database Parameter Ix0
  3.65,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-100-ATF-17_92[]
!***********************************************************************************************************
!  Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26
!  lb). Module with 2 parallel strings of 36 (100 cm^2) EFG
!  multicrystalline silicon cells connected in series.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheet on front.  Aluminum foil followed by Tedlar sheet on
!  back side.  Module laminated with proprietary non-browning
!  encapsulant.  Junction box with conduit provisions. Lead
!  (Pb) free solder for cell interconnects.  Optional
!  manufacturer installed bypass diodes incorporated in
!  junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-100-ATF-17_92,       ! Name 
  0.828,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6,                       ! Short Circuit Current {A}
  20.8,                    ! Open Circuit Voltage {V}
  5.4,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.076,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.079,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.93,                    ! Sandia Database Parameter Ix0
  3.86,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-100-ATF-34_100[]
!***********************************************************************************************************
!  Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26
!  lb). Module with 72 (100 cm^2) EFG multicrystalline silicon
!  cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass sheet on front.  Aluminum
!  foil followed by Tedlar sheet on  back side.  Module
!  laminated with proprietary non-browning encapsulant.
!  Junction box with conduit provisions. Lead (Pb) free solder
!  for cell interconnects.  Optional manufacturer installed
!  bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-100-ATF-34_100,      ! Name 
  0.828,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.2,                     ! Short Circuit Current {A}
  42.2,                    ! Open Circuit Voltage {V}
  2.9,                     ! Current at Maximum Power Point {A}
  34.4,                    ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.152,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.158,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.16,                    ! Sandia Database Parameter Ix0
  2.06,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-100-ATF-34_85[]
!***********************************************************************************************************
!  Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26
!  lb). Module with 72 (100 cm^2) EFG multicrystalline silicon
!  cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass sheet on front.  Aluminum
!  foil followed by Tedlar sheet on  back side.  Module
!  laminated with proprietary non-browning encapsulant.
!  Junction box with conduit provisions. Lead (Pb) free solder
!  for cell interconnects.  Optional manufacturer installed
!  bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-100-ATF-34_85,       ! Name 
  0.828,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  2.8,                     ! Short Circuit Current {A}
  41.4,                    ! Open Circuit Voltage {V}
  2.5,                     ! Current at Maximum Power Point {A}
  33.6,                    ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.152,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.158,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.76,                    ! Sandia Database Parameter Ix0
  1.78,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-100-ATF-34_92[]
!***********************************************************************************************************
!  Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26
!  lb). Module with 72 (100 cm^2) EFG multicrystalline silicon
!  cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass sheet on front.  Aluminum
!  foil followed by Tedlar sheet on  back side.  Module
!  laminated with proprietary non-browning encapsulant.
!  Junction box with conduit provisions. Lead (Pb) free solder
!  for cell interconnects.  Optional manufacturer installed
!  bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-100-ATF-34_92,       ! Name 
  0.828,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3,                       ! Short Circuit Current {A}
  41.6,                    ! Open Circuit Voltage {V}
  2.7,                     ! Current at Maximum Power Point {A}
  34,                      ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.152,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.158,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.96,                    ! Sandia Database Parameter Ix0
  1.92,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-300-DGF-17_265[]
!***********************************************************************************************************
!  Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107
!  lb). Module with 216 (100 cm^2) EFG multicrystalline
!  silicon cells, 36 in series string, 6 parallel strings.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheets front and back, module laminated with proprietary
!  non-browning encapsulant. Completely sealed and potted
!  junction box with quick-connect pigtails. Lead (Pb) free
!  solder.  Six bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-300-DGF-17_265,      ! Name 
  2.427,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  6,                       ! Number of Cells in Parallel {dimensionless}
  17.3,                    ! Short Circuit Current {A}
  20.7,                    ! Open Circuit Voltage {V}
  15.8,                    ! Current at Maximum Power Point {A}
  16.8,                    ! Voltage at Maximum Power Point {V}
  0.00092,                 ! Sandia Database Parameter aIsc {1/K}
  0.00036,                 ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0756,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0793,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.288,                   ! Diode Factor {dimensionless}
  0.006258,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.69008,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9843,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0157,                  ! Sandia Database Parameter c 5 {dimensionless}
  17.1,                    ! Sandia Database Parameter Ix0
  11.3,                    ! Sandia Database Parameter Ixx0
  1.127,                   ! Sandia Database Parameter c 6
  -0.127;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-300-DGF-17_285[]
!***********************************************************************************************************
!  Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107
!  lb). Module with 216 (100 cm^2) EFG multicrystalline
!  silicon cells, 36 in series string, 6 parallel strings.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheets front and back, module laminated with proprietary
!  non-browning encapsulant. Completely sealed and potted
!  junction box with quick-connect pigtails. Lead (Pb) free
!  solder.  Six bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-300-DGF-17_285,      ! Name 
  2.427,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  6,                       ! Number of Cells in Parallel {dimensionless}
  18.4,                    ! Short Circuit Current {A}
  20.8,                    ! Open Circuit Voltage {V}
  16.8,                    ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00092,                 ! Sandia Database Parameter aIsc {1/K}
  0.00036,                 ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0756,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0793,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.288,                   ! Diode Factor {dimensionless}
  0.006258,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.69008,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9843,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0157,                  ! Sandia Database Parameter c 5 {dimensionless}
  18.2,                    ! Sandia Database Parameter Ix0
  12,                      ! Sandia Database Parameter Ixx0
  1.127,                   ! Sandia Database Parameter c 6
  -0.127;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-300-DGF-17_300[]
!***********************************************************************************************************
!  Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107
!  lb). Module with 216 (100 cm^2) EFG multicrystalline
!  silicon cells, 36 in series string, 6 parallel strings.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheets front and back, module laminated with proprietary
!  non-browning encapsulant. Completely sealed and potted
!  junction box with quick-connect pigtails. Lead (Pb) free
!  solder.  Six bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-300-DGF-17_300,      ! Name 
  2.427,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  6,                       ! Number of Cells in Parallel {dimensionless}
  19.1,                    ! Short Circuit Current {A}
  21.1,                    ! Open Circuit Voltage {V}
  17.4,                    ! Current at Maximum Power Point {A}
  17.2,                    ! Voltage at Maximum Power Point {V}
  0.00092,                 ! Sandia Database Parameter aIsc {1/K}
  0.00036,                 ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0756,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0793,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.288,                   ! Diode Factor {dimensionless}
  0.006258,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.69008,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9843,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0157,                  ! Sandia Database Parameter c 5 {dimensionless}
  18.9,                    ! Sandia Database Parameter Ix0
  12.5,                    ! Sandia Database Parameter Ixx0
  1.127,                   ! Sandia Database Parameter c 6
  -0.127;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-300-DGF-50[]
!***********************************************************************************************************
!  Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107
!  lb). Module with 216 (100 cm^2) EFG multicrystalline
!  silicon cells, 108 in series string, 2 parallel strings.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheets front and back, module laminated with proprietary
!  non-browning encapsulant. Completely sealed and potted
!  junction box with quick-connect pigtails. Lead (Pb) free
!  solder.  Six bypass diodes incorporated in junction box.
!  Vintage:1995
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-300-DGF-50,          ! Name 
  2.43,                    ! Active Area {m2}
  108,                     ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6.346,                   ! Short Circuit Current {A}
  63.36,                   ! Open Circuit Voltage {V}
  5.782,                   ! Current at Maximum Power Point {A}
  50.24,                   ! Voltage at Maximum Power Point {V}
  0.001,                   ! Sandia Database Parameter aIsc {1/K}
  0.00034,                 ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.223,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.232,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.288,                   ! Diode Factor {dimensionless}
  0.006258,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.69008,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9843,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0157,                  ! Sandia Database Parameter c 5 {dimensionless}
  6.25,                    ! Sandia Database Parameter Ix0
  4.15,                    ! Sandia Database Parameter Ixx0
  1.127,                   ! Sandia Database Parameter c 6
  -0.127;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-300-DGF-50_265[]
!***********************************************************************************************************
!  Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107
!  lb). Module with 216 (100 cm^2) EFG multicrystalline
!  silicon cells, 108 in series string, 2 parallel strings.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheets front and back, module laminated with proprietary
!  non-browning encapsulant. Completely sealed and potted
!  junction box with quick-connect pigtails. Lead (Pb) free
!  solder.  Six bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-300-DGF-50_265,      ! Name 
  2.427,                   ! Active Area {m2}
  108,                     ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  5.8,                     ! Short Circuit Current {A}
  62,                      ! Open Circuit Voltage {V}
  5.3,                     ! Current at Maximum Power Point {A}
  50,                      ! Voltage at Maximum Power Point {V}
  0.00092,                 ! Sandia Database Parameter aIsc {1/K}
  0.00036,                 ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.227,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.238,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.288,                   ! Diode Factor {dimensionless}
  0.006258,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.69008,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9843,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0157,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.7,                     ! Sandia Database Parameter Ix0
  3.9,                     ! Sandia Database Parameter Ixx0
  1.127,                   ! Sandia Database Parameter c 6
  -0.127;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-300-DGF-50_285[]
!***********************************************************************************************************
!  Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107
!  lb). Module with 216 (100 cm^2) EFG multicrystalline
!  silicon cells, 108 in series string, 2 parallel strings.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheets front and back, module laminated with proprietary
!  non-browning encapsulant. Completely sealed and potted
!  junction box with quick-connect pigtails. Lead (Pb) free
!  solder.  Six bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-300-DGF-50_285,      ! Name 
  2.427,                   ! Active Area {m2}
  108,                     ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6.2,                     ! Short Circuit Current {A}
  62.5,                    ! Open Circuit Voltage {V}
  5.6,                     ! Current at Maximum Power Point {A}
  50.5,                    ! Voltage at Maximum Power Point {V}
  0.00092,                 ! Sandia Database Parameter aIsc {1/K}
  0.00036,                 ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.227,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.238,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.288,                   ! Diode Factor {dimensionless}
  0.006258,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.69008,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9843,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0157,                  ! Sandia Database Parameter c 5 {dimensionless}
  6.13,                    ! Sandia Database Parameter Ix0
  4.02,                    ! Sandia Database Parameter Ixx0
  1.127,                   ! Sandia Database Parameter c 6
  -0.127;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-300-DGF-50_300[]
!***********************************************************************************************************
!  Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107
!  lb). Module with 216 (100 cm^2) EFG multicrystalline
!  silicon cells, 108 in series string, 2 parallel strings.
!  Aluminum frame, low-iron cerium-containing tempered glass
!  sheets front and back, module laminated with proprietary
!  non-browning encapsulant. Completely sealed and potted
!  junction box with quick-connect pigtails. Lead (Pb) free
!  solder.  Six bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-300-DGF-50_300,      ! Name 
  2.427,                   ! Active Area {m2}
  108,                     ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6.5,                     ! Short Circuit Current {A}
  63.3,                    ! Open Circuit Voltage {V}
  5.9,                     ! Current at Maximum Power Point {A}
  51,                      ! Voltage at Maximum Power Point {V}
  0.00092,                 ! Sandia Database Parameter aIsc {1/K}
  0.00036,                 ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.227,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.238,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.288,                   ! Diode Factor {dimensionless}
  0.006258,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.69008,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9843,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0157,                  ! Sandia Database Parameter c 5 {dimensionless}
  6.43,                    ! Sandia Database Parameter Ix0
  4.24,                    ! Sandia Database Parameter Ixx0
  1.127,                   ! Sandia Database Parameter c 6
  -0.127;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-50-ALF-17[]
!***********************************************************************************************************
!  Module area = 0.435 m^2, (17.8 x 38.0). Weight = 6.1 kg
!  (13.5 lb). Module with 36 (100 cm^2) EFG multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass sheet on front and
!  aluminum foil back, module laminated with proprietary
!  non-browning encapsulant.  Junction box with conduit
!  provisions. Lead (Pb) free solder for cell interconnects.
!  Optional manufacturer installed bypass diodes incorporated
!  in junction box.
!  Vintage:1997
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-50-ALF-17,           ! Name 
  0.435,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.095,                   ! Short Circuit Current {A}
  21.2,                    ! Open Circuit Voltage {V}
  2.826,                   ! Current at Maximum Power Point {A}
  17.05,                   ! Voltage at Maximum Power Point {V}
  0.00068,                 ! Sandia Database Parameter aIsc {1/K}
  0.000022,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.077,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.081,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.075,                   ! Sandia Database Parameter Ix0
  2.009,                   ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-50-ATF-17_45[]
!***********************************************************************************************************
!  Module area = 0.435 m^2, (17.8 x 38.0). Weight = 6.1 kg
!  (13.5 lb). Module with 36 (100 cm^2) EFG multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass sheet on front.  Aluminum
!  foil followed by Tedlar sheet on  back side.  Module
!  laminated with proprietary non-browning encapsulant.
!  Junction box with conduit provisions. Lead (Pb) free solder
!  for cell interconnects.  Optional manufacturer installed
!  bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-50-ATF-17_45,        ! Name 
  0.435,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.9,                     ! Short Circuit Current {A}
  20.7,                    ! Open Circuit Voltage {V}
  2.65,                    ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.076,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.079,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.86,                    ! Sandia Database Parameter Ix0
  1.85,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def ASE-50-ATF-17_50[]
!***********************************************************************************************************
!  Module area = 0.435 m^2, (17.8 x 38.0). Weight = 6.1 kg
!  (13.5 lb). Module with 36 (100 cm^2) EFG multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass sheet on front.  Aluminum
!  foil followed by Tedlar sheet on  back side.  Module
!  laminated with proprietary non-browning encapsulant.
!  Junction box with conduit provisions. Lead (Pb) free solder
!  for cell interconnects.  Optional manufacturer installed
!  bypass diodes incorporated in junction box.
!  Vintage:1999 (E)
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  ASE-50-ATF-17_50,        ! Name 
  0.435,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.2,                     ! Short Circuit Current {A}
  21.1,                    ! Open Circuit Voltage {V}
  2.9,                     ! Current at Maximum Power Point {A}
  17.2,                    ! Voltage at Maximum Power Point {V}
  0.00078,                 ! Sandia Database Parameter aIsc {1/K}
  0.0001,                  ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.076,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.079,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.29,                    ! Diode Factor {dimensionless}
  0.208062,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.60848,                ! Sandia Database Parameter c 3 {dimensionless}
  0.936,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.16,                    ! Sandia Database Parameter Ix0
  2.04,                    ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-100[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with dual bypass diodes,
!  and conduit provisions. Max array voltage = 600 Vdc.  Max
!  fuse = 15 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-100,       ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.069,                   ! Short Circuit Current {A}
  20.99,                   ! Open Circuit Voltage {V}
  6.192,                   ! Current at Maximum Power Point {A}
  16.07,                   ! Voltage at Maximum Power Point {V}
  0.000402,                ! Sandia Database Parameter aIsc {1/K}
  -0.000248,               ! Sandia Database Parameter aImp {1/K}
  0.976,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.024,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0804,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0878,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.549,                   ! Diode Factor {dimensionless}
  -0.0665,                 ! Sandia Database Parameter c 2 {dimensionless}
  -11.4245,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.988,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.012,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.8,                     ! Sandia Database Parameter Ix0
  4.32,                    ! Sandia Database Parameter Ixx0
  1.094,                   ! Sandia Database Parameter c 6
  -0.094;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-100_27[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with dual bypass diodes,
!  and conduit provisions. Max array voltage = 600 Vdc.  Max
!  fuse = 15 A.  NOCT = 45 C.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-100_27,    ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.2,                     ! Short Circuit Current {A}
  20.1,                    ! Open Circuit Voltage {V}
  6.2,                     ! Current at Maximum Power Point {A}
  16.1,                    ! Voltage at Maximum Power Point {V}
  0.00033,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00042,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.084,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.084,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.404,                   ! Diode Factor {dimensionless}
  -0.17754,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.06521,               ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.984,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.016,                   ! Sandia Database Parameter c 5 {dimensionless}
  7,                       ! Sandia Database Parameter Ix0
  4.32,                    ! Sandia Database Parameter Ixx0
  1.123,                   ! Sandia Database Parameter c 6
  -0.123;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-110[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with dual bypass diodes,
!  and conduit provisions.  Max array voltage = 600 Vdc.  Max
!  fuse = 15 A.  NOCT = 45 C.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-110,       ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.5,                     ! Short Circuit Current {A}
  20.7,                    ! Open Circuit Voltage {V}
  6.6,                     ! Current at Maximum Power Point {A}
  16.7,                    ! Voltage at Maximum Power Point {V}
  0.00033,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00042,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.084,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.084,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.404,                   ! Diode Factor {dimensionless}
  -0.17754,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.06521,               ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.984,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.016,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.3,                     ! Sandia Database Parameter Ix0
  4.6,                     ! Sandia Database Parameter Ixx0
  1.123,                   ! Sandia Database Parameter c 6
  -0.123;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-110_29[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with dual bypass diodes,
!  and conduit provisions.  Max array voltage = 600 Vdc.  Max
!  fuse = 15 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-110_29,    ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  6.99,                    ! Short Circuit Current {A}
  21.45,                   ! Open Circuit Voltage {V}
  6.11,                    ! Current at Maximum Power Point {A}
  17.03,                   ! Voltage at Maximum Power Point {V}
  0.000416,                ! Sandia Database Parameter aIsc {1/K}
  -0.0001,                 ! Sandia Database Parameter aImp {1/K}
  0.927,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.073,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0852,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0853,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.549,                   ! Diode Factor {dimensionless}
  -0.0665,                 ! Sandia Database Parameter c 2 {dimensionless}
  -11.4245,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.967,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.033,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.8,                     ! Sandia Database Parameter Ix0
  4.3,                     ! Sandia Database Parameter Ixx0
  1.072,                   ! Sandia Database Parameter c 6
  -0.072;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-120[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with dual  bypass diodes,
!  and conduit provisions.  Max array voltage = 600 Vdc.  Max
!  fuse = 15 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-120,       ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.32,                    ! Short Circuit Current {A}
  21.52,                   ! Open Circuit Voltage {V}
  6.52,                    ! Current at Maximum Power Point {A}
  16.82,                   ! Voltage at Maximum Power Point {V}
  0.000141,                ! Sandia Database Parameter aIsc {1/K}
  -0.000749,               ! Sandia Database Parameter aImp {1/K}
  1.013,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.013,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.0852,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0864,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.549,                   ! Diode Factor {dimensionless}
  -0.0665,                 ! Sandia Database Parameter c 2 {dimensionless}
  -11.4245,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.994,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.15,                    ! Sandia Database Parameter Ix0
  4.6,                     ! Sandia Database Parameter Ixx0
  1.126,                   ! Sandia Database Parameter c 6
  -0.126;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-120_31[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with dual  bypass diodes,
!  and conduit provisions.  Max array voltage = 600 Vdc.  Max
!  fuse = 15 A.  NOCT = 45 C.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-120_31,    ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.7,                     ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  7.1,                     ! Current at Maximum Power Point {A}
  16.9,                    ! Voltage at Maximum Power Point {V}
  0.00032,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00047,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.084,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.084,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.404,                   ! Diode Factor {dimensionless}
  -0.17754,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.06521,               ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.984,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.016,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.65,                    ! Sandia Database Parameter Ix0
  5,                       ! Sandia Database Parameter Ixx0
  1.123,                   ! Sandia Database Parameter c 6
  -0.123;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-1206[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with installed bypass
!  diodes, and conduit provisions.
!  Vintage:1998
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-1206,      ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.407,                   ! Short Circuit Current {A}
  21.19,                   ! Open Circuit Voltage {V}
  6.629,                   ! Current at Maximum Power Point {A}
  16.36,                   ! Voltage at Maximum Power Point {V}
  0.00033,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00042,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.086,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.404,                   ! Diode Factor {dimensionless}
  -0.17754,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.06521,               ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.984,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.016,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.265,                   ! Sandia Database Parameter Ix0
  4.672,                   ! Sandia Database Parameter Ixx0
  1.123,                   ! Sandia Database Parameter c 6
  -0.123;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-130[]
!***********************************************************************************************************
!  Area = 1.121 m^2, (38.3 x 45.4). Weight = 12.0 kg (26.5
!  lb). Module with 40 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with three  bypass
!  diodes, and conduit provisions.  Max array voltage = 600
!  Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-130,       ! Name 
  1.12,                    ! Active Area {m2}
  42,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.35,                    ! Short Circuit Current {A}
  25.07,                   ! Open Circuit Voltage {V}
  6.57,                    ! Current at Maximum Power Point {A}
  19.46,                   ! Voltage at Maximum Power Point {V}
  0.000201,                ! Sandia Database Parameter aIsc {1/K}
  -0.000423,               ! Sandia Database Parameter aImp {1/K}
  0.995,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.005,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0954,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0984,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.549,                   ! Diode Factor {dimensionless}
  -0.0665,                 ! Sandia Database Parameter c 2 {dimensionless}
  -11.4245,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.989,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.011,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.26,                    ! Sandia Database Parameter Ix0
  4.59,                    ! Sandia Database Parameter Ixx0
  1.118,                   ! Sandia Database Parameter c 6
  -0.118;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-130_34[]
!***********************************************************************************************************
!  Area = 1.121 m^2, (38.3 x 45.4). Weight = 12.0 kg (26.5
!  lb). Module with 40 large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with three  bypass
!  diodes, and conduit provisions.  Max array voltage = 600
!  Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-130_34,    ! Name 
  1.12,                    ! Active Area {m2}
  42,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.6,                     ! Short Circuit Current {A}
  24.6,                    ! Open Circuit Voltage {V}
  6.9,                     ! Current at Maximum Power Point {A}
  18.9,                    ! Voltage at Maximum Power Point {V}
  0.000201,                ! Sandia Database Parameter aIsc {1/K}
  -0.000423,               ! Sandia Database Parameter aImp {1/K}
  0.995,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.005,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0954,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0984,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.549,                   ! Diode Factor {dimensionless}
  -0.0665,                 ! Sandia Database Parameter c 2 {dimensionless}
  -11.4245,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.989,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.011,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.51,                    ! Sandia Database Parameter Ix0
  4.9,                     ! Sandia Database Parameter Ixx0
  1.118,                   ! Sandia Database Parameter c 6
  -0.118;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-50[]
!***********************************************************************************************************
!  Area = 0.567 m^2, (26.0 x33.8). Weight = 7.5 kg (16.6 lb).
!  Module with 40  (120 cm^2) crystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, Tedlar backsheet, module laminated with
!  EVA.  Junction box with dual bypass diodes.  Max fuse = 5
!  A.  NOCT = 45 C.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-50,        ! Name 
  0.567,                   ! Active Area {m2}
  40,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.3,                     ! Short Circuit Current {A}
  21.5,                    ! Open Circuit Voltage {V}
  3,                       ! Current at Maximum Power Point {A}
  16.7,                    ! Voltage at Maximum Power Point {V}
  0.00033,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00042,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.093,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.093,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.404,                   ! Diode Factor {dimensionless}
  -0.17754,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.06521,               ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.984,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.016,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.25,                    ! Sandia Database Parameter Ix0
  2.15,                    ! Sandia Database Parameter Ixx0
  1.123,                   ! Sandia Database Parameter c 6
  -0.123;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-50_36[]
!***********************************************************************************************************
!  Area = 0.567 m^2, (26.0 x33.8). Weight = 7.5 kg (16.6 lb).
!  Module with 40  (120 cm^2) crystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, Tedlar backsheet, module laminated with
!  EVA.  Junction box with dual bypass diodes.  Max fuse = 5
!  A.  NOCT = 45 C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-50_36,     ! Name 
  0.567,                   ! Active Area {m2}
  40,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.2,                     ! Short Circuit Current {A}
  21.99,                   ! Open Circuit Voltage {V}
  2.79,                    ! Current at Maximum Power Point {A}
  17.14,                   ! Voltage at Maximum Power Point {V}
  0.000885,                ! Sandia Database Parameter aIsc {1/K}
  0.000529,                ! Sandia Database Parameter aImp {1/K}
  0.98,                    ! Sandia Database Parameter c 0 {dimensionless}
  0.02,                    ! Sandia Database Parameter c 1 {dimensionless}
  -0.0944,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.103,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.549,                   ! Diode Factor {dimensionless}
  -0.0665,                 ! Sandia Database Parameter c 2 {dimensionless}
  -11.4245,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.992,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.008,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.09,                    ! Sandia Database Parameter Ix0
  1.95,                    ! Sandia Database Parameter Ixx0
  1.109,                   ! Sandia Database Parameter c 6
  -0.109;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-65[]
!***********************************************************************************************************
!  Area = 0.631 m^2, (20.7 x 47.2). Weight = 8.2 kg (18.1 lb).
!  Module with 36 (150 cm^2) crystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, Tedlar backsheet, module laminated with
!  EVA.  Junction box with installed bypass diodes, and
!  conduit provisions. Max array voltage = 600 Vdc.  Max fuse
!  = 10 A.  NOCT = 45 C.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-65,        ! Name 
  0.631,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.6,                     ! Short Circuit Current {A}
  20.5,                    ! Open Circuit Voltage {V}
  4,                       ! Current at Maximum Power Point {A}
  16.3,                    ! Voltage at Maximum Power Point {V}
  0.000077,                ! Sandia Database Parameter aIsc {1/K}
  -0.00086,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.083,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.404,                   ! Diode Factor {dimensionless}
  -0.17754,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.06521,               ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.984,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.016,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.47,                    ! Sandia Database Parameter Ix0
  2.78,                    ! Sandia Database Parameter Ixx0
  1.123,                   ! Sandia Database Parameter c 6
  -0.123;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP75[]
!***********************************************************************************************************
!  AstroPower modules (20.7 x 47.2). Weight = 8.2 kg (18.1
!  lb), with 32  large-area (150 cm^2) crystalline silicon
!  cells connected in series. 20 modules in a series
!  module-string, with four module-strings in parallel.
!  Aluminum frame, tempered glass front sheet, polymer
!  backsheet, module laminated with  EVA encapsulant. Module
!  junction boxes with two bypass diodes installed.   Max
!  array voltage = 600 Vdc.  Max fuse = 10 A.  Average
!  parameters from 80-module array characterization for PV
!  System Optimization Lab (PV-SOL) at Sandia PSEL.
!  Vintage:2003
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP75,         ! Name 
  0.634,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.509,                   ! Short Circuit Current {A}
  21.42,                   ! Open Circuit Voltage {V}
  4.013,                   ! Current at Maximum Power Point {A}
  16.85,                   ! Voltage at Maximum Power Point {V}
  0.00018,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00062,                ! Sandia Database Parameter aImp {1/K}
  0.9446,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0554,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.0795,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0783,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.494,                   ! Diode Factor {dimensionless}
  0.30473,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.3362,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9004,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.09881,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.027,                  ! Sandia Database Parameter a 2 {dimensionless}
  0.003968,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.0002436,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9787,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0213,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.37,                    ! Sandia Database Parameter Ix0
  2.85,                    ! Sandia Database Parameter Ixx0
  1.0297,                  ! Sandia Database Parameter c 6
  -0.0297;                 ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-75[]
!***********************************************************************************************************
!  Area = 0.631 m^2, (20.7 x 47.2). Weight = 8.2 kg (18.1 lb).
!  Module with 36 (150 cm^2) crystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, Tedlar backsheet, module laminated with
!  EVA.  Junction box with dual bypass diodes, and conduit
!  provisions. Max array voltage = 600 Vdc.  Max fuse = 10 A.
!  NOCT = 45 C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-75,        ! Name 
  0.631,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.51,                    ! Short Circuit Current {A}
  21.38,                   ! Open Circuit Voltage {V}
  3.99,                    ! Current at Maximum Power Point {A}
  16.97,                   ! Voltage at Maximum Power Point {V}
  0.000351,                ! Sandia Database Parameter aIsc {1/K}
  -0.000198,               ! Sandia Database Parameter aImp {1/K}
  0.956,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.044,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0865,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0863,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.62,                    ! Diode Factor {dimensionless}
  0.33991,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.5238,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.977,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.023,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.3,                     ! Sandia Database Parameter Ix0
  2.9,                     ! Sandia Database Parameter Ixx0
  1.036,                   ! Sandia Database Parameter c 6
  -0.036;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-75_40[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.7 x 47.2). Weight = 8.2 kg (18.1 lb).
!  Module with 36 (150 cm^2) crystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, Tedlar backsheet, module laminated with
!  EVA.  Junction box with dual bypass diodes, and conduit
!  provisions. Max array voltage = 600 Vdc.  Max fuse = 10 A.
!  NOCT = 45 C.
!  Vintage:2003
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-75_40,     ! Name 
  0.633,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.55,                    ! Short Circuit Current {A}
  21.39,                   ! Open Circuit Voltage {V}
  4.069,                   ! Current at Maximum Power Point {A}
  16.84,                   ! Voltage at Maximum Power Point {V}
  0.000131,                ! Sandia Database Parameter aIsc {1/K}
  -0.000685,               ! Sandia Database Parameter aImp {1/K}
  0.975,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.025,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.08136,                ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.07967,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.543,                   ! Diode Factor {dimensionless}
  0.313508,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.23934,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9004,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.09881,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.027,                  ! Sandia Database Parameter a 2 {dimensionless}
  0.003968,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.0002436,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9905,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0095,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.45,                    ! Sandia Database Parameter Ix0
  2.87,                    ! Sandia Database Parameter Ixx0
  1.065,                   ! Sandia Database Parameter c 6
  -0.065;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-75_41[]
!***********************************************************************************************************
!  Area = 0.631 m^2, (20.7 x 47.2). Weight = 8.2 kg (18.1 lb).
!  Module with 36 (150 cm^2) crystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, Tedlar backsheet, module laminated with
!  EVA.  Junction box with dual bypass diodes, and conduit
!  provisions. Max array voltage = 600 Vdc.  Max fuse = 10 A.
!  NOCT = 45 C.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-75_41,     ! Name 
  0.631,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  4.4,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00015,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00061,                ! Sandia Database Parameter aImp {1/K}
  0.997,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.003,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.083,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.404,                   ! Diode Factor {dimensionless}
  -0.17754,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.06521,               ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.984,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.016,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.75,                    ! Sandia Database Parameter Ix0
  3.1,                     ! Sandia Database Parameter Ixx0
  1.123,                   ! Sandia Database Parameter c 6
  -0.123;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-75_42[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.7 x 47.2). Weight = 8.2 kg (18.1 lb).
!  Module with 36 (150 cm^2) crystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, Tedlar backsheet, module laminated with
!  EVA.  Junction box with dual bypass diodes, and conduit
!  provisions. Max array voltage = 600 Vdc.  Max fuse = 10 A.
!  NOCT = 45 C.
!  Vintage:2003 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-75_42,     ! Name 
  0.633,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  4.4,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.000131,                ! Sandia Database Parameter aIsc {1/K}
  -0.000685,               ! Sandia Database Parameter aImp {1/K}
  0.975,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.025,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.08136,                ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.07967,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.543,                   ! Diode Factor {dimensionless}
  0.313508,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.23934,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9004,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.09881,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.027,                  ! Sandia Database Parameter a 2 {dimensionless}
  0.003968,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.0002436,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9905,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0095,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.74,                    ! Sandia Database Parameter Ix0
  3.1,                     ! Sandia Database Parameter Ixx0
  1.065,                   ! Sandia Database Parameter c 6
  -0.065;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_AP-8225[]
!***********************************************************************************************************
!  Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1
!  lb). Module with 36 large-area (240 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  installed bypass diodes, and conduit provisions.
!  Vintage:1997
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_AP-8225,      ! Name 
  0.974,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.737,                   ! Short Circuit Current {A}
  19.87,                   ! Open Circuit Voltage {V}
  5.18,                    ! Current at Maximum Power Point {A}
  15.34,                   ! Voltage at Maximum Power Point {V}
  0.00076,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00004,                ! Sandia Database Parameter aImp {1/K}
  0.952,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.048,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.092,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.089,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.6,                     ! Diode Factor {dimensionless}
  0.090503,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.54082,                ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.967,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.033,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.6,                     ! Sandia Database Parameter Ix0
  3.6,                     ! Sandia Database Parameter Ixx0
  1.12,                    ! Sandia Database Parameter c 6
  -0.12;                   ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-110-SL[]
!***********************************************************************************************************
!  Area = 1.485 m^2, (44.7 x 51.4). Weight = xx.x kg  (xx.x
!  lb). Module with 30 large-area (435 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series.
!  Frameless laminate, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  bypass diodes installed, and conduit provisions.  Max array
!  voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-110-SL,   ! Name 
  1.485,                   ! Active Area {m2}
  30,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  10.5,                    ! Short Circuit Current {A}
  16,                      ! Open Circuit Voltage {V}
  9,                       ! Current at Maximum Power Point {A}
  12.2,                    ! Voltage at Maximum Power Point {V}
  0.000873,                ! Sandia Database Parameter aIsc {1/K}
  0.000268,                ! Sandia Database Parameter aImp {1/K}
  0.93,                    ! Sandia Database Parameter c 0 {dimensionless}
  0.07,                    ! Sandia Database Parameter c 1 {dimensionless}
  -0.0811,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0767,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.937,                   ! Diode Factor {dimensionless}
  -0.001158,               ! Sandia Database Parameter c 2 {dimensionless}
  -10.25767,               ! Sandia Database Parameter c 3 {dimensionless}
  0.9337,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.0638,                  ! Sandia Database Parameter a 1 {dimensionless}
  -0.014606,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0011831,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000031918,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.967,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.033,                   ! Sandia Database Parameter c 5 {dimensionless}
  10.1,                    ! Sandia Database Parameter Ix0
  6.08,                    ! Sandia Database Parameter Ixx0
  1.077,                   ! Sandia Database Parameter c 6
  -0.077;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-110-SL_45[]
!***********************************************************************************************************
!  Area = 1.485 m^2, (44.7 x 51.4). Weight = xx.x kg  (xx.x
!  lb). Module with 30 large-area (435 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series.
!  Frameless laminate, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  bypass diodes installed, and conduit provisions.  Max array
!  voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2002
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-110-SL_45,! Name 
  1.485,                   ! Active Area {m2}
  30,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  10.36,                   ! Short Circuit Current {A}
  16.44,                   ! Open Circuit Voltage {V}
  8.84,                    ! Current at Maximum Power Point {A}
  12.23,                   ! Voltage at Maximum Power Point {V}
  0.000873,                ! Sandia Database Parameter aIsc {1/K}
  0.000268,                ! Sandia Database Parameter aImp {1/K}
  0.93,                    ! Sandia Database Parameter c 0 {dimensionless}
  0.07,                    ! Sandia Database Parameter c 1 {dimensionless}
  -0.0811,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0767,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.937,                   ! Diode Factor {dimensionless}
  -0.001158,               ! Sandia Database Parameter c 2 {dimensionless}
  -10.25767,               ! Sandia Database Parameter c 3 {dimensionless}
  0.9337,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.0638,                  ! Sandia Database Parameter a 1 {dimensionless}
  -0.014606,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0011831,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000031918,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.967,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.033,                   ! Sandia Database Parameter c 5 {dimensionless}
  9.97,                    ! Sandia Database Parameter Ix0
  5.97,                    ! Sandia Database Parameter Ixx0
  1.077,                   ! Sandia Database Parameter c 6
  -0.077;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-120[]
!***********************************************************************************************************
!  Area = 1.72 m^2, (34.5 x 77.2). Weight = 20.9  kg (46.0
!  lb). Module with 36 large-area (440 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two  bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-120,      ! Name 
  1.72,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  9.7,                     ! Short Circuit Current {A}
  18.9,                    ! Open Circuit Voltage {V}
  8.1,                     ! Current at Maximum Power Point {A}
  14.8,                    ! Voltage at Maximum Power Point {V}
  0.00079,                 ! Sandia Database Parameter aIsc {1/K}
  0.00003,                 ! Sandia Database Parameter aImp {1/K}
  0.924,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.076,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.091,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.088,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.82,                    ! Diode Factor {dimensionless}
  -0.04496,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.6023,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.963,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.037,                   ! Sandia Database Parameter c 5 {dimensionless}
  9.24,                    ! Sandia Database Parameter Ix0
  5.33,                    ! Sandia Database Parameter Ixx0
  1.082,                   ! Sandia Database Parameter c 6
  -0.082;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-120_47[]
!***********************************************************************************************************
!  Area = 1.72 m^2, (34.5 x 77.2). Weight = 20.9 kg  (46.0
!  lb). Module with 36 large-area (440 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions.  Max
!  array voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-120_47,   ! Name 
  1.72,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  9.18,                    ! Short Circuit Current {A}
  18.78,                   ! Open Circuit Voltage {V}
  7.84,                    ! Current at Maximum Power Point {A}
  13.82,                   ! Voltage at Maximum Power Point {V}
  0.00077,                 ! Sandia Database Parameter aIsc {1/K}
  0.00018,                 ! Sandia Database Parameter aImp {1/K}
  0.98,                    ! Sandia Database Parameter c 0 {dimensionless}
  0.02,                    ! Sandia Database Parameter c 1 {dimensionless}
  -0.095,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.089,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.82,                    ! Diode Factor {dimensionless}
  -0.04496,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.6023,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.963,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.037,                   ! Sandia Database Parameter c 5 {dimensionless}
  8.84,                    ! Sandia Database Parameter Ix0
  5.21,                    ! Sandia Database Parameter Ixx0
  1.082,                   ! Sandia Database Parameter c 6
  -0.082;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-130[]
!***********************************************************************************************************
!  Area = 1.72 m^2, (34.5 x 77.2). Weight = 20.9  kg (46.0
!  lb). Module with 36 large-area (440 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-130,      ! Name 
  1.72,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  9.75,                    ! Short Circuit Current {A}
  19.41,                   ! Open Circuit Voltage {V}
  8.44,                    ! Current at Maximum Power Point {A}
  14.42,                   ! Voltage at Maximum Power Point {V}
  0.00079,                 ! Sandia Database Parameter aIsc {1/K}
  0.00003,                 ! Sandia Database Parameter aImp {1/K}
  0.924,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.076,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.091,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.088,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.82,                    ! Diode Factor {dimensionless}
  -0.04496,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.6023,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.963,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.037,                   ! Sandia Database Parameter c 5 {dimensionless}
  9.42,                    ! Sandia Database Parameter Ix0
  5.67,                    ! Sandia Database Parameter Ixx0
  1.082,                   ! Sandia Database Parameter c 6
  -0.082;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-130_49[]
!***********************************************************************************************************
!  Area = 1.72 m^2, (34.5 x 77.2). Weight = 20.9  kg (46.0
!  lb). Module with 36 large-area (440 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-130_49,   ! Name 
  1.72,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  9.9,                     ! Short Circuit Current {A}
  19.1,                    ! Open Circuit Voltage {V}
  8.5,                     ! Current at Maximum Power Point {A}
  15.3,                    ! Voltage at Maximum Power Point {V}
  0.00079,                 ! Sandia Database Parameter aIsc {1/K}
  0.00003,                 ! Sandia Database Parameter aImp {1/K}
  0.924,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.076,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.091,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.088,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.82,                    ! Diode Factor {dimensionless}
  -0.04496,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.6023,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.963,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.037,                   ! Sandia Database Parameter c 5 {dimensionless}
  9.54,                    ! Sandia Database Parameter Ix0
  5.6,                     ! Sandia Database Parameter Ixx0
  1.082,                   ! Sandia Database Parameter c 6
  -0.082;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-140[]
!***********************************************************************************************************
!  Area = 1.72 m^2, (34.5 x 77.2). Weight = 20.9  kg (46.0
!  lb). Module with 36 large-area (440 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-140,      ! Name 
  1.72,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  10.1,                    ! Short Circuit Current {A}
  19.4,                    ! Open Circuit Voltage {V}
  8.9,                     ! Current at Maximum Power Point {A}
  15.7,                    ! Voltage at Maximum Power Point {V}
  0.00079,                 ! Sandia Database Parameter aIsc {1/K}
  0.00003,                 ! Sandia Database Parameter aImp {1/K}
  0.924,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.076,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.091,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.088,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.82,                    ! Diode Factor {dimensionless}
  -0.04496,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.6023,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.963,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.037,                   ! Sandia Database Parameter c 5 {dimensionless}
  9.91,                    ! Sandia Database Parameter Ix0
  5.84,                    ! Sandia Database Parameter Ixx0
  1.082,                   ! Sandia Database Parameter c 6
  -0.082;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-40[]
!***********************************************************************************************************
!  Area = 0.657 m^2, (26.0 x 39.1). Weight = 8.5 kg (18.8 lb).
!  Module with 39 large-area (140 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 5 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-40,       ! Name 
  0.657,                   ! Active Area {m2}
  39,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3,                       ! Short Circuit Current {A}
  20.3,                    ! Open Circuit Voltage {V}
  2.5,                     ! Current at Maximum Power Point {A}
  16,                      ! Voltage at Maximum Power Point {V}
  0.000552,                ! Sandia Database Parameter aIsc {1/K}
  0.000216,                ! Sandia Database Parameter aImp {1/K}
  0.951,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.049,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.093,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.851,                   ! Diode Factor {dimensionless}
  0.37957,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.5492,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.992,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.008,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.82,                    ! Sandia Database Parameter Ix0
  1.7,                     ! Sandia Database Parameter Ixx0
  1.032,                   ! Sandia Database Parameter c 6
  -0.032;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-45[]
!***********************************************************************************************************
!  Area = 0.657 m^2, (26.0 x 39.1). Weight = 8.5 kg (18.8 lb).
!  Module with 39 large-area (140 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 5 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-45,       ! Name 
  0.657,                   ! Active Area {m2}
  39,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.31,                    ! Short Circuit Current {A}
  21.14,                   ! Open Circuit Voltage {V}
  2.84,                    ! Current at Maximum Power Point {A}
  16.47,                   ! Voltage at Maximum Power Point {V}
  0.000552,                ! Sandia Database Parameter aIsc {1/K}
  0.000216,                ! Sandia Database Parameter aImp {1/K}
  0.951,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.049,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.093,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.851,                   ! Diode Factor {dimensionless}
  0.37957,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.5492,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.992,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.008,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.1,                     ! Sandia Database Parameter Ix0
  2,                       ! Sandia Database Parameter Ixx0
  1.032,                   ! Sandia Database Parameter c 6
  -0.032;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-45_53[]
!***********************************************************************************************************
!  Area = 0.566 m^2, (26.0 x 33.8). Weight = 7.5 kg (16.6 lb).
!  Module with 40  (120 cm^2) Silicon-Film polycrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with installed bypass
!  diodes, and conduit provisions. Max array voltage = 600
!  Vdc.  Max fuse = 5 A.  NOCT = 45 C.
!  Vintage:1999 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-45_53,    ! Name 
  0.566,                   ! Active Area {m2}
  40,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.9,                     ! Short Circuit Current {A}
  21.9,                    ! Open Circuit Voltage {V}
  2.6,                     ! Current at Maximum Power Point {A}
  17.3,                    ! Voltage at Maximum Power Point {V}
  0.00076,                 ! Sandia Database Parameter aIsc {1/K}
  0.00003,                 ! Sandia Database Parameter aImp {1/K}
  0.952,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.048,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.096,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.094,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.6,                     ! Diode Factor {dimensionless}
  0.090503,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.54082,                ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.967,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.033,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.86,                    ! Sandia Database Parameter Ix0
  1.75,                    ! Sandia Database Parameter Ixx0
  1.12,                    ! Sandia Database Parameter c 6
  -0.12;                   ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-45_54[]
!***********************************************************************************************************
!  Area = 0.657 m^2, (26.0 x 39.1). Weight = 8.5 kg (18.8 lb).
!  Module with 39 large-area (140 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 5 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-45_54,    ! Name 
  0.657,                   ! Active Area {m2}
  39,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.3,                     ! Short Circuit Current {A}
  20.5,                    ! Open Circuit Voltage {V}
  2.7,                     ! Current at Maximum Power Point {A}
  16.7,                    ! Voltage at Maximum Power Point {V}
  0.000552,                ! Sandia Database Parameter aIsc {1/K}
  0.000216,                ! Sandia Database Parameter aImp {1/K}
  0.951,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.049,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.093,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.851,                   ! Diode Factor {dimensionless}
  0.37957,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.5492,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.992,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.008,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.16,                    ! Sandia Database Parameter Ix0
  1.7,                     ! Sandia Database Parameter Ixx0
  1.032,                   ! Sandia Database Parameter c 6
  -0.032;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-50[]
!***********************************************************************************************************
!  Area = 0.657 m^2, (26.0 x 39.1). Weight = 8.5 kg (18.8 lb).
!  Module with 39 large-area (140 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 5 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-50,       ! Name 
  0.657,                   ! Active Area {m2}
  39,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.4,                     ! Short Circuit Current {A}
  20.7,                    ! Open Circuit Voltage {V}
  3,                       ! Current at Maximum Power Point {A}
  16.8,                    ! Voltage at Maximum Power Point {V}
  0.000552,                ! Sandia Database Parameter aIsc {1/K}
  0.000216,                ! Sandia Database Parameter aImp {1/K}
  0.951,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.049,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.093,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.851,                   ! Diode Factor {dimensionless}
  0.37957,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.5492,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.992,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.008,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.38,                    ! Sandia Database Parameter Ix0
  1.9,                     ! Sandia Database Parameter Ixx0
  1.032,                   ! Sandia Database Parameter c 6
  -0.032;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-65[]
!***********************************************************************************************************
!  Area = 0.955 m^2, (26.0 x56.9). Weight = 12.2 kg (27.0 lb).
!  Module with 39 large-area (215 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 8 A.  NOCT = 45 C.
!  Vintage:2001
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-65,       ! Name 
  0.955,                   ! Active Area {m2}
  39,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.71,                    ! Short Circuit Current {A}
  20.22,                   ! Open Circuit Voltage {V}
  4.11,                    ! Current at Maximum Power Point {A}
  15.27,                   ! Voltage at Maximum Power Point {V}
  0.00082,                 ! Sandia Database Parameter aIsc {1/K}
  0.00027,                 ! Sandia Database Parameter aImp {1/K}
  0.948,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.052,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.107,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.097,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.78,                    ! Diode Factor {dimensionless}
  0.20414,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.6826,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.97,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.03,                    ! Sandia Database Parameter c 5 {dimensionless}
  4.54,                    ! Sandia Database Parameter Ix0
  2.79,                    ! Sandia Database Parameter Ixx0
  1.069,                   ! Sandia Database Parameter c 6
  -0.069;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-65_57[]
!***********************************************************************************************************
!  Area = 0.955 m^2, (26.0 x56.9). Weight = 12.2 kg (27.0 lb).
!  Module with 39 large-area (215 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 8 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-65_57,    ! Name 
  0.955,                   ! Active Area {m2}
  39,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.7,                     ! Short Circuit Current {A}
  20.5,                    ! Open Circuit Voltage {V}
  4,                       ! Current at Maximum Power Point {A}
  16.3,                    ! Voltage at Maximum Power Point {V}
  0.00082,                 ! Sandia Database Parameter aIsc {1/K}
  0.00027,                 ! Sandia Database Parameter aImp {1/K}
  0.948,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.052,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.107,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.097,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.78,                    ! Diode Factor {dimensionless}
  0.20414,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.6826,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.97,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.03,                    ! Sandia Database Parameter c 5 {dimensionless}
  4.5,                     ! Sandia Database Parameter Ix0
  2.64,                    ! Sandia Database Parameter Ixx0
  1.069,                   ! Sandia Database Parameter c 6
  -0.069;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-75[]
!***********************************************************************************************************
!  Area = 0.955 m^2, (26.0 x56.9). Weight = 12.2 kg (27.0 lb).
!  Module with 39 large-area (215 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 8 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-75,       ! Name 
  0.955,                   ! Active Area {m2}
  39,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  4.4,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00082,                 ! Sandia Database Parameter aIsc {1/K}
  0.00027,                 ! Sandia Database Parameter aImp {1/K}
  0.948,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.052,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.107,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.097,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.78,                    ! Diode Factor {dimensionless}
  0.20414,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.6826,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.97,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.03,                    ! Sandia Database Parameter c 5 {dimensionless}
  4.68,                    ! Sandia Database Parameter Ix0
  2.99,                    ! Sandia Database Parameter Ixx0
  1.069,                   ! Sandia Database Parameter c 6
  -0.069;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-75-SC[]
!***********************************************************************************************************
!  Area = 1.012 m^2, (26.0 x 60.3). Weight = 12.9 kg (28.5
!  lb). Module with 21 large-area (440 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  two bypass diodes installed, and conduit provisions. Max
!  array voltage = 600 Vdc.  Max fuse = 15 A.  NOCT = 45 C.
!  Vintage:2002 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-75-SC,    ! Name 
  1.012,                   ! Active Area {m2}
  21,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  9.7,                     ! Short Circuit Current {A}
  11,                      ! Open Circuit Voltage {V}
  8.6,                     ! Current at Maximum Power Point {A}
  8.7,                     ! Voltage at Maximum Power Point {V}
  0.00082,                 ! Sandia Database Parameter aIsc {1/K}
  0.00027,                 ! Sandia Database Parameter aImp {1/K}
  0.948,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.052,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.057,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.78,                    ! Diode Factor {dimensionless}
  0.20414,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.6826,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.97,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.03,                    ! Sandia Database Parameter c 5 {dimensionless}
  9.52,                    ! Sandia Database Parameter Ix0
  5.68,                    ! Sandia Database Parameter Ixx0
  1.069,                   ! Sandia Database Parameter c 6
  -0.069;                  ! Sandia Database Parameter c 7
##enddef

##def AstroPower_APX-90[]
!***********************************************************************************************************
!  Area = 1.078 m^2, (26.0 x 64.3). Weight = 13.7 kg (30.2
!  lb). Module with 40 large-area (240 cm^2) Silicon-Film
!  polycrystalline silicon cells connected in series. Anodized
!  aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  installed bypass diodes, and conduit provisions.
!  Vintage:1999 (E)
!  Material:Si-Film
PhotovoltaicPerformance:Sandia,
  AstroPower_APX-90,       ! Name 
  1.078,                   ! Active Area {m2}
  40,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.8,                     ! Short Circuit Current {A}
  21.9,                    ! Open Circuit Voltage {V}
  5.2,                     ! Current at Maximum Power Point {A}
  17.3,                    ! Voltage at Maximum Power Point {V}
  0.00076,                 ! Sandia Database Parameter aIsc {1/K}
  0.00003,                 ! Sandia Database Parameter aImp {1/K}
  0.952,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.048,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.096,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.094,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.6,                     ! Diode Factor {dimensionless}
  0.090503,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.54082,                ! Sandia Database Parameter c 3 {dimensionless}
  0.928,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.073144,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.019427,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0017513,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000051288,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.967,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.033,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.71,                    ! Sandia Database Parameter Ix0
  3.55,                    ! Sandia Database Parameter Ixx0
  1.12,                    ! Sandia Database Parameter c 6
  -0.12;                   ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP2140S[]
!***********************************************************************************************************
!  Area = 1.26 m^2, (31.1 x 62.8). Weight = 20.5 kg (45 lb).
!  Module with 72 (145 cm^2)  crystalline  silicon cells
!  connected in series. Available with or without anodized
!  aluminum frame, tempered glass front sheet, trilayer TPT
!  backsheet, module laminated with EVA encapsulant,
!  MultiContact (quick connect) wiring.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP2140S,        ! Name 
  1.26,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.48,                    ! Short Circuit Current {A}
  42.8,                    ! Open Circuit Voltage {V}
  4.16,                    ! Current at Maximum Power Point {A}
  34,                      ! Voltage at Maximum Power Point {V}
  0.0004,                  ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.17,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.17,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.41,                    ! Sandia Database Parameter Ix0
  3,                       ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP2150S[]
!***********************************************************************************************************
!  Area = 1.26 m^2, (31.1 x 62.8). Weight = 20.5 kg (45 lb).
!  Module with 72 (145 cm^2)  crystalline  silicon cells
!  connected in series. Available with or without anodized
!  aluminum frame, tempered glass front sheet, trilayer TPT
!  backsheet, module laminated with EVA encapsulant,
!  MultiContact (quick connect) wiring.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP2150S,        ! Name 
  1.26,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.75,                    ! Short Circuit Current {A}
  42.8,                    ! Open Circuit Voltage {V}
  4.45,                    ! Current at Maximum Power Point {A}
  34,                      ! Voltage at Maximum Power Point {V}
  0.0004,                  ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.17,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.17,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.71,                    ! Sandia Database Parameter Ix0
  3.2,                     ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP270[]
!***********************************************************************************************************
!  Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!  Module with 36 (145 cm^2)  crystalline  silicon cells
!  connected in series. Available with or without anodized
!  aluminum frame, tempered glass front sheet, trilayer TPT
!  backsheet, module laminated with EVA encapsulant.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP270,          ! Name 
  0.63,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.48,                    ! Short Circuit Current {A}
  21.4,                    ! Open Circuit Voltage {V}
  4.16,                    ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.0004,                  ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.085,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.4,                     ! Sandia Database Parameter Ix0
  3.02,                    ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP275[]
!***********************************************************************************************************
!  Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!  Module with 36 (145 cm^2)  crystalline  silicon cells
!  connected in series. Available with or without anodized
!  aluminum frame, tempered glass front sheet, trilayer TPT
!  backsheet, module laminated with EVA encapsulant.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP275,          ! Name 
  0.63,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.75,                    ! Short Circuit Current {A}
  21.4,                    ! Open Circuit Voltage {V}
  4.45,                    ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.0004,                  ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.085,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.7,                     ! Sandia Database Parameter Ix0
  3.22,                    ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP3125[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP3125,         ! Name 
  1.01774,                 ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  4,                       ! Number of Cells in Parallel {dimensionless}
  7.54,                    ! Short Circuit Current {A}
  22.1,                    ! Open Circuit Voltage {V}
  7.1,                     ! Current at Maximum Power Point {A}
  17.6,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0805,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0837,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.521236002,             ! Sandia Database Parameter Ix0
  5.097354968,             ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP350[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP350,          ! Name 
  0.450543,                ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  3.17,                    ! Short Circuit Current {A}
  21.8,                    ! Open Circuit Voltage {V}
  2.89,                    ! Current at Maximum Power Point {A}
  17.3,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0805,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0837,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.162111157,             ! Sandia Database Parameter Ix0
  2.074838853,             ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP365[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP365,          ! Name 
  0.557722,                ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  3.99,                    ! Short Circuit Current {A}
  22.1,                    ! Open Circuit Voltage {V}
  3.69,                    ! Current at Maximum Power Point {A}
  17.6,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0805,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0837,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.98007051,              ! Sandia Database Parameter Ix0
  2.649188709,             ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP375_E[]
!***********************************************************************************************************
!  Area = 0.649 m^2, (21.1 x 47.6). Weight = 7.7 kg (17.0 lb).
!  Module with 36  (155 cm^2) multicrystalline  silicon cells
!  connected in series. Available with or without anodized
!  aluminum frame, tempered glass front sheet, quick-connect
!  cables or two types of junction box,  module laminated with
!  EVA encapsulant.  Max system voltage = 600 V, max series
!  fuse = 15 to 20 A, NOCT = 47C.
!  Vintage:2004
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP375_E,        ! Name 
  0.649,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.75,                    ! Short Circuit Current {A}
  21.8,                    ! Open Circuit Voltage {V}
  4.35,                    ! Current at Maximum Power Point {A}
  17.3,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0805,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0837,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.33,                   ! Sandia Database Parameter a {dimensionless}
  -0.096,                  ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.72,                    ! Sandia Database Parameter Ix0
  3.08,                    ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP380[]
!***********************************************************************************************************
!  Area = 0.649 m^2, (21.1 x 47.6). Weight = 7.7 kg (17.0 lb).
!  Module with 36  (155 cm^2) multicrystalline  silicon cells
!  connected in series. Available with or without anodized
!  aluminum frame, tempered glass front sheet, quick-connect
!  cables or two types of junction box,  module laminated with
!  EVA encapsulant.  Max system voltage = 600 V, max series
!  fuse = 15 to 20 A, NOCT = 47C.
!  Vintage:2004
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP380,          ! Name 
  0.649,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.822,                   ! Short Circuit Current {A}
  21.83,                   ! Open Circuit Voltage {V}
  4.499,                   ! Current at Maximum Power Point {A}
  17.34,                   ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0805,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0837,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.33,                   ! Sandia Database Parameter a {dimensionless}
  -0.096,                  ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.81,                    ! Sandia Database Parameter Ix0
  3.23,                    ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP380_E[]
!***********************************************************************************************************
!  Area = 0.649 m^2, (21.1 x 47.6). Weight = 7.7 kg (17.0 lb).
!  Module with 36  (155 cm^2) multicrystalline  silicon cells
!  connected in series. Available with or without anodized
!  aluminum frame, tempered glass front sheet, quick-connect
!  cables or two types of junction box,  module laminated with
!  EVA encapsulant.  Max system voltage = 600 V, max series
!  fuse = 15 to 20 A, NOCT = 47C.
!  Vintage:2004
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP380_E,        ! Name 
  0.649,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  22.1,                    ! Open Circuit Voltage {V}
  4.55,                    ! Current at Maximum Power Point {A}
  17.6,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0805,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0837,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.33,                   ! Sandia Database Parameter a {dimensionless}
  -0.096,                  ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.78,                    ! Sandia Database Parameter Ix0
  3.33,                    ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP4150[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP4150,         ! Name 
  1.25847,                 ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.75,                    ! Short Circuit Current {A}
  43.6,                    ! Open Circuit Voltage {V}
  4.33,                    ! Current at Maximum Power Point {A}
  34.8,                    ! Voltage at Maximum Power Point {V}
  0.00008,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.1872,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1896,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.5588,                 ! Sandia Database Parameter a {dimensionless}
  -0.0752,                 ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.710416667,             ! Sandia Database Parameter Ix0
  3.098355556,             ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP4160[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP4160,         ! Name 
  1.25847,                 ! Active Area {m2}
  71,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.9,                     ! Short Circuit Current {A}
  44.2,                    ! Open Circuit Voltage {V}
  4.52,                    ! Current at Maximum Power Point {A}
  35.4,                    ! Voltage at Maximum Power Point {V}
  0.00008,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.1846,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.186966667,            ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.5588,                 ! Sandia Database Parameter a {dimensionless}
  -0.0752,                 ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.859166667,             ! Sandia Database Parameter Ix0
  3.234311111,             ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP4170[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP4170,         ! Name 
  1.25847,                 ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.1,                     ! Short Circuit Current {A}
  44.4,                    ! Open Circuit Voltage {V}
  4.78,                    ! Current at Maximum Power Point {A}
  35.6,                    ! Voltage at Maximum Power Point {V}
  0.00008,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.1872,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1896,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.5588,                 ! Sandia Database Parameter a {dimensionless}
  -0.0752,                 ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.0575,                  ! Sandia Database Parameter Ix0
  3.420355556,             ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP5130[]
!***********************************************************************************************************
!  Area = 1.09 m^2, (31.7 x 53.1). Weight = 13.0 kg (28.6 lb).
!  Module with 60 (145 cm^2) laser-grooved buried-grid
!  crystalline  silicon cells connected in series. Unframed
!  laminate, tempered glass front sheet, trilayer TPT
!  backsheet, module laminated with EVA, MultiContact (quick
!  connect) wiring.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP5130,         ! Name 
  1.09,                    ! Active Area {m2}
  60,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  36.3,                    ! Open Circuit Voltage {V}
  4.5,                     ! Current at Maximum Power Point {A}
  29.8,                    ! Voltage at Maximum Power Point {V}
  0.00008,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.156,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.158,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.76,                    ! Sandia Database Parameter Ix0
  3.22,                    ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP580[]
!***********************************************************************************************************
!  Area = 0.646 m^2, (21.1 x 47.4). Weight = 7.7 kg (17.0 lb).
!  Module with 36 (145 cm^2) laser-grooved buried-grid
!  crystalline  silicon cells connected in series. Available
!  with or without anodized aluminum frame, tempered glass
!  front sheet, quick-connect cables or two types of junction
!  box,  module laminated with EVA encapsulant.  Max system
!  voltage = 600 V, max series fuse = 15 to 20 A, NOCT = 47C.
!  Vintage:2002 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP580,          ! Name 
  0.646,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.7,                     ! Short Circuit Current {A}
  22,                      ! Open Circuit Voltage {V}
  4.44,                    ! Current at Maximum Power Point {A}
  18,                      ! Voltage at Maximum Power Point {V}
  0.00047,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  0.996,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.004,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.088,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.092,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.241,                   ! Diode Factor {dimensionless}
  0.40638,                 ! Sandia Database Parameter c 2 {dimensionless}
  -3.98177,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9439,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052256,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011388,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00086866,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000022491,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.65,                    ! Sandia Database Parameter Ix0
  3.3,                     ! Sandia Database Parameter Ixx0
  1.097,                   ! Sandia Database Parameter c 6
  -0.097;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP580_76[]
!***********************************************************************************************************
!  Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!  Module with 36 (145 cm^2) laser-grooved buried-grid
!  crystalline  silicon cells connected in series. Available
!  with or without anodized aluminum frame, tempered glass
!  front sheet, trilayer TPT backsheet, module laminated with
!  EVA encapsulant.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP580_76,       ! Name 
  0.63,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.7,                     ! Short Circuit Current {A}
  22,                      ! Open Circuit Voltage {V}
  4.44,                    ! Current at Maximum Power Point {A}
  18,                      ! Voltage at Maximum Power Point {V}
  0.00008,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.094,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.095,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.67,                    ! Sandia Database Parameter Ix0
  3.21,                    ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP585[]
!***********************************************************************************************************
!  Area = 0.646 m^2, (21.1 x 47.4). Weight = 7.7 kg (17.0 lb).
!  Module with 36 (145 cm^2) laser-grooved buried-grid
!  crystalline  silicon cells connected in series. Available
!  with or without anodized aluminum frame, tempered glass
!  front sheet, quick-connect cables or two types of junction
!  box,  module laminated with EVA encapsulant.  Max system
!  voltage = 600 V, max series fuse = 15 to 20 A, NOCT = 47C.
!  Vintage:2002 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP585,          ! Name 
  0.646,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5,                       ! Short Circuit Current {A}
  22.1,                    ! Open Circuit Voltage {V}
  4.72,                    ! Current at Maximum Power Point {A}
  18,                      ! Voltage at Maximum Power Point {V}
  0.00047,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  0.996,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.004,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.088,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.092,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.241,                   ! Diode Factor {dimensionless}
  0.40638,                 ! Sandia Database Parameter c 2 {dimensionless}
  -3.98177,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9439,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052256,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011388,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00086866,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000022491,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.95,                    ! Sandia Database Parameter Ix0
  3.5,                     ! Sandia Database Parameter Ixx0
  1.097,                   ! Sandia Database Parameter c 6
  -0.097;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP585_78[]
!***********************************************************************************************************
!  Area = 0.631 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!  Module with 36 (145 cm^2) laser-grooved buried-grid
!  crystalline  silicon cells connected in series. Available
!  with or without anodized aluminum frame, tempered glass
!  front sheet, quick-connect cables or two types of junction
!  box,  module laminated with EVA encapsulant.  Max system
!  voltage = 600 V, max series fuse = 15 to 20 A, NOCT = 47C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP585_78,       ! Name 
  0.631,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.967,                   ! Short Circuit Current {A}
  22.18,                   ! Open Circuit Voltage {V}
  4.703,                   ! Current at Maximum Power Point {A}
  18.35,                   ! Voltage at Maximum Power Point {V}
  0.00047,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  0.996,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.004,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.088,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.092,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.241,                   ! Diode Factor {dimensionless}
  0.40638,                 ! Sandia Database Parameter c 2 {dimensionless}
  -3.98177,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9439,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052256,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011388,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00086866,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000022491,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.49,                   ! Sandia Database Parameter a {dimensionless}
  -0.087,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.95,                    ! Sandia Database Parameter Ix0
  3.45,                    ! Sandia Database Parameter Ixx0
  1.097,                   ! Sandia Database Parameter c 6
  -0.097;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP585_79[]
!***********************************************************************************************************
!  Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!  Module with 36 (145 cm^2) laser-grooved buried-grid
!  crystalline  silicon cells connected in series. Available
!  with or without anodized aluminum frame, tempered glass
!  front sheet, trilayer TPT backsheet, module laminated with
!  EVA encapsulant.
!  Vintage:2000 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP585_79,       ! Name 
  0.63,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5,                       ! Short Circuit Current {A}
  22,                      ! Open Circuit Voltage {V}
  4.7,                     ! Current at Maximum Power Point {A}
  18,                      ! Voltage at Maximum Power Point {V}
  0.00008,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0005,                 ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.094,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.095,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.38,                    ! Diode Factor {dimensionless}
  0.091575,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.79359,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9408,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.054204,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.011043,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00080875,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002097,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.993,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.95,                    ! Sandia Database Parameter Ix0
  3.4,                     ! Sandia Database Parameter Ixx0
  1.105,                   ! Sandia Database Parameter c 6
  -0.105;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP980[]
!***********************************************************************************************************
!  Area = 0.945 m^2, (24.0 x 61.0).  Weight = 15.1 kg (33.3
!  lb). Thin-film module with BP Apollo technology, cadmium
!  telluride (CdTe) cells, 57 150-cm^2 cells in series.
!  Frameless laminate,  with two sheets of low-iron
!  heat-strengthened glass laminated with EVA encapsulant.
!  Pigtail leads from potted block with quick-connect
!  terminations.  Also available with bronze-anodized frame.
!  Vintage:2001 (E)
!  Material:CdTe
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP980,          ! Name 
  0.945,                   ! Active Area {m2}
  57,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3,                       ! Short Circuit Current {A}
  45.2,                    ! Open Circuit Voltage {V}
  2.48,                    ! Current at Maximum Power Point {A}
  32.3,                    ! Voltage at Maximum Power Point {V}
  0.00035,                 ! Sandia Database Parameter aIsc {1/K}
  0.00033,                 ! Sandia Database Parameter aImp {1/K}
  0.963,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.037,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.152,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.125,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  2.2,                     ! Diode Factor {dimensionless}
  0.04708,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.91999,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9595,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.04319,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.012002,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00066263,              ! Sandia Database Parameter a 3 {dimensionless}
  -9.8617E-06,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.78,                    ! Sandia Database Parameter Ix0
  1.74,                    ! Sandia Database Parameter Ixx0
  1.09,                    ! Sandia Database Parameter c 6
  -0.09;                   ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_BP990[]
!***********************************************************************************************************
!  Area = 0.945 m^2, (24.0 x 61.0).  Weight = 15.1 kg (33.3
!  lb). Thin-film module with BP Apollo technology, cadmium
!  telluride (CdTe) cells, 57 150-cm^2 cells in series.
!  Frameless laminate,  with two sheets of low-iron
!  heat-strengthened glass laminated with EVA encapsulant.
!  Pigtail leads from potted block with quick-connect
!  terminations.  Also available with bronze-anodized frame.
!  Vintage:2001 (E)
!  Material:CdTe
PhotovoltaicPerformance:Sandia,
  BP_Solar_BP990,          ! Name 
  0.945,                   ! Active Area {m2}
  57,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.03,                    ! Short Circuit Current {A}
  46.4,                    ! Open Circuit Voltage {V}
  2.59,                    ! Current at Maximum Power Point {A}
  34.8,                    ! Voltage at Maximum Power Point {V}
  0.00035,                 ! Sandia Database Parameter aIsc {1/K}
  0.00033,                 ! Sandia Database Parameter aImp {1/K}
  0.963,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.037,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.152,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.125,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  2.2,                     ! Diode Factor {dimensionless}
  0.04708,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.91999,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9595,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.04319,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.012002,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00066263,              ! Sandia Database Parameter a 3 {dimensionless}
  -9.8617E-06,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.84,                    ! Sandia Database Parameter Ix0
  1.89,                    ! Sandia Database Parameter Ixx0
  1.09,                    ! Sandia Database Parameter c 6
  -0.09;                   ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_MSX110[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_MSX110,         ! Name 
  1.098028,                ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.6,                     ! Short Circuit Current {A}
  41.6,                    ! Open Circuit Voltage {V}
  3.3,                     ! Current at Maximum Power Point {A}
  33.6,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.162,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.164,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.502439024,             ! Sandia Database Parameter Ix0
  2.381137725,             ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_MSX120[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_MSX120,         ! Name 
  1.098028,                ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.87,                    ! Short Circuit Current {A}
  42.1,                    ! Open Circuit Voltage {V}
  3.56,                    ! Current at Maximum Power Point {A}
  33.7,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.162,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.164,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.76,                    ! Sandia Database Parameter Ix0
  2.64,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_MSX60[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_MSX60,          ! Name 
  0.55471,                 ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.8,                     ! Short Circuit Current {A}
  21.1,                    ! Open Circuit Voltage {V}
  3.5,                     ! Current at Maximum Power Point {A}
  17.1,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0808,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.71,                    ! Sandia Database Parameter Ix0
  2.56,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_MSX64[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_MSX64,          ! Name 
  0.55471,                 ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4,                       ! Short Circuit Current {A}
  21.3,                    ! Open Circuit Voltage {V}
  3.66,                    ! Current at Maximum Power Point {A}
  17.5,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0808,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.905263158,             ! Sandia Database Parameter Ix0
  2.677028571,             ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_SX3150[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_SX3150,         ! Name 
  1.201,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.75,                    ! Short Circuit Current {A}
  43.5,                    ! Open Circuit Voltage {V}
  4.35,                    ! Current at Maximum Power Point {A}
  34.5,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.161,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1674,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.738179179,             ! Sandia Database Parameter Ix0
  3.123027339,             ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_SX3160[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_SX3160,         ! Name 
  1.201,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  44.2,                    ! Open Circuit Voltage {V}
  4.55,                    ! Current at Maximum Power Point {A}
  35.1,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.161,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1674,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.788054749,             ! Sandia Database Parameter Ix0
  3.266614803,             ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_SX3190[]
!***********************************************************************************************************
!  Vintage:2007 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_SX3190,         ! Name 
  1.4062,                  ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.5,                     ! Short Circuit Current {A}
  30.6,                    ! Open Circuit Voltage {V}
  7.82,                    ! Current at Maximum Power Point {A}
  24.3,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.111805556,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.11625,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  8.478846951,             ! Sandia Database Parameter Ix0
  5.614269838,             ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def BP_Solar_SX3195[]
!***********************************************************************************************************
!  Vintage:2007 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  BP_Solar_SX3195,         ! Name 
  1.4062,                  ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.6,                     ! Short Circuit Current {A}
  30.7,                    ! Open Circuit Voltage {V}
  7.96,                    ! Current at Maximum Power Point {A}
  24.4,                    ! Voltage at Maximum Power Point {V}
  0.000404,                ! Sandia Database Parameter aIsc {1/K}
  -0.000287,               ! Sandia Database Parameter aImp {1/K}
  1.0015,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.111805556,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.11625,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.319,                   ! Diode Factor {dimensionless}
  0.12669,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.05171,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9415,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.052728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0095876,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00067629,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000018111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9842,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0158,                  ! Sandia Database Parameter c 5 {dimensionless}
  8.578598092,             ! Sandia Database Parameter Ix0
  5.714781062,             ! Sandia Database Parameter Ixx0
  1.1442,                  ! Sandia Database Parameter c 6
  -0.1442;                 ! Sandia Database Parameter c 7
##enddef

##def Entech_22X_Concentrator[]
!***********************************************************************************************************
!  Large area = 3.18 m^2, (34 x 144). Weight = 100 kg (220
!  lb). Module has 37 (39 cm^2) crystalline silicon
!  concentrator cells connected in a series string.  Acrylic
!  Fresnel lens provides optical concentration, metal housing,
!  aluminum heat sink for cells, fully encapsulated cells with
!  prismatic cell covers.  Angle-of-incidence dependence given
!  is for roll error. Module is much less sensitive to tilt
!  error, reduction is 0.90 at 10 degree tilt error.
!  Vintage:1994
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Entech_22X_Concentrator, ! Name 
  3.18,                    ! Active Area {m2}
  37,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  22.72,                   ! Short Circuit Current {A}
  24.6,                    ! Open Circuit Voltage {V}
  21.44,                   ! Current at Maximum Power Point {A}
  20.17,                   ! Voltage at Maximum Power Point {V}
  0.00059,                 ! Sandia Database Parameter aIsc {1/K}
  0.000011,                ! Sandia Database Parameter aImp {1/K}
  1.0196,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0196,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0729,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0788,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  0.819,                   ! Diode Factor {dimensionless}
  -1.08373,                ! Sandia Database Parameter c 2 {dimensionless}
  -41.4581,                ! Sandia Database Parameter c 3 {dimensionless}
  0.935,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06557,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.017012,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0015426,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000045657,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.10646,                ! Sandia Database Parameter b 1 {dimensionless}
  0.48949,                 ! Sandia Database Parameter b 2 {dimensionless}
  -0.61029,                ! Sandia Database Parameter b 3 {dimensionless}
  0,                       ! Sandia Database Parameter b 4 {dimensionless}
  0,                       ! Sandia Database Parameter b 5 {dimensionless}
  13,                      ! Sandia Database Parameter Delta(Tc) {deltaC}
  0,                       ! Sandia Database Parameter fd {dimensionless}
  -3.226,                  ! Sandia Database Parameter a {dimensionless}
  -0.1304,                 ! Sandia Database Parameter b {dimensionless}
  0.9947,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0053,                  ! Sandia Database Parameter c 5 {dimensionless}
  22.62,                   ! Sandia Database Parameter Ix0
  16.1,                    ! Sandia Database Parameter Ixx0
  1.1316,                  ! Sandia Database Parameter c 6
  -0.1316;                 ! Sandia Database Parameter c 7
##enddef

##def EPV-40[]
!***********************************************************************************************************
!  Area = 0.791 m^2,  (25 x 49).  Weight = 13.2 kg (29 lb).
!  Thin-film module with tandem junction amorphous silicon
!  (p-i-n/p-i-n) monolithically-integrated cells.  Frameless
!  module,  with two sheets of low-iron annealed float glass
!  laminated with EVA encapsulant. Electrical connection via
!  12-gauge pigtails from sealed boot.  Bypass diode located
!  inside sealed boot.  Series fuse rating is 2 A.
!  Vintage:1998
!  Material:2-a-Si
PhotovoltaicPerformance:Sandia,
  EPV-40,                  ! Name 
  0.791,                   ! Active Area {m2}
  38,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.1628,                  ! Short Circuit Current {A}
  60.959,                  ! Open Circuit Voltage {V}
  0.9,                     ! Current at Maximum Power Point {A}
  44.8,                    ! Voltage at Maximum Power Point {V}
  0.000594,                ! Sandia Database Parameter aIsc {1/K}
  0.00108,                 ! Sandia Database Parameter aImp {1/K}
  1.0415,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0415,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.1957,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.149,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.048,                   ! Diode Factor {dimensionless}
  -0.075505,               ! Sandia Database Parameter c 2 {dimensionless}
  -3.94736,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9675,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.063099,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.033681,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0031405,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00009211,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.0233,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0233,                 ! Sandia Database Parameter c 5 {dimensionless}
  1.055,                   ! Sandia Database Parameter Ix0
  0.63,                    ! Sandia Database Parameter Ixx0
  1.0956,                  ! Sandia Database Parameter c 6
  -0.0956;                 ! Sandia Database Parameter c 7
##enddef

##def First_Solar_FS-45[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:CdTe
PhotovoltaicPerformance:Sandia,
  First_Solar_FS-45,       ! Name 
  0.7728,                  ! Active Area {m2}
  116,                     ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.9,                     ! Short Circuit Current {A}
  87,                      ! Open Circuit Voltage {V}
  0.75,                    ! Current at Maximum Power Point {A}
  60,                      ! Voltage at Maximum Power Point {V}
  0.00065,                 ! Sandia Database Parameter aIsc {1/K}
  0.0022,                  ! Sandia Database Parameter aImp {1/K}
  1.073,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.073,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.22,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.098,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.3,                     ! Diode Factor {dimensionless}
  -1.25,                   ! Sandia Database Parameter c 2 {dimensionless}
  -18.544,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9196,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.07164,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01338,                ! Sandia Database Parameter a 2 {dimensionless}
  0.0009607,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002461,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.051,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.051,                  ! Sandia Database Parameter c 5 {dimensionless}
  0.8325,                  ! Sandia Database Parameter Ix0
  0.521103896,             ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def First_Solar_FS-50[]
!***********************************************************************************************************
!  Area = 0.720 m^2, (23.6 x 47.2).  Weight = 11.4 kg  (25
!  lb). Thin-film module with cadmium telluride (CdTe) cells,
!  116 cells connected in series.  Framless laminate,  with
!  two sheets of low-iron glass laminated with EVA
!  encapsulant.  No junction box, Multi-Contact quick connect
!  pigtail wiring terminations. No bypass diodes.   Maximum
!  system voltage is 600 V.
!  Vintage:2000
!  Material:CdTe
PhotovoltaicPerformance:Sandia,
  First_Solar_FS-50,       ! Name 
  0.72,                    ! Active Area {m2}
  116,                     ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.975,                   ! Short Circuit Current {A}
  89.45,                   ! Open Circuit Voltage {V}
  0.748,                   ! Current at Maximum Power Point {A}
  60.57,                   ! Voltage at Maximum Power Point {V}
  0.00063,                 ! Sandia Database Parameter aIsc {1/K}
  0.00204,                 ! Sandia Database Parameter aImp {1/K}
  1.073,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.073,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.214,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.092,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.3,                     ! Diode Factor {dimensionless}
  -1.25,                   ! Sandia Database Parameter c 2 {dimensionless}
  -18.544,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9196,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.07164,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01338,                ! Sandia Database Parameter a 2 {dimensionless}
  0.0009607,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002461,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.051,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.051,                  ! Sandia Database Parameter c 5 {dimensionless}
  0.897,                   ! Sandia Database Parameter Ix0
  0.497,                   ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def First_Solar_FS-50_94[]
!***********************************************************************************************************
!  Area = 0.720 m^2, (23.6 x 47.2).  Weight = 11.4 kg  (25
!  lb). Thin-film module with cadmium telluride (CdTe) cells,
!  116 cells connected in series.  Framless laminate,  with
!  two sheets of low-iron glass laminated with EVA
!  encapsulant.  No junction box, Multi-Contact quick connect
!  pigtail wiring terminations. No bypass diodes.   Maximum
!  system voltage is 600 V.
!  Vintage:2001 (E)
!  Material:CdTe
PhotovoltaicPerformance:Sandia,
  First_Solar_FS-50_94,    ! Name 
  0.72,                    ! Active Area {m2}
  116,                     ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1,                       ! Short Circuit Current {A}
  90,                      ! Open Circuit Voltage {V}
  0.77,                    ! Current at Maximum Power Point {A}
  65,                      ! Voltage at Maximum Power Point {V}
  0.00065,                 ! Sandia Database Parameter aIsc {1/K}
  0.0022,                  ! Sandia Database Parameter aImp {1/K}
  1.073,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.073,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.22,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.098,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.3,                     ! Diode Factor {dimensionless}
  -1.25,                   ! Sandia Database Parameter c 2 {dimensionless}
  -18.544,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9196,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.07164,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01338,                ! Sandia Database Parameter a 2 {dimensionless}
  0.0009607,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002461,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.051,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.051,                  ! Sandia Database Parameter c 5 {dimensionless}
  0.925,                   ! Sandia Database Parameter Ix0
  0.535,                   ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def First_Solar_FS-50D[]
!***********************************************************************************************************
!  Area = 0.720 m^2, (23.6 x 47.2).  Weight = 11.4 kg  (25
!  lb). Thin-film module with cadmium telluride (CdTe) cells,
!  116 cells connected in series.  Framless laminate,  with
!  two sheets of low-iron glass laminated with EVA
!  encapsulant.  No junction box, Multi-Contact quick connect
!  pigtail wiring terminations. No bypass diodes.
!  Vintage:2003
!  Material:CdTe
PhotovoltaicPerformance:Sandia,
  First_Solar_FS-50D,      ! Name 
  0.72,                    ! Active Area {m2}
  116,                     ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.066,                   ! Short Circuit Current {A}
  79.58,                   ! Open Circuit Voltage {V}
  0.918,                   ! Current at Maximum Power Point {A}
  56.78,                   ! Voltage at Maximum Power Point {V}
  0.000299,                ! Sandia Database Parameter aIsc {1/K}
  -0.000639,               ! Sandia Database Parameter aImp {1/K}
  1.018,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.018,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.156,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.15,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.06,                    ! Diode Factor {dimensionless}
  -0.75168,                ! Sandia Database Parameter c 2 {dimensionless}
  -13.7986,                ! Sandia Database Parameter c 3 {dimensionless}
  0.923,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.07954,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.02164,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001991,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00007188,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.014,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.014,                  ! Sandia Database Parameter c 5 {dimensionless}
  1.024,                   ! Sandia Database Parameter Ix0
  0.636,                   ! Sandia Database Parameter Ixx0
  1.131,                   ! Sandia Database Parameter c 6
  -0.131;                  ! Sandia Database Parameter c 7
##enddef

##def First_Solar_FS-55[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:CdTe
PhotovoltaicPerformance:Sandia,
  First_Solar_FS-55,       ! Name 
  0.7728,                  ! Active Area {m2}
  116,                     ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1,                       ! Short Circuit Current {A}
  90,                      ! Open Circuit Voltage {V}
  0.84,                    ! Current at Maximum Power Point {A}
  65,                      ! Voltage at Maximum Power Point {V}
  0.00065,                 ! Sandia Database Parameter aIsc {1/K}
  0.0022,                  ! Sandia Database Parameter aImp {1/K}
  1.073,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.073,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.22,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.098,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.3,                     ! Diode Factor {dimensionless}
  -1.25,                   ! Sandia Database Parameter c 2 {dimensionless}
  -18.544,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9196,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.07164,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01338,                ! Sandia Database Parameter a 2 {dimensionless}
  0.0009607,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00002461,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.051,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.051,                  ! Sandia Database Parameter c 5 {dimensionless}
  0.925,                   ! Sandia Database Parameter Ix0
  0.583636364,             ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC120-1[]
!***********************************************************************************************************
!  Area = 0.929 m^2, (25.7 x 68.1). Weight = 11.9 kg (26.2
!  lb). Module with 36 large-area (230 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, PVF  backsheet, module
!  laminated with EVA.  Junction box with conduit provisions.
!  Vintage:1999 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC120-1,         ! Name 
  0.929,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.45,                    ! Short Circuit Current {A}
  21.5,                    ! Open Circuit Voltage {V}
  7.1,                     ! Current at Maximum Power Point {A}
  16.9,                    ! Voltage at Maximum Power Point {V}
  0.00044,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00061,                ! Sandia Database Parameter aImp {1/K}
  1.01,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.01,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.089,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.091,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.36,                    ! Diode Factor {dimensionless}
  0.02894,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.9791,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06749,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.012549,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010049,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000028797,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.987,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.44,                    ! Sandia Database Parameter Ix0
  5.3,                     ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC120-1_98[]
!***********************************************************************************************************
!  Area = 0.929 m^2, (25.7 x 68.1). Weight = 11.9 kg (26.2
!  lb). Module with 36 large-area (230 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, PVF  backsheet, module
!  laminated with EVA.  Junction box with conduit provisions.
!  Vintage:1998
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC120-1_98,      ! Name 
  0.929,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  6.968,                   ! Short Circuit Current {A}
  21.45,                   ! Open Circuit Voltage {V}
  6.462,                   ! Current at Maximum Power Point {A}
  16.73,                   ! Voltage at Maximum Power Point {V}
  0.0004,                  ! Sandia Database Parameter aIsc {1/K}
  -0.0006,                 ! Sandia Database Parameter aImp {1/K}
  1.01,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.01,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0835,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0853,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.36,                    ! Diode Factor {dimensionless}
  0.02894,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.9791,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06749,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.012549,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010049,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000028797,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.987,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.95,                    ! Sandia Database Parameter Ix0
  4.57,                    ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC150G[]
!***********************************************************************************************************
!  Area = 1.277 m^2, (39.0 x50.8). Weight = 16.0 kg (35.2 lb).
!  Module with 48 large-area (230 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, smooth polymer  backsheet,
!  module laminated with EVA.  Small potted wiring termination
!  with quick-connect pigtails.   Max system voltage = 600 V.
!  NOCT = 47C.
!  Vintage:2002
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC150G,          ! Name 
  1.277,                   ! Active Area {m2}
  48,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  6.69,                    ! Short Circuit Current {A}
  28.37,                   ! Open Circuit Voltage {V}
  6.21,                    ! Current at Maximum Power Point {A}
  22.31,                   ! Voltage at Maximum Power Point {V}
  0.00042,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0004,                 ! Sandia Database Parameter aImp {1/K}
  1.006,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.006,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.112,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.116,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.217,                   ! Diode Factor {dimensionless}
  -0.06999,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.84779,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9269,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.067604,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014216,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0011039,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000029209,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.995,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.005,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.61,                    ! Sandia Database Parameter Ix0
  4.52,                    ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC150G_100[]
!***********************************************************************************************************
!  Area = 1.277 m^2, (39.0 x50.8). Weight = 16.0 kg (35.2 lb).
!  Module with 48 large-area (230 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, smooth polymer  backsheet,
!  module laminated with EVA.  Small potted wiring termination
!  with quick-connect pigtails.   Max system voltage = 600 V.
!  NOCT = 47C.
!  Vintage:2002 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC150G_100,      ! Name 
  1.277,                   ! Active Area {m2}
  48,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.26,                    ! Short Circuit Current {A}
  28.5,                    ! Open Circuit Voltage {V}
  6.67,                    ! Current at Maximum Power Point {A}
  22.5,                    ! Voltage at Maximum Power Point {V}
  0.00042,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0004,                 ! Sandia Database Parameter aImp {1/K}
  1.006,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.006,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.112,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.116,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.217,                   ! Diode Factor {dimensionless}
  -0.06999,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.84779,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9269,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.067604,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014216,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0011039,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000029209,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.995,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.005,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.16,                    ! Sandia Database Parameter Ix0
  4.82,                    ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC158G[]
!***********************************************************************************************************
!  Area = 1.277 m^2, (39.0 x50.8). Weight = 16.0 kg (35.2 lb).
!  Module with 48 large-area (230 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  tempered glass front sheet, smooth polymer  backsheet,
!  module laminated with EVA.  Small potted wiring termination
!  with quick-connect pigtails.   Max system voltage = 600 V.
!  NOCT = 47C.
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC158G,          ! Name 
  1.277,                   ! Active Area {m2}
  48,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.58,                    ! Short Circuit Current {A}
  28.9,                    ! Open Circuit Voltage {V}
  6.82,                    ! Current at Maximum Power Point {A}
  23.2,                    ! Voltage at Maximum Power Point {V}
  0.00042,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0004,                 ! Sandia Database Parameter aImp {1/K}
  1.006,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.006,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.112,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.116,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.217,                   ! Diode Factor {dimensionless}
  -0.06999,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.84779,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9269,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.067604,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014216,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0011039,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000029209,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.995,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.005,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.44,                    ! Sandia Database Parameter Ix0
  4.85,                    ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC40[]
!***********************************************************************************************************
!  Area = 0.343 m^2, (25.7 x 20.7). Weight = 6.0 kg (13.2 lb).
!  Module with 36 (75 cm^2) multicrystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, PVF  backsheet, module laminated with
!  EVA.  Junction box with conduit provisions.
!  Vintage:1999 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC40,            ! Name 
  0.343,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.48,                    ! Short Circuit Current {A}
  21.5,                    ! Open Circuit Voltage {V}
  2.34,                    ! Current at Maximum Power Point {A}
  16.9,                    ! Voltage at Maximum Power Point {V}
  0.00044,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00061,                ! Sandia Database Parameter aImp {1/K}
  1.01,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.01,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.089,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.091,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.36,                    ! Diode Factor {dimensionless}
  0.02894,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.9791,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06749,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.012549,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010049,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000028797,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.987,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.46,                    ! Sandia Database Parameter Ix0
  1.7,                     ! Sandia Database Parameter Ixx0
  1.155,                   ! Sandia Database Parameter c 6
  -0.155;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC60[]
!***********************************************************************************************************
!  Vintage:2003
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC60,            ! Name 
  0.489652,                ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.73,                    ! Short Circuit Current {A}
  21.5,                    ! Open Circuit Voltage {V}
  3.55,                    ! Current at Maximum Power Point {A}
  16.9,                    ! Voltage at Maximum Power Point {V}
  0.000555,                ! Sandia Database Parameter aIsc {1/K}
  -0.000142,               ! Sandia Database Parameter aImp {1/K}
  0.989024,                ! Sandia Database Parameter c 0 {dimensionless}
  0.010976,                ! Sandia Database Parameter c 1 {dimensionless}
  -0.116001,               ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.118617,               ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.37,                    ! Diode Factor {dimensionless}
  -0.117,                  ! Sandia Database Parameter c 2 {dimensionless}
  -11.082,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9866,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0134,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.67032,                 ! Sandia Database Parameter Ix0
  2.57659,                 ! Sandia Database Parameter Ixx0
  1.1183,                  ! Sandia Database Parameter c 6
  -0.1183;                 ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC80[]
!***********************************************************************************************************
!  Area = 0.636 m^2, (25.7 x 38.4). Weight = 9.6 kg (21.2 lb).
!  Module with 36 (155 cm^2) multicrystalline  silicon cells
!  connected in series. Anodized aluminum frame, tempered
!  glass front sheet, PVF  backsheet, module laminated with
!  EVA.  Junction box with conduit provisions.
!  Vintage:1998
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC80,            ! Name 
  0.636,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.72,                    ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  4.37,                    ! Current at Maximum Power Point {A}
  17.29,                   ! Voltage at Maximum Power Point {V}
  0.000775,                ! Sandia Database Parameter aIsc {1/K}
  0.000156,                ! Sandia Database Parameter aImp {1/K}
  0.996,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.004,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0864,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0886,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.402,                   ! Diode Factor {dimensionless}
  0.15338,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.2051,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06749,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.012549,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010049,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000028797,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.994,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.67,                    ! Sandia Database Parameter Ix0
  3.13,                    ! Sandia Database Parameter Ixx0
  1.102,                   ! Sandia Database Parameter c 6
  -0.102;                  ! Sandia Database Parameter c 7
##enddef

##def Kyocera_KC80_105[]
!***********************************************************************************************************
!  Vintage:2003
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Kyocera_KC80_105,        ! Name 
  0.636352,                ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.97,                    ! Short Circuit Current {A}
  21.5,                    ! Open Circuit Voltage {V}
  4.73,                    ! Current at Maximum Power Point {A}
  16.9,                    ! Voltage at Maximum Power Point {V}
  0.000555,                ! Sandia Database Parameter aIsc {1/K}
  -0.000142,               ! Sandia Database Parameter aImp {1/K}
  0.989024,                ! Sandia Database Parameter c 0 {dimensionless}
  0.010976,                ! Sandia Database Parameter c 1 {dimensionless}
  -0.116001,               ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.118617,               ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.37,                    ! Diode Factor {dimensionless}
  -0.117,                  ! Sandia Database Parameter c 2 {dimensionless}
  -11.082,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9866,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0134,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.89048,                 ! Sandia Database Parameter Ix0
  3.433034,                ! Sandia Database Parameter Ixx0
  1.1183,                  ! Sandia Database Parameter c 6
  -0.1183;                 ! Sandia Database Parameter c 7
##enddef

##def Mitsubishi_PV-MF165EB3[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Mitsubishi_PV-MF165EB3,  ! Name 
  1.264,                   ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.36,                    ! Short Circuit Current {A}
  30.4,                    ! Open Circuit Voltage {V}
  6.83,                    ! Current at Maximum Power Point {A}
  24.2,                    ! Voltage at Maximum Power Point {V}
  0.000559,                ! Sandia Database Parameter aIsc {1/K}
  -0.000067,               ! Sandia Database Parameter aImp {1/K}
  0.9969,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0031,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1127,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1167,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.337,                   ! Diode Factor {dimensionless}
  -0.221655,               ! Sandia Database Parameter c 2 {dimensionless}
  -8.751617,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94213,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.049807,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.008025,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00047643,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000008111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.1,                    ! Sandia Database Parameter a {dimensionless}
  -0.099,                  ! Sandia Database Parameter b {dimensionless}
  0.9836,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0164,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.326205087,             ! Sandia Database Parameter Ix0
  4.714395036,             ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def Mitsubishi_PV-MF165EB3_107[]
!***********************************************************************************************************
!  Vintage:2003
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Mitsubishi_PV-MF165EB3_107,! Name 
  1.264,                   ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.47,                    ! Short Circuit Current {A}
  30.71,                   ! Open Circuit Voltage {V}
  6.85,                    ! Current at Maximum Power Point {A}
  23.94,                   ! Voltage at Maximum Power Point {V}
  0.000559,                ! Sandia Database Parameter aIsc {1/K}
  -0.000067,               ! Sandia Database Parameter aImp {1/K}
  0.9969,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0031,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1127,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1167,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.337,                   ! Diode Factor {dimensionless}
  -0.221655,               ! Sandia Database Parameter c 2 {dimensionless}
  -8.751617,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94213,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.049807,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.008025,               ! Sandia Database Parameter a 2 {dimensionless}
  0.000476,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.000008111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.1,                    ! Sandia Database Parameter a {dimensionless}
  -0.099,                  ! Sandia Database Parameter b {dimensionless}
  0.9836,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0164,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.4357,                  ! Sandia Database Parameter Ix0
  4.7282,                  ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def Mitsubishi_PV-MF170EB4[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Mitsubishi_PV-MF170EB4,  ! Name 
  1.264,                   ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.38,                    ! Short Circuit Current {A}
  30.6,                    ! Open Circuit Voltage {V}
  6.93,                    ! Current at Maximum Power Point {A}
  24.6,                    ! Voltage at Maximum Power Point {V}
  0.000559,                ! Sandia Database Parameter aIsc {1/K}
  -0.000067,               ! Sandia Database Parameter aImp {1/K}
  0.9969,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0031,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1127,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1167,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.337,                   ! Diode Factor {dimensionless}
  -0.221655,               ! Sandia Database Parameter c 2 {dimensionless}
  -8.751617,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94213,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.049807,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.008025,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00047643,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000008111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.1,                    ! Sandia Database Parameter a {dimensionless}
  -0.099,                  ! Sandia Database Parameter b {dimensionless}
  0.9836,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0164,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.346113253,             ! Sandia Database Parameter Ix0
  4.783419854,             ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def Mitsubishi_PV-MF170UD4[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Mitsubishi_PV-MF170UD4,  ! Name 
  1.3828,                  ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.83,                    ! Short Circuit Current {A}
  29.9,                    ! Open Circuit Voltage {V}
  7.19,                    ! Current at Maximum Power Point {A}
  23.7,                    ! Voltage at Maximum Power Point {V}
  0.000559,                ! Sandia Database Parameter aIsc {1/K}
  -0.000067,               ! Sandia Database Parameter aImp {1/K}
  0.9969,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0031,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1127,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1167,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.337,                   ! Diode Factor {dimensionless}
  -0.221655,               ! Sandia Database Parameter c 2 {dimensionless}
  -8.751617,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94213,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.049807,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.008025,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00047643,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000008111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.1,                    ! Sandia Database Parameter a {dimensionless}
  -0.099,                  ! Sandia Database Parameter b {dimensionless}
  0.9836,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0164,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.794046988,             ! Sandia Database Parameter Ix0
  4.96288438,              ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def Mitsubishi_PV-MF175UD4[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Mitsubishi_PV-MF175UD4,  ! Name 
  1.3828,                  ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.93,                    ! Short Circuit Current {A}
  30.2,                    ! Open Circuit Voltage {V}
  7.32,                    ! Current at Maximum Power Point {A}
  23.9,                    ! Voltage at Maximum Power Point {V}
  0.000559,                ! Sandia Database Parameter aIsc {1/K}
  -0.000067,               ! Sandia Database Parameter aImp {1/K}
  0.9969,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0031,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1127,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1167,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.337,                   ! Diode Factor {dimensionless}
  -0.221655,               ! Sandia Database Parameter c 2 {dimensionless}
  -8.751617,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94213,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.049807,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.008025,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00047643,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000008111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.1,                    ! Sandia Database Parameter a {dimensionless}
  -0.099,                  ! Sandia Database Parameter b {dimensionless}
  0.9836,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0164,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.893587818,             ! Sandia Database Parameter Ix0
  5.052616642,             ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def Mitsubishi_PV-MF180UD4[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Mitsubishi_PV-MF180UD4,  ! Name 
  1.3828,                  ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.03,                    ! Short Circuit Current {A}
  30.4,                    ! Open Circuit Voltage {V}
  7.45,                    ! Current at Maximum Power Point {A}
  24.2,                    ! Voltage at Maximum Power Point {V}
  0.000559,                ! Sandia Database Parameter aIsc {1/K}
  -0.000067,               ! Sandia Database Parameter aImp {1/K}
  0.9969,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0031,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1127,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1167,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.337,                   ! Diode Factor {dimensionless}
  -0.221655,               ! Sandia Database Parameter c 2 {dimensionless}
  -8.751617,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94213,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.049807,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.008025,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00047643,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000008111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.1,                    ! Sandia Database Parameter a {dimensionless}
  -0.099,                  ! Sandia Database Parameter b {dimensionless}
  0.9836,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0164,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.993128648,             ! Sandia Database Parameter Ix0
  5.142348905,             ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def Mitsubishi_PV-MF185UD4[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Mitsubishi_PV-MF185UD4,  ! Name 
  1.3828,                  ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.13,                    ! Short Circuit Current {A}
  30.6,                    ! Open Circuit Voltage {V}
  7.58,                    ! Current at Maximum Power Point {A}
  24.4,                    ! Voltage at Maximum Power Point {V}
  0.000559,                ! Sandia Database Parameter aIsc {1/K}
  -0.000067,               ! Sandia Database Parameter aImp {1/K}
  0.9969,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0031,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1127,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1167,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.337,                   ! Diode Factor {dimensionless}
  -0.221655,               ! Sandia Database Parameter c 2 {dimensionless}
  -8.751617,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94213,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.049807,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.008025,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00047643,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000008111,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.1,                    ! Sandia Database Parameter a {dimensionless}
  -0.099,                  ! Sandia Database Parameter b {dimensionless}
  0.9836,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0164,                  ! Sandia Database Parameter c 5 {dimensionless}
  8.092669478,             ! Sandia Database Parameter Ix0
  5.232081168,             ! Sandia Database Parameter Ixx0
  1.147,                   ! Sandia Database Parameter c 6
  -0.147;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_100W-12V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_100W-12V,! Name 
  0.898,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6,                       ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  5.8,                     ! Current at Maximum Power Point {A}
  17.2,                    ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.086,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.98,                    ! Sandia Database Parameter Ix0
  4.4,                     ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_100W-24V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_100W-24V,! Name 
  0.898,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3,                       ! Short Circuit Current {A}
  43.2,                    ! Open Circuit Voltage {V}
  2.9,                     ! Current at Maximum Power Point {A}
  34.4,                    ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.171,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.172,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.99,                    ! Sandia Database Parameter Ix0
  2.2,                     ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_105W-12V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_105W-12V,! Name 
  0.898,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6.3,                     ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  6.1,                     ! Current at Maximum Power Point {A}
  17.3,                    ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.086,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.28,                    ! Sandia Database Parameter Ix0
  4.63,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_105W-24V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_105W-24V,! Name 
  0.898,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.15,                    ! Short Circuit Current {A}
  43.2,                    ! Open Circuit Voltage {V}
  3.05,                    ! Current at Maximum Power Point {A}
  34.6,                    ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.171,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.172,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.14,                    ! Sandia Database Parameter Ix0
  2.31,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_24V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.  Also available
!  with Tedlar backing instead of glass. Can be configure for
!  24V or 12V operation.
!  Vintage:2000
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_24V,    ! Name 
  0.898,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.12,                    ! Short Circuit Current {A}
  43.16,                   ! Open Circuit Voltage {V}
  2.74,                    ! Current at Maximum Power Point {A}
  33.72,                   ! Voltage at Maximum Power Point {V}
  0.00039,                 ! Sandia Database Parameter aIsc {1/K}
  -0.000001,               ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.164,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.168,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.99,                    ! Sandia Database Parameter Ix0
  1.97,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_90W-12V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_90W-12V,! Name 
  0.898,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  5.6,                     ! Short Circuit Current {A}
  21.5,                    ! Open Circuit Voltage {V}
  5.4,                     ! Current at Maximum Power Point {A}
  16.8,                    ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.086,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.58,                    ! Sandia Database Parameter Ix0
  4.09,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_90W-24V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_90W-24V,! Name 
  0.898,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.8,                     ! Short Circuit Current {A}
  43,                      ! Open Circuit Voltage {V}
  2.7,                     ! Current at Maximum Power Point {A}
  33.6,                    ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.171,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.172,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.79,                    ! Sandia Database Parameter Ix0
  2.05,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_95W-12V[]
!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_95W-12V,! Name 
  0.898,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  5.8,                     ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  5.6,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.086,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.78,                    ! Sandia Database Parameter Ix0
  4.25,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PW1000_95W-24V[]
