!***********************************************************************************************************
!  Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg
!  (23.1 lb). Module with 72 (105 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  Tedlar back
!  sheet, module laminated with EVA  encapsulant.  Junction
!  box with four bypass diodes incorporated.   Can be
!  configure for 24V or 12V operation.
!  Vintage:2001 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PW1000_95W-24V,! Name 
  0.898,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.91,                    ! Short Circuit Current {A}
  43.2,                    ! Open Circuit Voltage {V}
  2.8,                     ! Current at Maximum Power Point {A}
  34,                      ! Voltage at Maximum Power Point {V}
  0.00045,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00015,                ! Sandia Database Parameter aImp {1/K}
  0.965,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.035,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.171,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.172,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.489,                   ! Diode Factor {dimensionless}
  -0.4647,                 ! Sandia Database Parameter c 2 {dimensionless}
  -18.615,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.9,                     ! Sandia Database Parameter Ix0
  2.12,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX100[]
!***********************************************************************************************************
!  Module area = 0.152 m^2, (10.3 x 22.9). Weight = 3.4 kg
!  (7.5  lb). Module with 36 (25 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX100,        ! Name 
  0.152,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.705,                   ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  0.696,                   ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  0.701,                   ! Sandia Database Parameter Ix0
  0.53,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX200[]
!***********************************************************************************************************
!  Module area = 0.266 m^2, (14.5 x 28.3). Weight = 5.2 kg
!  (11.4 lb). Module with 36 (51 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX200,        ! Name 
  0.266,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.4,                     ! Short Circuit Current {A}
  20.2,                    ! Open Circuit Voltage {V}
  1.28,                    ! Current at Maximum Power Point {A}
  16,                      ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  1.35,                    ! Sandia Database Parameter Ix0
  0.95,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX500[]
!***********************************************************************************************************
!  Module area = 0.463 m^2, (18.2 x 39.4). Weight = 9.2 kg
!  (20.2 lb). Module with 36 (102 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions. .
!  Vintage:1998
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX500,        ! Name 
  0.463,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.107,                   ! Short Circuit Current {A}
  21.59,                   ! Open Circuit Voltage {V}
  2.823,                   ! Current at Maximum Power Point {A}
  16.99,                   ! Voltage at Maximum Power Point {V}
  0.000461,                ! Sandia Database Parameter aIsc {1/K}
  -0.000056,               ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0778,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0796,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  3.04,                    ! Sandia Database Parameter Ix0
  2.05,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX500_42W[]
!***********************************************************************************************************
!  Module area = 0.450 m^2, (17.0 x 41.0). Weight = 9.2 kg
!  (20.2 lb). Module with 36 (102 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions. Two bypass diodes incorporated.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX500_42W,    ! Name 
  0.45,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.7,                     ! Short Circuit Current {A}
  21.3,                    ! Open Circuit Voltage {V}
  2.5,                     ! Current at Maximum Power Point {A}
  16.8,                    ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  2.64,                    ! Sandia Database Parameter Ix0
  1.86,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX500_47W[]
!***********************************************************************************************************
!  Module area = 0.450 m^2, (17.0 x 41.0). Weight = 9.2 kg
!  (20.2 lb). Module with 36 (102 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions. Two bypass diodes incorporated.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX500_47W,    ! Name 
  0.45,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.1,                     ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  2.8,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  3.05,                    ! Sandia Database Parameter Ix0
  1.99,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX500_52W[]
!***********************************************************************************************************
!  Module area = 0.450 m^2, (17.0 x 41.0). Weight = 9.2 kg
!  (20.2 lb). Module with 36 (102 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions. Two bypass diodes incorporated.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX500_52W,    ! Name 
  0.45,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.3,                     ! Short Circuit Current {A}
  21.9,                    ! Open Circuit Voltage {V}
  3,                       ! Current at Maximum Power Point {A}
  17.3,                    ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  3.25,                    ! Sandia Database Parameter Ix0
  2.15,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX750_70W[]
!***********************************************************************************************************
!  Module area = 0.707 m^2, (21.9 x 50.1). Weight = 13 kg
!  (28.6 lb). Module with 36 (156 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions. Two bypass diodes incorporated.  Also available
!  with Tedlar backing instead of glass.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX750_70W,    ! Name 
  0.707,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.5,                     ! Short Circuit Current {A}
  21.3,                    ! Open Circuit Voltage {V}
  4.2,                     ! Current at Maximum Power Point {A}
  16.7,                    ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  4.42,                    ! Sandia Database Parameter Ix0
  3.14,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX750_75W[]
!***********************************************************************************************************
!  Module area = 0.707 m^2, (21.9 x 50.1). Weight = 13 kg
!  (28.6 lb). Module with 36 (156 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions. Two bypass diodes incorporated.  Also available
!  with Tedlar backing instead of glass.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX750_75W,    ! Name 
  0.707,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.7,                     ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  4.4,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  4.67,                    ! Sandia Database Parameter Ix0
  3.21,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Photowatt_PWX750_80W[]
!***********************************************************************************************************
!  Module area = 0.707 m^2, (21.9 x 50.1). Weight = 13 kg
!  (28.6 lb). Module with 36 (156 cm^2) multicrystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass sheet on front and  back, module
!  laminated with EVA  encapsulant.  Junction box with conduit
!  provisions. Two bypass diodes incorporated.  Also available
!  with Tedlar backing instead of glass.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Photowatt_PWX750_80W,    ! Name 
  0.707,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5,                       ! Short Circuit Current {A}
  21.9,                    ! Open Circuit Voltage {V}
  4.6,                     ! Current at Maximum Power Point {A}
  17.3,                    ! Voltage at Maximum Power Point {V}
  0.00062,                 ! Sandia Database Parameter aIsc {1/K}
  0.000097,                ! Sandia Database Parameter aImp {1/K}
  0.994,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0785,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0791,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.27,                    ! Diode Factor {dimensionless}
  -0.1593,                 ! Sandia Database Parameter c 2 {dimensionless}
  -12.3925,                ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06971,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01455,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001221,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00003566,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.99,                    ! Sandia Database Parameter c 4 {dimensionless}
  0.01,                    ! Sandia Database Parameter c 5 {dimensionless}
  4.91,                    ! Sandia Database Parameter Ix0
  3.36,                    ! Sandia Database Parameter Ixx0
  1.133,                   ! Sandia Database Parameter c 6
  -0.133;                  ! Sandia Database Parameter c 7
##enddef

##def Sanyo_H168_PSEL2115[]
!***********************************************************************************************************
!  Area =1.19m^2, (35.2 x 51.9). Weight = 23 kg  (51 lb).
!  Bifacial module with 96  large-area (100 cm^2) HIT
!  (heterojunction with intrinsic thin layer) high-efficiency
!  crystalline silicon cells connected in series. Aluminum
!  frame, tempered glass front sheet, glass  backsheet, module
!  laminated with  EVA encapsulant. Pre-production.
!  Vintage:2005
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_H168_PSEL2115,     ! Name 
  1.19,                    ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.104,                   ! Short Circuit Current {A}
  67.1,                    ! Open Circuit Voltage {V}
  3.819,                   ! Current at Maximum Power Point {A}
  53.98,                   ! Voltage at Maximum Power Point {V}
  0.000458,                ! Sandia Database Parameter aIsc {1/K}
  0.000082,                ! Sandia Database Parameter aImp {1/K}
  0.9981,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0019,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1915,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1682,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.165,                   ! Diode Factor {dimensionless}
  -0.303963,               ! Sandia Database Parameter c 2 {dimensionless}
  -9.22773,                ! Sandia Database Parameter c 3 {dimensionless}
  0.92619,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.062356,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010119,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00067031,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000016221,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.266,                  ! Sandia Database Parameter a {dimensionless}
  -0.1067,                 ! Sandia Database Parameter b {dimensionless}
  0.9954,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0046,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.073,                   ! Sandia Database Parameter Ix0
  2.733,                   ! Sandia Database Parameter Ixx0
  1.1203,                  ! Sandia Database Parameter c 6
  -0.1203;                 ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-190BA2[]
!***********************************************************************************************************
!  Area =1.15m^2, (35.2 x 51.9). Weight = 15 kg  (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2003
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-190BA2,        ! Name 
  1.15,                    ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.708,                   ! Short Circuit Current {A}
  69.339,                  ! Open Circuit Voltage {V}
  3.424,                   ! Current at Maximum Power Point {A}
  56.71,                   ! Voltage at Maximum Power Point {V}
  0.000368,                ! Sandia Database Parameter aIsc {1/K}
  -0.000118,               ! Sandia Database Parameter aImp {1/K}
  0.9873,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0127,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1888,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1751,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.17,                    ! Diode Factor {dimensionless}
  0.012965,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.842688,               ! Sandia Database Parameter c 3 {dimensionless}
  0.92619,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.062356,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010119,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00067031,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000016221,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9916,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0084,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.7035,                  ! Sandia Database Parameter Ix0
  2.5307,                  ! Sandia Database Parameter Ixx0
  1.0932,                  ! Sandia Database Parameter c 6
  -0.0932;                 ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-190BA2_133[]
!***********************************************************************************************************
!  Area =1.15m^2, (35.2 x 51.9). Weight = 15 kg  (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2004 (E)
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-190BA2_133,    ! Name 
  1.15,                    ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.75,                    ! Short Circuit Current {A}
  67.5,                    ! Open Circuit Voltage {V}
  3.47,                    ! Current at Maximum Power Point {A}
  54.8,                    ! Voltage at Maximum Power Point {V}
  0.000368,                ! Sandia Database Parameter aIsc {1/K}
  -0.000118,               ! Sandia Database Parameter aImp {1/K}
  0.9873,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0127,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1888,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1751,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.17,                    ! Diode Factor {dimensionless}
  0.012965,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.842688,               ! Sandia Database Parameter c 3 {dimensionless}
  0.92619,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.062356,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010119,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00067031,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000016221,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9916,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0084,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.745,                   ! Sandia Database Parameter Ix0
  2.565,                   ! Sandia Database Parameter Ixx0
  1.0932,                  ! Sandia Database Parameter c 6
  -0.0932;                 ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-2717_27.8W[]
!***********************************************************************************************************
!  Area =0.26 m^2, (19.5 x 20.6). Weight =3.5 kg (7.7 lbs).
!  Module with 32 small-area HIT (heterojunction with
!  intrinsic thin layer) high-efficiency crystalline silicon
!  cells connected in series. Aluminum frame, tempered glass
!  front sheet, polymer backsheet, module laminated with  EVA
!  encapsulant. Junction box with two bypass diodes installed.
!  Used for  12V or grid-tied applications. Max array
!  voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2004 (E)
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-2717_27.8W,    ! Name 
  0.26,                    ! Active Area {m2}
  32,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.82,                    ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  1.63,                    ! Current at Maximum Power Point {A}
  17.1,                    ! Voltage at Maximum Power Point {V}
  0.000368,                ! Sandia Database Parameter aIsc {1/K}
  -0.000118,               ! Sandia Database Parameter aImp {1/K}
  0.9873,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0127,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.0629,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0584,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.17,                    ! Diode Factor {dimensionless}
  0.012965,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.842688,               ! Sandia Database Parameter c 3 {dimensionless}
  0.92619,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.062356,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010119,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00067031,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000016221,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9916,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0084,                  ! Sandia Database Parameter c 5 {dimensionless}
  1.82,                    ! Sandia Database Parameter Ix0
  1.205,                   ! Sandia Database Parameter Ixx0
  1.0932,                  ! Sandia Database Parameter c 6
  -0.0932;                 ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-63S1_63W[]
!***********************************************************************************************************
!  Area =0.465m^2, (19.5 x36.9). Weight = 6.1 kg (13.4 lbs).
!  Module with 32 large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with two bypass diodes
!  installed.   Used for  12V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2004 (E)
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-63S1_63W,      ! Name 
  0.465,                   ! Active Area {m2}
  32,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.75,                    ! Short Circuit Current {A}
  22.6,                    ! Open Circuit Voltage {V}
  3.49,                    ! Current at Maximum Power Point {A}
  18.1,                    ! Voltage at Maximum Power Point {V}
  0.000368,                ! Sandia Database Parameter aIsc {1/K}
  -0.000118,               ! Sandia Database Parameter aImp {1/K}
  0.9873,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0127,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.0629,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0584,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.17,                    ! Diode Factor {dimensionless}
  0.012965,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.842688,               ! Sandia Database Parameter c 3 {dimensionless}
  0.92619,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.062356,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010119,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00067031,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000016221,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9916,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0084,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.745,                   ! Sandia Database Parameter Ix0
  2.58,                    ! Sandia Database Parameter Ixx0
  1.0932,                  ! Sandia Database Parameter c 6
  -0.0932;                 ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-6751B[]
!***********************************************************************************************************
!  Area =1.148 m^2, (34.6 x 51.4). Weight = 15 kg (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2001
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-6751B,         ! Name 
  1.148,                   ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.52,                    ! Short Circuit Current {A}
  66.47,                   ! Open Circuit Voltage {V}
  3.23,                    ! Current at Maximum Power Point {A}
  52.87,                   ! Voltage at Maximum Power Point {V}
  0.000286,                ! Sandia Database Parameter aIsc {1/K}
  -0.000149,               ! Sandia Database Parameter aImp {1/K}
  0.996,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.004,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.195,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.164,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.402,                   ! Diode Factor {dimensionless}
  0.033006,                ! Sandia Database Parameter c 2 {dimensionless}
  -6.00128,                ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068943,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.012233,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010257,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000031945,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.994,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.47,                    ! Sandia Database Parameter Ix0
  2.35,                    ! Sandia Database Parameter Ixx0
  1.092,                   ! Sandia Database Parameter c 6
  -0.092;                  ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-6751B_137[]
!***********************************************************************************************************
!  Area =1.148 m^2, (34.6 x 51.4). Weight = 15 kg (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2002 (E)
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-6751B_137,     ! Name 
  1.148,                   ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.63,                    ! Short Circuit Current {A}
  64.9,                    ! Open Circuit Voltage {V}
  3.25,                    ! Current at Maximum Power Point {A}
  51.4,                    ! Voltage at Maximum Power Point {V}
  0.000286,                ! Sandia Database Parameter aIsc {1/K}
  -0.000149,               ! Sandia Database Parameter aImp {1/K}
  0.996,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.004,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.195,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.164,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.402,                   ! Diode Factor {dimensionless}
  0.033006,                ! Sandia Database Parameter c 2 {dimensionless}
  -6.00128,                ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068943,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.012233,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010257,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000031945,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.994,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.006,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.57,                    ! Sandia Database Parameter Ix0
  2.3,                     ! Sandia Database Parameter Ixx0
  1.092,                   ! Sandia Database Parameter c 6
  -0.092;                  ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-Bifacial[]
!***********************************************************************************************************
!  Area =1.15m^2, (35.2 x 51.9). Weight = 15 kg (35 lb).
!  BIFACIAL module with 96  large-area (100 cm^2) HIT
!  (heterojunction with intrinsic thin layer) high-efficiency
!  crystalline silicon cells connected in series. Aluminum
!  frame, tempered glass front sheet, glass  backsheet, module
!  laminated with  EVA encapsulant. Wiring pigtails from frame
!  mounted enclosure.  4 bypass diodes integrated in busbar
!  ribbons inside module laminate.  Prototype provided to
!  PowerLight Corp.
!  Vintage:2005
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-Bifacial,      ! Name 
  1.15,                    ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.7,                     ! Short Circuit Current {A}
  67.6,                    ! Open Circuit Voltage {V}
  3.44,                    ! Current at Maximum Power Point {A}
  55.9,                    ! Voltage at Maximum Power Point {V}
  0.00068,                 ! Sandia Database Parameter aIsc {1/K}
  0.00014,                 ! Sandia Database Parameter aImp {1/K}
  0.9873,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0127,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1852,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1824,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.17,                    ! Diode Factor {dimensionless}
  0.012965,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.842688,               ! Sandia Database Parameter c 3 {dimensionless}
  0.9446,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.042728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0028236,              ! Sandia Database Parameter a 2 {dimensionless}
  -0.00064403,             ! Sandia Database Parameter a 3 {dimensionless}
  0.000063099,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.36,                   ! Sandia Database Parameter a {dimensionless}
  -0.101,                  ! Sandia Database Parameter b {dimensionless}
  0.9916,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0084,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.675,                   ! Sandia Database Parameter Ix0
  2.5,                     ! Sandia Database Parameter Ixx0
  1.0932,                  ! Sandia Database Parameter c 6
  -0.0932;                 ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-H552BA2_175W[]
!***********************************************************************************************************
!  Area =1.15m^2, (35.2 x 51.9). Weight = 15 kg (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2004
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-H552BA2_175W,  ! Name 
  1.15,                    ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.712,                   ! Short Circuit Current {A}
  65.8,                    ! Open Circuit Voltage {V}
  3.427,                   ! Current at Maximum Power Point {A}
  51.6,                    ! Voltage at Maximum Power Point {V}
  0.000369,                ! Sandia Database Parameter aIsc {1/K}
  0.000258,                ! Sandia Database Parameter aImp {1/K}
  1.0046,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0046,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.1782,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1183,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.168,                   ! Diode Factor {dimensionless}
  -0.63519,                ! Sandia Database Parameter c 2 {dimensionless}
  -14.0772,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9446,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.042728,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0028236,              ! Sandia Database Parameter a 2 {dimensionless}
  -0.00064403,             ! Sandia Database Parameter a 3 {dimensionless}
  0.000063099,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.36,                   ! Sandia Database Parameter a {dimensionless}
  -0.101,                  ! Sandia Database Parameter b {dimensionless}
  0.9931,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0069,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.694,                   ! Sandia Database Parameter Ix0
  2.52,                    ! Sandia Database Parameter Ixx0
  1.101,                   ! Sandia Database Parameter c 6
  -0.101;                  ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-HO97[]
!***********************************************************************************************************
!  Area =1.148 m^2, (34.6 x 51.4). Weight = 15 kg (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2002
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-HO97,          ! Name 
  1.148,                   ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.78,                    ! Short Circuit Current {A}
  65.79,                   ! Open Circuit Voltage {V}
  3.41,                    ! Current at Maximum Power Point {A}
  52.69,                   ! Voltage at Maximum Power Point {V}
  0.000394,                ! Sandia Database Parameter aIsc {1/K}
  -0.00004,                ! Sandia Database Parameter aImp {1/K}
  0.947,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.053,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.183,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.168,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.332,                   ! Diode Factor {dimensionless}
  -0.56183,                ! Sandia Database Parameter c 2 {dimensionless}
  -19.1594,                ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068943,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.012233,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010257,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000031945,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.989,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.011,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.68,                    ! Sandia Database Parameter Ix0
  2.47,                    ! Sandia Database Parameter Ixx0
  1.069,                   ! Sandia Database Parameter c 6
  -0.069;                  ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-HO97_141[]
!***********************************************************************************************************
!  Area =1.148 m^2, (34.6 x 51.4). Weight = 15 kg (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2002 (E)
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-HO97_141,      ! Name 
  1.148,                   ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.64,                    ! Short Circuit Current {A}
  65.7,                    ! Open Circuit Voltage {V}
  3.31,                    ! Current at Maximum Power Point {A}
  52.9,                    ! Voltage at Maximum Power Point {V}
  0.00044,                 ! Sandia Database Parameter aIsc {1/K}
  0.00007,                 ! Sandia Database Parameter aImp {1/K}
  0.947,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.053,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.187,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.168,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.332,                   ! Diode Factor {dimensionless}
  -0.56183,                ! Sandia Database Parameter c 2 {dimensionless}
  -19.1594,                ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068943,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.012233,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010257,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000031945,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.989,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.011,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.52,                    ! Sandia Database Parameter Ix0
  2.44,                    ! Sandia Database Parameter Ixx0
  1.069,                   ! Sandia Database Parameter c 6
  -0.069;                  ! Sandia Database Parameter c 7
##enddef

##def Sanyo_HIP-J54BA2_180W[]
!***********************************************************************************************************
!  Area =1.15m^2, (35.2 x 51.9). Weight = 15 kg (33 lb).
!  Module with 96  large-area (100 cm^2) HIT (heterojunction
!  with intrinsic thin layer) high-efficiency crystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, polymer backsheet, module laminated with
!  EVA encapsulant. Junction box with four bypass diodes
!  installed.   Used for  48V or grid-tied applications. Max
!  array voltage = 600 Vdc.  Max fuse = 7 A.
!  Vintage:2004 (E)
!  Material:HIT-Si
PhotovoltaicPerformance:Sandia,
  Sanyo_HIP-J54BA2_180W,   ! Name 
  1.15,                    ! Active Area {m2}
  96,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.65,                    ! Short Circuit Current {A}
  66.4,                    ! Open Circuit Voltage {V}
  3.33,                    ! Current at Maximum Power Point {A}
  54,                      ! Voltage at Maximum Power Point {V}
  0.000368,                ! Sandia Database Parameter aIsc {1/K}
  -0.000118,               ! Sandia Database Parameter aImp {1/K}
  0.9873,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0127,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1888,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1751,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.17,                    ! Diode Factor {dimensionless}
  0.012965,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.842688,               ! Sandia Database Parameter c 3 {dimensionless}
  0.92619,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.062356,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010119,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00067031,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000016221,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9916,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0084,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.646,                   ! Sandia Database Parameter Ix0
  2.46,                    ! Sandia Database Parameter Ixx0
  1.0932,                  ! Sandia Database Parameter c 6
  -0.0932;                 ! Sandia Database Parameter c 7
##enddef

##def Schott_SAPC_165[]
!***********************************************************************************************************
!  Area =1.301 m^2, (32.5 x 62.0). Weight = 17 kg (37 lb).
!  Module with 72 large-area (156 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, smooth polymer backsheet, module
!  laminated with  EVA, integral bypass diodes.  Output
!  terminal has wiring pigtails from sealed connector.   Used
!  for  24V or grid-tied applications.  Max system voltage =
!  600 V. Max series fuse = 10A.  NOCT = 47C.
!  Vintage:2001
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Schott_SAPC_165,         ! Name 
  1.301,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.145,                   ! Short Circuit Current {A}
  43.69,                   ! Open Circuit Voltage {V}
  4.693,                   ! Current at Maximum Power Point {A}
  34.43,                   ! Voltage at Maximum Power Point {V}
  0.00079,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00001,                ! Sandia Database Parameter aImp {1/K}
  0.988,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.012,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.173,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.18,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.486,                   ! Diode Factor {dimensionless}
  0.20456,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.4788,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.052543,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0083131,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00057776,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00001537,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.08,                    ! Sandia Database Parameter Ix0
  3.31,                    ! Sandia Database Parameter Ixx0
  1.107,                   ! Sandia Database Parameter c 6
  -0.107;                  ! Sandia Database Parameter c 7
##enddef

##def Schott_SAPC_165_144[]
!***********************************************************************************************************
!  Area =1.301 m^2, (32.5 x 62.0). Weight = 17 kg (37 lb).
!  Module with 72 large-area (156 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, tempered
!  glass front sheet, smooth polymer backsheet, module
!  laminated with  EVA, integral bypass diodes.  Output
!  terminal has wiring pigtails from sealed connector.   Used
!  for  24V or grid-tied applications. Max system voltage =
!  600 V. Max series fuse = 10A.  NOCT = 47C.
!  Vintage:2002 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Schott_SAPC_165_144,     ! Name 
  1.301,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.46,                    ! Short Circuit Current {A}
  43.1,                    ! Open Circuit Voltage {V}
  4.77,                    ! Current at Maximum Power Point {A}
  34.6,                    ! Voltage at Maximum Power Point {V}
  0.00079,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00001,                ! Sandia Database Parameter aImp {1/K}
  0.988,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.012,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.171,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.178,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.486,                   ! Diode Factor {dimensionless}
  0.20456,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.4788,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.052543,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0083131,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00057776,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.00001537,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.983,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.017,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.33,                    ! Sandia Database Parameter Ix0
  3.27,                    ! Sandia Database Parameter Ixx0
  1.107,                   ! Sandia Database Parameter c 6
  -0.107;                  ! Sandia Database Parameter c 7
##enddef

##def Sharp_ND-123U1[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_ND-123U1,          ! Name 
  0.992338,                ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.1,                     ! Short Circuit Current {A}
  21.3,                    ! Open Circuit Voltage {V}
  7.16,                    ! Current at Maximum Power Point {A}
  17.2,                    ! Voltage at Maximum Power Point {V}
  0.00058,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0000061,              ! Sandia Database Parameter aImp {1/K}
  0.9773,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0227,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.081525,               ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.08505,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.384,                   ! Diode Factor {dimensionless}
  -0.387238,               ! Sandia Database Parameter c 2 {dimensionless}
  -9.5542,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9847,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0153,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.98622006,              ! Sandia Database Parameter Ix0
  5.024494615,             ! Sandia Database Parameter Ixx0
  1.1125,                  ! Sandia Database Parameter c 6
  -0.1125;                 ! Sandia Database Parameter c 7
##enddef

##def Sharp_ND-167U1[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_ND-167U1,          ! Name 
  1.333312,                ! Active Area {m2}
  48,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.91,                    ! Short Circuit Current {A}
  29,                      ! Open Circuit Voltage {V}
  7.1,                     ! Current at Maximum Power Point {A}
  23.3,                    ! Voltage at Maximum Power Point {V}
  0.00058,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0000061,              ! Sandia Database Parameter aImp {1/K}
  0.9773,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0227,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1087,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1134,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.384,                   ! Diode Factor {dimensionless}
  -0.387238,               ! Sandia Database Parameter c 2 {dimensionless}
  -9.5542,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9847,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0153,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.798888972,             ! Sandia Database Parameter Ix0
  4.982389911,             ! Sandia Database Parameter Ixx0
  1.1125,                  ! Sandia Database Parameter c 6
  -0.1125;                 ! Sandia Database Parameter c 7
##enddef

##def Sharp_ND-167U1F[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_ND-167U1F,         ! Name 
  1.3101,                  ! Active Area {m2}
  48,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.02,                    ! Short Circuit Current {A}
  29.04,                   ! Open Circuit Voltage {V}
  7.27,                    ! Current at Maximum Power Point {A}
  22.97,                   ! Voltage at Maximum Power Point {V}
  0.00058,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0000061,              ! Sandia Database Parameter aImp {1/K}
  0.9773,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0227,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1087,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1134,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.384,                   ! Diode Factor {dimensionless}
  -0.387238,               ! Sandia Database Parameter c 2 {dimensionless}
  -9.5542,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9847,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0153,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.907343812,             ! Sandia Database Parameter Ix0
  5.101686571,             ! Sandia Database Parameter Ixx0
  1.1125,                  ! Sandia Database Parameter c 6
  -0.1125;                 ! Sandia Database Parameter c 7
##enddef

##def Sharp_ND-167U1F_148[]
!***********************************************************************************************************
!  Vintage:2006
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_ND-167U1F_148,     ! Name 
  1.3101,                  ! Active Area {m2}
  48,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.016,                   ! Short Circuit Current {A}
  29.294,                  ! Open Circuit Voltage {V}
  7.335,                   ! Current at Maximum Power Point {A}
  23.256,                  ! Voltage at Maximum Power Point {V}
  0.00058,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0000061,              ! Sandia Database Parameter aImp {1/K}
  0.9773,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0227,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.1087,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1134,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.384,                   ! Diode Factor {dimensionless}
  -0.387238,               ! Sandia Database Parameter c 2 {dimensionless}
  -9.5542,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.4034,                 ! Sandia Database Parameter a {dimensionless}
  -0.090206,               ! Sandia Database Parameter b {dimensionless}
  0.9847,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0153,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.9034,                  ! Sandia Database Parameter Ix0
  5.1473,                  ! Sandia Database Parameter Ixx0
  1.1125,                  ! Sandia Database Parameter c 6
  -0.1125;                 ! Sandia Database Parameter c 7
##enddef

##def Sharp_ND-208U1[]
!***********************************************************************************************************
!  Vintage:2005 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_ND-208U1,          ! Name 
  1.2922,                  ! Active Area {m2}
  60,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  8.13,                    ! Short Circuit Current {A}
  36.1,                    ! Open Circuit Voltage {V}
  7.3,                     ! Current at Maximum Power Point {A}
  28.5,                    ! Voltage at Maximum Power Point {V}
  0.00058,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0000061,              ! Sandia Database Parameter aImp {1/K}
  0.9773,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0227,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.135875,               ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.14175,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.384,                   ! Diode Factor {dimensionless}
  -0.387238,               ! Sandia Database Parameter c 2 {dimensionless}
  -9.5542,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9847,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0153,                  ! Sandia Database Parameter c 5 {dimensionless}
  8.015798653,             ! Sandia Database Parameter Ix0
  5.122738923,             ! Sandia Database Parameter Ixx0
  1.1125,                  ! Sandia Database Parameter c 6
  -0.1125;                 ! Sandia Database Parameter c 7
##enddef

##def Sharp_ND-208U1F[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_ND-208U1F,         ! Name 
  1.2922,                  ! Active Area {m2}
  60,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.99,                    ! Short Circuit Current {A}
  36.3,                    ! Open Circuit Voltage {V}
  7.25,                    ! Current at Maximum Power Point {A}
  28.71,                   ! Voltage at Maximum Power Point {V}
  0.00058,                 ! Sandia Database Parameter aIsc {1/K}
  -0.0000061,              ! Sandia Database Parameter aImp {1/K}
  0.9773,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0227,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.135875,               ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.14175,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.384,                   ! Diode Factor {dimensionless}
  -0.387238,               ! Sandia Database Parameter c 2 {dimensionless}
  -9.5542,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.921940714,             ! Sandia Database Parameter a 0 {dimensionless}
  0.070891738,             ! Sandia Database Parameter a 1 {dimensionless}
  -0.01427241,             ! Sandia Database Parameter a 2 {dimensionless}
  0.001170898,             ! Sandia Database Parameter a 3 {dimensionless}
  -3.37053E-05,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002471445,            ! Sandia Database Parameter b 1 {dimensionless}
  0.00031462,              ! Sandia Database Parameter b 2 {dimensionless}
  -1.26299E-05,            ! Sandia Database Parameter b 3 {dimensionless}
  2.1395E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.37403E-09,            ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.537,                  ! Sandia Database Parameter a {dimensionless}
  -0.0721,                 ! Sandia Database Parameter b {dimensionless}
  0.9847,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0153,                  ! Sandia Database Parameter c 5 {dimensionless}
  7.87776522,              ! Sandia Database Parameter Ix0
  5.08765167,              ! Sandia Database Parameter Ixx0
  1.1125,                  ! Sandia Database Parameter c 6
  -0.1125;                 ! Sandia Database Parameter c 7
##enddef

##def Sharp_NEH120E1[]
!***********************************************************************************************************
!  Area =0.944 m^2, (31.2 x 46.9). Weight = 12.5 kg (27.5 lb).
!  Module with 54 large-area (156 cm^2) textured
!  multicrystalline silicon cells connected in series.
!  Aluminum frame, tempered glass front sheet, smooth polymer
!  backsheet, module laminated with  EVA, three  bypass
!  diodes.  Output terminal has lead wires (pigtails) from
!  sealed connector.   Used for  grid-tied applications.
!  Vintage:2001
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_NEH120E1,          ! Name 
  0.944,                   ! Active Area {m2}
  54,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.085,                   ! Short Circuit Current {A}
  32.78,                   ! Open Circuit Voltage {V}
  4.604,                   ! Current at Maximum Power Point {A}
  25.75,                   ! Voltage at Maximum Power Point {V}
  0.00084,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00041,                ! Sandia Database Parameter aImp {1/K}
  1.016,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.016,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.117,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.141,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.382,                   ! Diode Factor {dimensionless}
  -0.24751,                ! Sandia Database Parameter c 2 {dimensionless}
  -13.7623,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.075932,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.016109,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013961,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000042546,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.989,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.011,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.97,                    ! Sandia Database Parameter Ix0
  3.3,                     ! Sandia Database Parameter Ixx0
  1.126,                   ! Sandia Database Parameter c 6
  -0.126;                  ! Sandia Database Parameter c 7
##enddef

##def Sharp_NEH120E1_152[]
!***********************************************************************************************************
!  Area =0.96  m^2, (31.6 x 47.2). Weight = 12.5 kg (27.5 lb).
!  Module with 54 large-area (156 cm^2) textured
!  multicrystalline silicon cells connected in series.
!  Aluminum frame, tempered glass front sheet, smooth polymer
!  backsheet, module laminated with  EVA, three  bypass
!  diodes.  Output terminal has lead wires (pigtails) from
!  sealed connector.   Used for  grid-tied applications.
!  Vintage:2002 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_NEH120E1_152,      ! Name 
  0.96,                    ! Active Area {m2}
  54,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.3,                     ! Short Circuit Current {A}
  32.3,                    ! Open Circuit Voltage {V}
  4.67,                    ! Current at Maximum Power Point {A}
  25.7,                    ! Voltage at Maximum Power Point {V}
  0.0012,                  ! Sandia Database Parameter aIsc {1/K}
  0.00007,                 ! Sandia Database Parameter aImp {1/K}
  1.022,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.022,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.125,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.136,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.363,                   ! Diode Factor {dimensionless}
  -0.24868,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.2654,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.075932,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.016109,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013961,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000042546,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.986,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.014,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.19,                    ! Sandia Database Parameter Ix0
  3.24,                    ! Sandia Database Parameter Ixx0
  1.125,                   ! Sandia Database Parameter c 6
  -0.125;                  ! Sandia Database Parameter c 7
##enddef

##def Sharp_NT-5AE3D_175W[]
!***********************************************************************************************************
!  Area =1.3  m^2, (32.6 x 62.0). Weight = 17 kg  (37.4 lb).
!  Module with 72 large-area (148 cm^2) textured
!  multicrystalline silicon cells connected in series.
!  Aluminum frame, tempered glass front sheet, smooth polymer
!  backsheet, module laminated with  EVA, three  bypass
!  diodes.  Output terminal has lead wires (pigtails) from
!  sealed connector.   Used for  grid-tied applications.
!  Vintage:2004
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Sharp_NT-5AE3D_175W,     ! Name 
  1.3,                     ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.388,                   ! Short Circuit Current {A}
  45.589,                  ! Open Circuit Voltage {V}
  4.87,                    ! Current at Maximum Power Point {A}
  35.95,                   ! Voltage at Maximum Power Point {V}
  0.0003431,               ! Sandia Database Parameter aIsc {1/K}
  -0.000403,               ! Sandia Database Parameter aImp {1/K}
  1.0166,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0166,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.1773,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1809,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.362,                   ! Diode Factor {dimensionless}
  0.078504,                ! Sandia Database Parameter c 2 {dimensionless}
  -5.2682,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.933,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.0587,                  ! Sandia Database Parameter a 1 {dimensionless}
  -0.0107,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.000796,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.0000206,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  1.0015,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0015,                 ! Sandia Database Parameter c 5 {dimensionless}
  5.33,                    ! Sandia Database Parameter Ix0
  3.49,                    ! Sandia Database Parameter Ixx0
  1.1493,                  ! Sandia Database Parameter c 6
  -0.1493;                 ! Sandia Database Parameter c 7
##enddef

##def Shell_S165[]
!***********************************************************************************************************
!  Area = 1.320 m^2, (32.0 x 63.8). Weight = 17.2 kg (37.8
!  lb).  Module with 72 (155 cm^2) multi-crystalline silicon
!  cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass front sheet, polymer backsheet,
!  module laminated with EVA.  4 bypass diodes. MultiContact
!  cables from junction box.  Max system voltage = 600V.  Max
!  series fuse = 15A. NOCT = 44C.
!  Vintage:2002
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Shell_S165,              ! Name 
  1.32,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.095,                   ! Short Circuit Current {A}
  43.35,                   ! Open Circuit Voltage {V}
  4.577,                   ! Current at Maximum Power Point {A}
  34.88,                   ! Voltage at Maximum Power Point {V}
  0.000588,                ! Sandia Database Parameter aIsc {1/K}
  -0.000134,               ! Sandia Database Parameter aImp {1/K}
  0.985,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.015,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.157,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.16,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.399,                   ! Diode Factor {dimensionless}
  0.32865,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.1944,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9309,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.06236,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.011996,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00089902,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000023501,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.989,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.011,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.95,                    ! Sandia Database Parameter Ix0
  3.26,                    ! Sandia Database Parameter Ixx0
  1.101,                   ! Sandia Database Parameter c 6
  -0.101;                  ! Sandia Database Parameter c 7
##enddef

##def Shell_S80[]
!***********************************************************************************************************
!  Area = 0.680 m^2, (22.2 x47.6). Weight = 8.2 kg (18.0 lb).
!  Module with 36 (155 cm^2) multi-crystalline silicon cells
!  connected in series. Anodized aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with 2
!  bypass diodes, and MultiContact cables.  Max system voltage
!  = 600V.  Max series fuse = 15A. NOCT = 44C.
!  Vintage:2002
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Shell_S80,               ! Name 
  0.68,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.357,                   ! Short Circuit Current {A}
  21.65,                   ! Open Circuit Voltage {V}
  4.801,                   ! Current at Maximum Power Point {A}
  17.36,                   ! Voltage at Maximum Power Point {V}
  0.000858,                ! Sandia Database Parameter aIsc {1/K}
  0.000235,                ! Sandia Database Parameter aImp {1/K}
  0.974,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.026,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0828,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0874,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.49,                    ! Diode Factor {dimensionless}
  0.39735,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.49567,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9239,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.068262,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.013018,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010283,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000028928,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.19,                    ! Sandia Database Parameter Ix0
  3.43,                    ! Sandia Database Parameter Ixx0
  1.085,                   ! Sandia Database Parameter c 6
  -0.085;                  ! Sandia Database Parameter c 7
##enddef

##def Shell_SM50-H[]
!***********************************************************************************************************
!  Area = 0.401 m^2, (13 x 48). Weight = 5.2 kg (11.5 lb).
!  Module with 33 (100 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron tempered glass front sheet, polymer backsheet,
!  module laminated with EVA. Separate positive and negative
!  junction boxes with bypass diode in each. Max system
!  voltage = 820V.  Max series fuse = ?A.  NOCT = 45C.
!  Vintage:2002 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Shell_SM50-H,            ! Name 
  0.401,                   ! Active Area {m2}
  33,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.4,                     ! Short Circuit Current {A}
  19.8,                    ! Open Circuit Voltage {V}
  3.15,                    ! Current at Maximum Power Point {A}
  15.9,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0798,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0816,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.36,                    ! Sandia Database Parameter Ix0
  2.31,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Shell_SM55[]
!***********************************************************************************************************
!  Area = 0.425 m^2, (13.0 x 50.9). Weight = 5.5 kg (12 lb).
!  Module with 36 (100 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  polymer  backsheet, module laminated with EVA. Separate
!  positive and negative junction boxes with bypass diode in
!  each. Max system voltage = 820V.  Max series fuse = ?A.
!  NOCT = 45C.
!  Vintage:2002 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Shell_SM55,              ! Name 
  0.425,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.4,                     ! Short Circuit Current {A}
  21.7,                    ! Open Circuit Voltage {V}
  3.15,                    ! Current at Maximum Power Point {A}
  17.4,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.087,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.089,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.36,                    ! Sandia Database Parameter Ix0
  2.31,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Shell_SP140[]
!***********************************************************************************************************
!  Area = 1.320 m^2, (32.0 x 63.8). Weight = 17.2 kg (37.8
!  lb).  Module with 72 (140 cm^2) pyramidally-textured
!  crystalline silicon cells connected in series. Anodized
!  aluminum frame, low-iron tempered glass front sheet,
!  polymer backsheet, module laminated with EVA. Available
!  with two junction box syles  with either 2 or 3 bypass
!  diodes.  Max system voltage = 600V.  Max series fuse = 15A.
!  NOCT = 45C.
!  Vintage:2002 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Shell_SP140,             ! Name 
  1.32,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.7,                     ! Short Circuit Current {A}
  42.8,                    ! Open Circuit Voltage {V}
  4.24,                    ! Current at Maximum Power Point {A}
  33,                      ! Voltage at Maximum Power Point {V}
  0.00007,                 ! Sandia Database Parameter aIsc {1/K}
  -0.000552,               ! Sandia Database Parameter aImp {1/K}
  1.002,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.002,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.174,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.178,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.289,                   ! Diode Factor {dimensionless}
  0.004416,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.5891,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9377,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.055704,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.01074,                ! Sandia Database Parameter a 2 {dimensionless}
  0.00074647,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000017964,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.981,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.019,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.61,                    ! Sandia Database Parameter Ix0
  3.03,                    ! Sandia Database Parameter Ixx0
  1.143,                   ! Sandia Database Parameter c 6
  -0.143;                  ! Sandia Database Parameter c 7
##enddef

##def Shell_SP150[]
!***********************************************************************************************************
!  Area = 1.320 m^2, (32.0 x 63.8). Weight = 17.2 kg (37.8
!  lb).  Module with 72 (140 cm^2) pyramidally-textured
!  crystalline silicon cells connected in series. Anodized
!  aluminum frame, low-iron tempered glass front sheet,
!  polymer backsheet, module laminated with EVA. Available
!  with two junction box syles  with either 2 or 3 bypass
!  diodes.  Max system voltage = 600V.  Max series fuse = 15A.
!  NOCT = 45C.
!  Vintage:2002 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Shell_SP150,             ! Name 
  1.32,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  43.4,                    ! Open Circuit Voltage {V}
  4.41,                    ! Current at Maximum Power Point {A}
  34,                      ! Voltage at Maximum Power Point {V}
  0.00007,                 ! Sandia Database Parameter aIsc {1/K}
  -0.000552,               ! Sandia Database Parameter aImp {1/K}
  1.002,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.002,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.174,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.178,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.289,                   ! Diode Factor {dimensionless}
  0.004416,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.5891,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9377,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.055704,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.01074,                ! Sandia Database Parameter a 2 {dimensionless}
  0.00074647,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000017964,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.981,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.019,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.74,                    ! Sandia Database Parameter Ix0
  3.18,                    ! Sandia Database Parameter Ixx0
  1.143,                   ! Sandia Database Parameter c 6
  -0.143;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM10[]
!***********************************************************************************************************
!  Area = 0.119 m^2, (14.2 x 13.0). Weight = 1.8 kg (3.7 lb).
!  Module with 34 (25 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Sealed terminal cover with color-coded lead wires.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM10,            ! Name 
  0.119,                   ! Active Area {m2}
  34,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.71,                    ! Short Circuit Current {A}
  19.9,                    ! Open Circuit Voltage {V}
  0.61,                    ! Current at Maximum Power Point {A}
  16.3,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0822,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.084,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  0.707,                   ! Sandia Database Parameter Ix0
  0.412,                   ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM20[]
!***********************************************************************************************************
!  Area = 0.186 m^2, (12.9 x 22.3). Weight = 2.5 kg (5.6 lb).
!  Module with 30 (50 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Sealed terminal cover with color-coded lead wires.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM20,            ! Name 
  0.186,                   ! Active Area {m2}
  30,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.6,                     ! Short Circuit Current {A}
  18,                      ! Open Circuit Voltage {V}
  1.38,                    ! Current at Maximum Power Point {A}
  14.5,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0725,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0742,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  1.59,                    ! Sandia Database Parameter Ix0
  0.95,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM46[]
!***********************************************************************************************************
!  Area = 0.356 m^2, (13 x 42.7). Weight = 4.6 kg (10.2 lb).
!  Module with 30 (100 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Junction box with manufacturer installed bypass diodes.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM46,            ! Name 
  0.356,                   ! Active Area {m2}
  30,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.35,                    ! Short Circuit Current {A}
  18,                      ! Open Circuit Voltage {V}
  3.15,                    ! Current at Maximum Power Point {A}
  14.6,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0725,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0742,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.34,                    ! Sandia Database Parameter Ix0
  2.37,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM50[]
!***********************************************************************************************************
!  Area = 0.425 m^2, (13 x 50.9). Weight = 5.5 kg (12 lb).
!  Module with 36 (100 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Junction box with manufacturer installed bypass diodes.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM50,            ! Name 
  0.425,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.4,                     ! Short Circuit Current {A}
  21.4,                    ! Open Circuit Voltage {V}
  3.05,                    ! Current at Maximum Power Point {A}
  16.6,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.087,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.089,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.32,                    ! Sandia Database Parameter Ix0
  2.21,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM50-H[]
!***********************************************************************************************************
!  Area = 0.401 m^2, (13 x 48). Weight = 5.2 kg (11.5 lb).
!  Module with 33 (100 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Junction box with manufacturer installed bypass diodes.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM50-H,          ! Name 
  0.401,                   ! Active Area {m2}
  33,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.35,                    ! Short Circuit Current {A}
  19.8,                    ! Open Circuit Voltage {V}
  3.15,                    ! Current at Maximum Power Point {A}
  15.9,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0798,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0816,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.345,                   ! Sandia Database Parameter Ix0
  2.36,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM55[]
!***********************************************************************************************************
!  Area = 0.425 m^2, (13 x 50.9). Weight = 5.5 kg (12 lb).
!  Module with 36 (100 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  Tedlar backsheet, module laminated with EVA. Junction box
!  with manufacturer installed bypass diodes.
!  Vintage:1997
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM55,            ! Name 
  0.425,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.313,                   ! Short Circuit Current {A}
  21.4,                    ! Open Circuit Voltage {V}
  3.038,                   ! Current at Maximum Power Point {A}
  17.31,                   ! Voltage at Maximum Power Point {V}
  0.00052,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00006,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0835,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0857,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.25,                    ! Sandia Database Parameter Ix0
  2.24,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM55_166[]
!***********************************************************************************************************
!  Area = 0.425 m^2, (13 x 50.9). Weight = 5.5 kg (12 lb).
!  Module with 36 (100 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Junction box with manufacturer installed bypass diodes.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM55_166,        ! Name 
  0.425,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.45,                    ! Short Circuit Current {A}
  21.7,                    ! Open Circuit Voltage {V}
  3.15,                    ! Current at Maximum Power Point {A}
  17.4,                    ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.087,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.089,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.4,                     ! Sandia Database Parameter Ix0
  2.29,                    ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM6[]
!***********************************************************************************************************
!  Area = 0.058 m^2, (6.9 x 13.0). Weight = 1.0 kg (2.2 lb).
!  Module with 33 (15 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Sealed terminal cover with color-coded lead wires.
!  Vintage:1997
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM6,             ! Name 
  0.058,                   ! Active Area {m2}
  33,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.394,                   ! Short Circuit Current {A}
  19.49,                   ! Open Circuit Voltage {V}
  0.339,                   ! Current at Maximum Power Point {A}
  15.79,                   ! Voltage at Maximum Power Point {V}
  0.0006,                  ! Sandia Database Parameter aIsc {1/K}
  -0.00003,                ! Sandia Database Parameter aImp {1/K}
  1.061,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.061,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.0858,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.292,                   ! Diode Factor {dimensionless}
  0.57902,                 ! Sandia Database Parameter c 2 {dimensionless}
  -5.5122,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.93,                    ! Sandia Database Parameter a 0 {dimensionless}
  0.063363,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.012964,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010135,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000027426,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  1.0105,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0105,                 ! Sandia Database Parameter c 5 {dimensionless}
  0.378,                   ! Sandia Database Parameter Ix0
  0.242,                   ! Sandia Database Parameter Ixx0
  1.137,                   ! Sandia Database Parameter c 6
  -0.137;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SM6_168[]
!***********************************************************************************************************
!  Area = 0.058 m^2, (6.9 x 13.0). Weight = 1.0 kg (2.2 lb).
!  Module with 33 (15 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  multilayer Tedlar backsheet, module laminated with EVA.
!  Sealed terminal cover with color-coded lead wires.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SM6_168,         ! Name 
  0.058,                   ! Active Area {m2}
  33,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.42,                    ! Short Circuit Current {A}
  19.5,                    ! Open Circuit Voltage {V}
  0.39,                    ! Current at Maximum Power Point {A}
  15,                      ! Voltage at Maximum Power Point {V}
  0.00055,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00008,                ! Sandia Database Parameter aImp {1/K}
  1.02,                    ! Sandia Database Parameter c 0 {dimensionless}
  -0.02,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0798,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0816,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.086,                   ! Diode Factor {dimensionless}
  0.08818,                 ! Sandia Database Parameter c 2 {dimensionless}
  -8.434,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  0.412,                   ! Sandia Database Parameter Ix0
  0.289,                   ! Sandia Database Parameter Ixx0
  1.122,                   ! Sandia Database Parameter c 6
  -0.122;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP130[]
!***********************************************************************************************************
!  Area = 1.317 m^2, (32.0 x 63.8). Weight = 14.8 kg (32.6
!  lb).  Module with 72 (140 cm^2) pyramidally-textured
!  crystalline silicon cells connected in series. Anodized
!  aluminum frame, low-iron cerium-containing tempered glass
!  front sheet, multi-layered polymer backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions.  Max
!  system voltage = 600V.  Max series fuse = 15A. NOCT = 45C.
!  Vintage:2001
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP130,           ! Name 
  1.317,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.366,                   ! Short Circuit Current {A}
  43.45,                   ! Open Circuit Voltage {V}
  3.916,                   ! Current at Maximum Power Point {A}
  34.15,                   ! Voltage at Maximum Power Point {V}
  0.00007,                 ! Sandia Database Parameter aIsc {1/K}
  -0.000552,               ! Sandia Database Parameter aImp {1/K}
  1.002,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.002,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.174,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.178,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.289,                   ! Diode Factor {dimensionless}
  0.004416,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.5891,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.9377,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.055704,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.01074,                ! Sandia Database Parameter a 2 {dimensionless}
  0.00074647,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000017964,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.981,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.019,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.31,                    ! Sandia Database Parameter Ix0
  2.76,                    ! Sandia Database Parameter Ixx0
  1.143,                   ! Sandia Database Parameter c 6
  -0.143;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP130_170[]
!***********************************************************************************************************
!  Area = 1.317 m^2, (32.0 x 63.8). Weight = 14.8 kg (32.6
!  lb).  Module with 72 (140 cm^2) pyramidally-textured
!  crystalline silicon cells connected in series. Anodized
!  aluminum frame, low-iron cerium-containing tempered glass
!  front sheet, multi-layered polymer backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions.  Max
!  system voltage = 600V.  Max series fuse = 15A. NOCT = 45C.
!  Vintage:2001 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP130_170,       ! Name 
  1.317,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.5,                     ! Short Circuit Current {A}
  42.8,                    ! Open Circuit Voltage {V}
  3.95,                    ! Current at Maximum Power Point {A}
  33,                      ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.17,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.17,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.42,                    ! Sandia Database Parameter Ix0
  2.73,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP140[]
!***********************************************************************************************************
!  Area = 1.317 m^2, (32.0 x 63.8). Weight = 14.8 kg (32.6
!  lb).  Module with 72 (140 cm^2) pyramidally-textured
!  crystalline silicon cells connected in series. Anodized
!  aluminum frame, low-iron cerium-containing tempered glass
!  front sheet, multi-layered polymer backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Max system
!  voltage = 600V.  Max series fuse = 15A. NOCT = 45C.
!  Vintage:2001 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP140,           ! Name 
  1.317,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.7,                     ! Short Circuit Current {A}
  42.8,                    ! Open Circuit Voltage {V}
  4.25,                    ! Current at Maximum Power Point {A}
  33,                      ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.17,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.17,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.66,                    ! Sandia Database Parameter Ix0
  2.99,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP150[]
!***********************************************************************************************************
!  Area = 1.317 m^2, (32.0 x 63.8). Weight = 14.8 kg (32.6
!  lb).  Module with 72 (140 cm^2) pyramidally-textured
!  crystalline silicon cells connected in series. Anodized
!  aluminum frame, low-iron cerium-containing tempered glass
!  front sheet, multi-layered polymer backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions.
!  Vintage:2001 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP150,           ! Name 
  1.317,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  43.4,                    ! Open Circuit Voltage {V}
  4.4,                     ! Current at Maximum Power Point {A}
  34,                      ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.17,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.17,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.75,                    ! Sandia Database Parameter Ix0
  3.14,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP18_12V[]
!***********************************************************************************************************
!  Area = 0.174 m^2, (10.8 x 24.9). Weight = 2.7 kg (5.9 lb).
!  Module with 36 (35 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  Tedlar backsheet, module laminated with EVA. Junction box
!  with manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP18_12V,        ! Name 
  0.174,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.2,                     ! Short Circuit Current {A}
  21.7,                    ! Open Circuit Voltage {V}
  1.1,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.085,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  1.185,                   ! Sandia Database Parameter Ix0
  0.79,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP18_6V[]
!***********************************************************************************************************
!  Area = 0.174 m^2, (10.8 x 24.9). Weight = 2.7 kg (5.9 lb).
!  Module with 2 parallel strings of 18 (70 cm^2)
!  pyramidally-textured crystalline silicon cells connected in
!  series. Anodized aluminum frame, low-iron cerium-containing
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Provision
!  for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP18_6V,         ! Name 
  0.174,                   ! Active Area {m2}
  18,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  2.4,                     ! Short Circuit Current {A}
  10.9,                    ! Open Circuit Voltage {V}
  2.1,                     ! Current at Maximum Power Point {A}
  8.5,                     ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0425,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0425,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.36,                    ! Sandia Database Parameter Ix0
  1.44,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP36_12V[]
!***********************************************************************************************************
!  Area = 0.333 m^2, (20.8 x 24.9). Weight = 4.3 kg (9.5 lb).
!  Module with 36 (70 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  Tedlar backsheet, module laminated with EVA. Junction box
!  with manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP36_12V,        ! Name 
  0.333,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.4,                     ! Short Circuit Current {A}
  21.7,                    ! Open Circuit Voltage {V}
  2.1,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.085,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.36,                    ! Sandia Database Parameter Ix0
  1.45,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP36_6V[]
!***********************************************************************************************************
!  Area = 0.333 m^2, (20.8 x 24.9). Weight = 4.3 kg (9.5 lb).
!  Module with 2 parallel strings of 18 (70 cm^2)
!  pyramidally-textured crystalline silicon cells connected in
!  series. Anodized aluminum frame, low-iron cerium-containing
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Provision
!  for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP36_6V,         ! Name 
  0.333,                   ! Active Area {m2}
  18,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  10.9,                    ! Open Circuit Voltage {V}
  4.2,                     ! Current at Maximum Power Point {A}
  8.5,                     ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0425,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0425,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.73,                    ! Sandia Database Parameter Ix0
  2.89,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP65_12V[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb).
!  Module with 36 (140 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  Tedlar backsheet, module laminated with EVA. Junction box
!  with manufacturer installed bypass diodes, and conduit
!  provisions.
!  Vintage:2001 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP65_12V,        ! Name 
  0.633,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.5,                     ! Short Circuit Current {A}
  21.4,                    ! Open Circuit Voltage {V}
  3.95,                    ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.085,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.41,                    ! Sandia Database Parameter Ix0
  2.74,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP70_12V[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb).
!  Module with 36 (140 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  Tedlar backsheet, module laminated with EVA. Junction box
!  with manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP70_12V,        ! Name 
  0.633,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.7,                     ! Short Circuit Current {A}
  21.4,                    ! Open Circuit Voltage {V}
  4.25,                    ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.085,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.65,                    ! Sandia Database Parameter Ix0
  2.99,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP70_6V[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb).
!  Module with 2 parallel strings of 18 (140 cm^2)
!  pyramidally-textured crystalline silicon cells connected in
!  series. Anodized aluminum frame, low-iron cerium-containing
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Provision
!  for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP70_6V,         ! Name 
  0.633,                   ! Active Area {m2}
  18,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  9.4,                     ! Short Circuit Current {A}
  10.7,                    ! Open Circuit Voltage {V}
  8.5,                     ! Current at Maximum Power Point {A}
  8.25,                    ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0425,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0425,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  9.32,                    ! Sandia Database Parameter Ix0
  5.98,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP75[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb).
!  Module with 36 (140 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  Tedlar backsheet, module laminated with EVA. Junction box
!  with manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1997
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP75,            ! Name 
  0.633,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.593,                   ! Short Circuit Current {A}
  21.74,                   ! Open Circuit Voltage {V}
  4.174,                   ! Current at Maximum Power Point {A}
  17.11,                   ! Voltage at Maximum Power Point {V}
  0.00048,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00027,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0904,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0914,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.54,                    ! Sandia Database Parameter Ix0
  2.97,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP75_12V[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb).
!  Module with 36 (140 cm^2) pyramidally-textured crystalline
!  silicon cells connected in series. Anodized aluminum frame,
!  low-iron cerium-containing tempered glass front sheet,
!  Tedlar backsheet, module laminated with EVA. Junction box
!  with manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP75_12V,        ! Name 
  0.633,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  21.7,                    ! Open Circuit Voltage {V}
  4.4,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.085,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.085,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  4.77,                    ! Sandia Database Parameter Ix0
  3.12,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SP75_6V[]
!***********************************************************************************************************
!  Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb).
!  Module with 2 parallel strings of 18 (140 cm^2)
!  pyramidally-textured crystalline silicon cells connected in
!  series. Anodized aluminum frame, low-iron cerium-containing
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Provision
!  for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SP75_6V,         ! Name 
  0.633,                   ! Active Area {m2}
  18,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  9.6,                     ! Short Circuit Current {A}
  10.9,                    ! Open Circuit Voltage {V}
  8.8,                     ! Current at Maximum Power Point {A}
  8.5,                     ! Voltage at Maximum Power Point {V}
  0.00026,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00052,                ! Sandia Database Parameter aImp {1/K}
  1.0206,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0206,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.0425,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0425,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.279,                   ! Diode Factor {dimensionless}
  -0.14909,                ! Sandia Database Parameter c 2 {dimensionless}
  -8.95853,                ! Sandia Database Parameter c 3 {dimensionless}
  0.938,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.054228,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0099032,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072969,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019074,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.998,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.002,                   ! Sandia Database Parameter c 5 {dimensionless}
  9.54,                    ! Sandia Database Parameter Ix0
  6.24,                    ! Sandia Database Parameter Ixx0
  1.159,                   ! Sandia Database Parameter c 6
  -0.159;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SR100_12V[]
!***********************************************************************************************************
!  Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0
!  lb). Module with 36 circular (175 cm^2)
!  pyramidally-textured crystalline silicon cells connected in
!  series. Anodized aluminum frame, low-iron cerium-containing
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Provision
!  for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SR100_12V,       ! Name 
  0.89,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  6.3,                     ! Short Circuit Current {A}
  22,                      ! Open Circuit Voltage {V}
  5.6,                     ! Current at Maximum Power Point {A}
  17.7,                    ! Voltage at Maximum Power Point {V}
  0.000396,                ! Sandia Database Parameter aIsc {1/K}
  -0.000214,               ! Sandia Database Parameter aImp {1/K}
  0.987,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0905,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0949,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.415,                   ! Diode Factor {dimensionless}
  0.04104,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.75822,                ! Sandia Database Parameter c 3 {dimensionless}
  0.922,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06865,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01267,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001133,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00004029,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.24,                    ! Sandia Database Parameter Ix0
  3.85,                    ! Sandia Database Parameter Ixx0
  1.142,                   ! Sandia Database Parameter c 6
  -0.142;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SR100_6V[]
!***********************************************************************************************************
!  Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0
!  lb). Module with 2 parallel strings of18 circular (175
!  cm^2) pyramidally-textured crystalline silicon cells
!  connected in series. Anodized aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA. Junction box with
!  manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SR100_6V,        ! Name 
  0.89,                    ! Active Area {m2}
  18,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  12.6,                    ! Short Circuit Current {A}
  11,                      ! Open Circuit Voltage {V}
  11.2,                    ! Current at Maximum Power Point {A}
  8.85,                    ! Voltage at Maximum Power Point {V}
  0.000396,                ! Sandia Database Parameter aIsc {1/K}
  -0.000214,               ! Sandia Database Parameter aImp {1/K}
  0.987,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0452,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0474,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.415,                   ! Diode Factor {dimensionless}
  0.04104,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.75822,                ! Sandia Database Parameter c 3 {dimensionless}
  0.922,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06865,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01267,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001133,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00004029,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  12.48,                   ! Sandia Database Parameter Ix0
  7.72,                    ! Sandia Database Parameter Ixx0
  1.142,                   ! Sandia Database Parameter c 6
  -0.142;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SR50_12V[]
!***********************************************************************************************************
!  Area = 0.465 m^2, (23.4 x 30.8). Weight = 5.9 kg (13.0 lb).
!  Module with 36 semi-circular (95 cm^2) pyramidally-textured
!  crystalline silicon cells connected in series. Anodized
!  aluminum frame, low-iron cerium-containing tempered glass
!  front sheet, Tedlar backsheet, module laminated with EVA.
!  Junction box with manufacturer installed bypass diodes, and
!  conduit provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SR50_12V,        ! Name 
  0.465,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.2,                     ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  2.95,                    ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.000396,                ! Sandia Database Parameter aIsc {1/K}
  -0.000214,               ! Sandia Database Parameter aImp {1/K}
  0.987,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0905,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0949,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.415,                   ! Diode Factor {dimensionless}
  0.04104,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.75822,                ! Sandia Database Parameter c 3 {dimensionless}
  0.922,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06865,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01267,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001133,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00004029,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.17,                    ! Sandia Database Parameter Ix0
  2.11,                    ! Sandia Database Parameter Ixx0
  1.142,                   ! Sandia Database Parameter c 6
  -0.142;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SR50_6V[]
!***********************************************************************************************************
!  Area = 0.465 m^2, (23.4 x 30.8). Weight = 5.9 kg (13.0 lb).
!  Module with 2 parallel strings of 18 semi-circular (95
!  cm^2) pyramidally-textured crystalline silicon cells
!  connected in series. Anodized aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA. Junction box with
!  manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SR50_6V,         ! Name 
  0.465,                   ! Active Area {m2}
  18,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  6.4,                     ! Short Circuit Current {A}
  10.8,                    ! Open Circuit Voltage {V}
  5.9,                     ! Current at Maximum Power Point {A}
  8.5,                     ! Voltage at Maximum Power Point {V}
  0.000396,                ! Sandia Database Parameter aIsc {1/K}
  -0.000214,               ! Sandia Database Parameter aImp {1/K}
  0.987,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0452,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0474,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.415,                   ! Diode Factor {dimensionless}
  0.04104,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.75822,                ! Sandia Database Parameter c 3 {dimensionless}
  0.922,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06865,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01267,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001133,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00004029,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  6.36,                    ! Sandia Database Parameter Ix0
  4.19,                    ! Sandia Database Parameter Ixx0
  1.142,                   ! Sandia Database Parameter c 6
  -0.142;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SR90_12V[]
!***********************************************************************************************************
!  Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0
!  lb). Module with 36 circular (175 cm^2)
!  pyramidally-textured crystalline silicon cells connected in
!  series. Anodized aluminum frame, low-iron cerium-containing
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Provision
!  for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SR90_12V,        ! Name 
  0.89,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  6.1,                     ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  5.4,                     ! Current at Maximum Power Point {A}
  17,                      ! Voltage at Maximum Power Point {V}
  0.000396,                ! Sandia Database Parameter aIsc {1/K}
  -0.000214,               ! Sandia Database Parameter aImp {1/K}
  0.987,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0905,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0949,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.415,                   ! Diode Factor {dimensionless}
  0.04104,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.75822,                ! Sandia Database Parameter c 3 {dimensionless}
  0.922,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06865,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01267,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001133,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00004029,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  6,                       ! Sandia Database Parameter Ix0
  3.73,                    ! Sandia Database Parameter Ixx0
  1.142,                   ! Sandia Database Parameter c 6
  -0.142;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SR90_12V_188[]
!***********************************************************************************************************
!  Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0
!  lb). Module with 36 circular (175 cm^2)
!  pyramidally-textured crystalline silicon cells connected in
!  series. Anodized aluminum frame, low-iron cerium-containing
!  tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA. Junction box with manufacturer
!  installed bypass diodes, and conduit provisions. Provision
!  for 6-V or 12-V operation.
!  Vintage:1998
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SR90_12V_188,    ! Name 
  0.89,                    ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.404,                   ! Short Circuit Current {A}
  22.03,                   ! Open Circuit Voltage {V}
  4.972,                   ! Current at Maximum Power Point {A}
  17.63,                   ! Voltage at Maximum Power Point {V}
  0.000396,                ! Sandia Database Parameter aIsc {1/K}
  -0.000214,               ! Sandia Database Parameter aImp {1/K}
  0.987,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0905,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0949,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.415,                   ! Diode Factor {dimensionless}
  0.04104,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.75822,                ! Sandia Database Parameter c 3 {dimensionless}
  0.922,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06865,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01267,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001133,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00004029,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  5.36,                    ! Sandia Database Parameter Ix0
  3.53,                    ! Sandia Database Parameter Ixx0
  1.142,                   ! Sandia Database Parameter c 6
  -0.142;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_SR90_6V[]
!***********************************************************************************************************
!  Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0
!  lb). Module with 2 parallel strings of 18 circular (175
!  cm^2) pyramidally-textured crystalline silicon cells
!  connected in series. Anodized aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA. Junction box with
!  manufacturer installed bypass diodes, and conduit
!  provisions. Provision for 6-V or 12-V operation.
!  Vintage:1999 (E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Siemens_SR90_6V,         ! Name 
  0.89,                    ! Active Area {m2}
  18,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  12.2,                    ! Short Circuit Current {A}
  10.8,                    ! Open Circuit Voltage {V}
  10.8,                    ! Current at Maximum Power Point {A}
  8.5,                     ! Voltage at Maximum Power Point {V}
  0.000396,                ! Sandia Database Parameter aIsc {1/K}
  -0.000214,               ! Sandia Database Parameter aImp {1/K}
  0.987,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.013,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0452,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0474,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.415,                   ! Diode Factor {dimensionless}
  0.04104,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.75822,                ! Sandia Database Parameter c 3 {dimensionless}
  0.922,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06865,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01267,                ! Sandia Database Parameter a 2 {dimensionless}
  0.001133,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00004029,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.991,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 5 {dimensionless}
  12,                      ! Sandia Database Parameter Ix0
  7.47,                    ! Sandia Database Parameter Ixx0
  1.142,                   ! Sandia Database Parameter c 6
  -0.142;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_ST10[]
!***********************************************************************************************************
!  Small area = 0.128 m^2,  (12.9 x 15.2).  Weight = 2.4 kg
!  (5.2 lb). Thin-film module with multiple layer
!  copper-indium-diselenide (CIS) cells, with 50 cells
!  connected in series. Designed for use in 12-V systems.
!  Aluminum framed module,  with low-iron tempered glass
!  front, laminated with EVA encapsulant, multiple layer
!  polymer backsheet.  Electrical connection via pigtails from
!  sealed boot on back.
!  Vintage:1998
!  Material:CIS
PhotovoltaicPerformance:Sandia,
  Siemens_ST10,            ! Name 
  0.128,                   ! Active Area {m2}
  50,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.648,                   ! Short Circuit Current {A}
  25.26,                   ! Open Circuit Voltage {V}
  0.566,                   ! Current at Maximum Power Point {A}
  19.63,                   ! Voltage at Maximum Power Point {V}
  0.000002,                ! Sandia Database Parameter aIsc {1/K}
  -0.000543,               ! Sandia Database Parameter aImp {1/K}
  0.972,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.028,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.117,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.106,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.752,                   ! Diode Factor {dimensionless}
  0.50877,                 ! Sandia Database Parameter c 2 {dimensionless}
  -2.954,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.071815,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014619,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00125,                 ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037406,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.982,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.018,                   ! Sandia Database Parameter c 5 {dimensionless}
  0.626,                   ! Sandia Database Parameter Ix0
  0.381,                   ! Sandia Database Parameter Ixx0
  1.045,                   ! Sandia Database Parameter c 6
  -0.045;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_ST10_191[]
!***********************************************************************************************************
!  Small area = 0.127 m^2,  (12.9 x 15.2).  Weight = 2.4 kg
!  (5.2 lb). Thin-film module with multiple layer
!  copper-indium-diselenide (CIS) cells, with 42 cells
!  connected in series. Designed for use in 12-V systems.
!  Aluminum framed module,  with low-iron tempered glass
!  front, laminated with EVA encapsulant, multiple layer
!  polymer backsheet.  Electrical connection via pigtails from
!  sealed boot on back.
!  Vintage:1999 (E)
!  Material:CIS
PhotovoltaicPerformance:Sandia,
  Siemens_ST10_191,        ! Name 
  0.127,                   ! Active Area {m2}
  42,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.74,                    ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  0.64,                    ! Current at Maximum Power Point {A}
  15.6,                    ! Voltage at Maximum Power Point {V}
  -0.000013,               ! Sandia Database Parameter aIsc {1/K}
  -0.00045,                ! Sandia Database Parameter aImp {1/K}
  0.972,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.028,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0906,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0744,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.752,                   ! Diode Factor {dimensionless}
  0.50877,                 ! Sandia Database Parameter c 2 {dimensionless}
  -2.954,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.071815,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014619,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00125,                 ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037406,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.982,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.018,                   ! Sandia Database Parameter c 5 {dimensionless}
  0.71,                    ! Sandia Database Parameter Ix0
  0.434,                   ! Sandia Database Parameter Ixx0
  1.045,                   ! Sandia Database Parameter c 6
  -0.045;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_ST20[]
!***********************************************************************************************************
!  Small area = 0.245 m^2,  (12.9 x 29.4).  Weight = 4.1 kg
!  (8.8 lb). Thin-film module with multiple layer
!  copper-indium-diselenide (CIS) cells, with 42 cells
!  connected in series. Designed for use in 12-V systems.
!  Aluminum framed module,  with low-iron tempered glass
!  front, laminated with EVA encapsulant, multiple layer
!  polymer backsheet.  Electrical connection via pigtails from
!  sealed boot on back.
!  Vintage:1999 (E)
!  Material:CIS
PhotovoltaicPerformance:Sandia,
  Siemens_ST20,            ! Name 
  0.245,                   ! Active Area {m2}
  42,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.48,                    ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  1.29,                    ! Current at Maximum Power Point {A}
  15.6,                    ! Voltage at Maximum Power Point {V}
  -0.000013,               ! Sandia Database Parameter aIsc {1/K}
  -0.00045,                ! Sandia Database Parameter aImp {1/K}
  0.972,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.028,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0906,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0744,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.752,                   ! Diode Factor {dimensionless}
  0.50877,                 ! Sandia Database Parameter c 2 {dimensionless}
  -2.954,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.071815,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014619,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00125,                 ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037406,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.982,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.018,                   ! Sandia Database Parameter c 5 {dimensionless}
  1.405,                   ! Sandia Database Parameter Ix0
  0.899,                   ! Sandia Database Parameter Ixx0
  1.045,                   ! Sandia Database Parameter c 6
  -0.045;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_ST40[]
!***********************************************************************************************************
!  Small area = 0.424 m^2,  (12.9 x 50.9).  Weight = 3.2 kg
!  (7 lb). Thin-film module with multiple layer
!  copper-indium-diselenide (CIS) cells, with 44 cells
!  connected in series. Designed for use in 12-V systems.
!  Aluminum framed module,  with low-iron tempered glass
!  front, laminated with EVA encapsulant, multiple layer
!  polymer backsheet.  Electrical connection via pigtails from
!  sealed boot on back.
!  Vintage:1999 (E)
!  Material:CIS
PhotovoltaicPerformance:Sandia,
  Siemens_ST40,            ! Name 
  0.424,                   ! Active Area {m2}
  42,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.59,                    ! Short Circuit Current {A}
  22.2,                    ! Open Circuit Voltage {V}
  2.41,                    ! Current at Maximum Power Point {A}
  16.6,                    ! Voltage at Maximum Power Point {V}
  -0.000013,               ! Sandia Database Parameter aIsc {1/K}
  -0.00045,                ! Sandia Database Parameter aImp {1/K}
  0.972,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.028,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0906,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0744,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.752,                   ! Diode Factor {dimensionless}
  0.50877,                 ! Sandia Database Parameter c 2 {dimensionless}
  -2.954,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.071815,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014619,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00125,                 ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037406,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.982,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.018,                   ! Sandia Database Parameter c 5 {dimensionless}
  2.55,                    ! Sandia Database Parameter Ix0
  1.71,                    ! Sandia Database Parameter Ixx0
  1.045,                   ! Sandia Database Parameter c 6
  -0.045;                  ! Sandia Database Parameter c 7
##enddef

##def Siemens_ST5[]
!***********************************************************************************************************
!  Small area = 0.0676 m^2,  (12.9 x 8.1).  Weight = 1.4 kg
!  (3.0 lb). Thin-film module with multiple layer
!  copper-indium-diselenide (CIS) cells, with 50 cells
!  connected in series. Designed for use in 12-V systems.
!  Aluminum framed module,  with low-iron tempered glass
!  front, laminated with EVA encapsulant, multiple layer
!  polymer backsheet.  Electrical connection via pigtails from
!  sealed boot on back.
!  Vintage:1999
!  Material:CIS
PhotovoltaicPerformance:Sandia,
  Siemens_ST5,             ! Name 
  0.0676,                  ! Active Area {m2}
  42,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.401,                   ! Short Circuit Current {A}
  22.28,                   ! Open Circuit Voltage {V}
  0.346,                   ! Current at Maximum Power Point {A}
  16.76,                   ! Voltage at Maximum Power Point {V}
  -0.00006,                ! Sandia Database Parameter aIsc {1/K}
  -0.00032,                ! Sandia Database Parameter aImp {1/K}
  0.9835,                  ! Sandia Database Parameter c 0 {dimensionless}
  0.0165,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.0903,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0727,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.508,                   ! Diode Factor {dimensionless}
  -0.06005,                ! Sandia Database Parameter c 2 {dimensionless}
  -7.8866,                 ! Sandia Database Parameter c 3 {dimensionless}
  0.924,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.06802,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.013097,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010249,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000028202,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.9873,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0127,                  ! Sandia Database Parameter c 5 {dimensionless}
  0.389,                   ! Sandia Database Parameter Ix0
  0.236,                   ! Sandia Database Parameter Ixx0
  1.0896,                  ! Sandia Database Parameter c 6
  -0.0896;                 ! Sandia Database Parameter c 7
##enddef

##def Siemens_ST5_195[]
!***********************************************************************************************************
!  Small area = 0.0676 m^2,  (12.9 x 8.1).  Weight = 1.4 kg
!  (3.0 lb). Thin-film module with multiple layer
!  copper-indium-diselenide (CIS) cells, with 50 cells
!  connected in series. Designed for use in 12-V systems.
!  Aluminum framed module,  with low-iron tempered glass
!  front, laminated with EVA encapsulant, multiple layer
!  polymer backsheet.  Electrical connection via pigtails from
!  sealed boot on back.
!  Vintage:1999 (E)
!  Material:CIS
PhotovoltaicPerformance:Sandia,
  Siemens_ST5_195,         ! Name 
  0.0676,                  ! Active Area {m2}
  42,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.37,                    ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  0.32,                    ! Current at Maximum Power Point {A}
  15.6,                    ! Voltage at Maximum Power Point {V}
  -0.000005,               ! Sandia Database Parameter aIsc {1/K}
  -0.00041,                ! Sandia Database Parameter aImp {1/K}
  0.972,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.028,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0906,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0744,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.752,                   ! Diode Factor {dimensionless}
  0.50877,                 ! Sandia Database Parameter c 2 {dimensionless}
  -2.954,                  ! Sandia Database Parameter c 3 {dimensionless}
  0.921,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.071815,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014619,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00125,                 ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037406,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  0.982,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.018,                   ! Sandia Database Parameter c 5 {dimensionless}
  0.358,                   ! Sandia Database Parameter Ix0
  0.215,                   ! Sandia Database Parameter Ixx0
  1.045,                   ! Sandia Database Parameter c 6
  -0.045;                  ! Sandia Database Parameter c 7
##enddef

##def Solar_Fabrik_SF-100[]
!***********************************************************************************************************
!  Area = 0.825 m^2, (25.3 x 50.4). Weight = 10 kg (22.0 lb).
!  Module with 72 ASE Americas  (100 cm^2) EFG
!  multicrystalline  silicon cells connected in series.
!  Anodized aluminum frame, tempered glass front sheet, Tedlar
!  backsheet, module laminated with EVA.  Junction box with
!  conduit provisions.
!  Vintage:1998
!  Material:EFG mc-Si
PhotovoltaicPerformance:Sandia,
  Solar_Fabrik_SF-100,     ! Name 
  0.825,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.289,                   ! Short Circuit Current {A}
  41.814,                  ! Open Circuit Voltage {V}
  3,                       ! Current at Maximum Power Point {A}
  34,                      ! Voltage at Maximum Power Point {V}
  0.00113,                 ! Sandia Database Parameter aIsc {1/K}
  0.00051,                 ! Sandia Database Parameter aImp {1/K}
  0.967,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.033,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.154,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.159,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.5,                     ! Diode Factor {dimensionless}
  -0.04747,                ! Sandia Database Parameter c 2 {dimensionless}
  -11.48899,               ! Sandia Database Parameter c 3 {dimensionless}
  0.9359,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.053645,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0079402,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00052228,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000013142,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.978,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.022,                   ! Sandia Database Parameter c 5 {dimensionless}
  3.22,                    ! Sandia Database Parameter Ix0
  2.11,                    ! Sandia Database Parameter Ixx0
  1.065,                   ! Sandia Database Parameter c 6
  -0.065;                  ! Sandia Database Parameter c 7
##enddef

##def Solar_Fabrik_SF-115[]
!***********************************************************************************************************
!  Area = 0.973 m^2, (26.0 x 58.1). Weight = 10 kg (22.0 lb).
!  Module with 36 AstroPower large-area (240 cm^2) crystalline
!  silicon cells connected in series. Anodized aluminum
!  frame, tempered glass front sheet, Tedlar backsheet, module
!  laminated with EVA.  Junction box with conduit provisions.
!  Vintage:1998
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  Solar_Fabrik_SF-115,     ! Name 
  0.973,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  7.507,                   ! Short Circuit Current {A}
  21.377,                  ! Open Circuit Voltage {V}
  6.9,                     ! Current at Maximum Power Point {A}
  16.8,                    ! Voltage at Maximum Power Point {V}
  0.000346,                ! Sandia Database Parameter aIsc {1/K}
  -0.000389,               ! Sandia Database Parameter aImp {1/K}
  0.995,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.005,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0803,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0817,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.37,                    ! Diode Factor {dimensionless}
  -0.31381,                ! Sandia Database Parameter c 2 {dimensionless}
  -9.54396,                ! Sandia Database Parameter c 3 {dimensionless}
  0.918,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.068713,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.010438,               ! Sandia Database Parameter a 2 {dimensionless}
  0.00072504,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000020182,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.982,                   ! Sandia Database Parameter c 4 {dimensionless}
  0.018,                   ! Sandia Database Parameter c 5 {dimensionless}
  7.46,                    ! Sandia Database Parameter Ix0
  4.88,                    ! Sandia Database Parameter Ixx0
  1.15,                    ! Sandia Database Parameter c 6
  -0.15;                   ! Sandia Database Parameter c 7
##enddef

##def Solarex_MST-43LV[]
!***********************************************************************************************************
!  Area = 0.822 m^2, (26.3 x 48.5).  Weight = 16 kg (35 lb).
!  Thin-film module with tandem junction amorphous silicon
!  cells, 4 parallel strings with 16 cells in series.
!  Anodized aluminum frame,  with two sheets of low-iron
!  heat-strengthened glass laminated with EVA encapsulant.
!  Junction box with conduit provision, and terminal block for
!  user installed bypass diodes.  Maximum system voltage is
!  600 V.
!  Vintage:1999 (E)
!  Material:2-a-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MST-43LV,        ! Name 
  0.822,                   ! Active Area {m2}
  16,                      ! Number of Cells in Series {dimensionless}
  4,                       ! Number of Cells in Parallel {dimensionless}
  3.53,                    ! Short Circuit Current {A}
  22.27,                   ! Open Circuit Voltage {V}
  2.57,                    ! Current at Maximum Power Point {A}
  16.67,                   ! Voltage at Maximum Power Point {V}
  0.00066,                 ! Sandia Database Parameter aIsc {1/K}
  0.00095,                 ! Sandia Database Parameter aImp {1/K}
  1.0227,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0227,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.105,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.087,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.548,                   ! Diode Factor {dimensionless}
  -0.220307,               ! Sandia Database Parameter c 2 {dimensionless}
  -4.05952,                ! Sandia Database Parameter c 3 {dimensionless}
  0.8937,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.14164,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.055389,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0056131,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000177,               ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.0124,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0124,                 ! Sandia Database Parameter c 5 {dimensionless}
  3.05,                    ! Sandia Database Parameter Ix0
  1.77,                    ! Sandia Database Parameter Ixx0
  1.1185,                  ! Sandia Database Parameter c 6
  -0.1185;                 ! Sandia Database Parameter c 7
##enddef

##def Solarex_MST-43LV_199[]
!***********************************************************************************************************
!  Area = 0.822 m^2, (26.3 x 48.5).  Weight = 16 kg (35 lb).
!  Thin-film module with tandem junction amorphous silicon
!  cells, 4 parallel strings with 16 cells in series.
!  Anodized aluminum frame,  with two sheets of low-iron
!  heat-strengthened glass laminated with EVA encapsulant.
!  Junction box with conduit provision, and terminal block for
!  user installed bypass diodes.  Maximum system voltage is
!  600 V.
!  Vintage:1998
!  Material:2-a-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MST-43LV_199,    ! Name 
  0.822,                   ! Active Area {m2}
  16,                      ! Number of Cells in Series {dimensionless}
  4,                       ! Number of Cells in Parallel {dimensionless}
  3.272,                   ! Short Circuit Current {A}
  21.73,                   ! Open Circuit Voltage {V}
  2.556,                   ! Current at Maximum Power Point {A}
  15.91,                   ! Voltage at Maximum Power Point {V}
  0.00067,                 ! Sandia Database Parameter aIsc {1/K}
  0.00097,                 ! Sandia Database Parameter aImp {1/K}
  1.0227,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0227,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.105,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0883,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.548,                   ! Diode Factor {dimensionless}
  -0.220307,               ! Sandia Database Parameter c 2 {dimensionless}
  -4.05952,                ! Sandia Database Parameter c 3 {dimensionless}
  0.8937,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.14164,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.055389,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0056131,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000177,               ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.0124,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0124,                 ! Sandia Database Parameter c 5 {dimensionless}
  2.992,                   ! Sandia Database Parameter Ix0
  1.736,                   ! Sandia Database Parameter Ixx0
  1.1185,                  ! Sandia Database Parameter c 6
  -0.1185;                 ! Sandia Database Parameter c 7
##enddef

##def Solarex_MST-43MV[]
!***********************************************************************************************************
!  Area = 0.822 m^2, (26.3 x 48.5).  Weight = 16 kg  (35 lb).
!  Mid-voltage, thin-film module with tandem-junction
!  amorphous silicon cells, 71 cells connected in series.
!  Anodized aluminum frame,  with two sheets of low-iron
!  heat-strengthened glass laminated with EVA encapsulant.
!  Junction box with conduit provision, and terminal block for
!  user installed bypass diodes. Maximum system voltage is 600
!  V.
!  Vintage:1999 (E)
!  Material:2-a-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MST-43MV,        ! Name 
  0.822,                   ! Active Area {m2}
  71,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.787,                   ! Short Circuit Current {A}
  101,                     ! Open Circuit Voltage {V}
  0.616,                   ! Current at Maximum Power Point {A}
  71,                      ! Voltage at Maximum Power Point {V}
  0.00084,                 ! Sandia Database Parameter aIsc {1/K}
  0.00147,                 ! Sandia Database Parameter aImp {1/K}
  1.0314,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0314,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.46,                   ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.332,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.443,                   ! Diode Factor {dimensionless}
  -0.008904,               ! Sandia Database Parameter c 2 {dimensionless}
  -3.72523,                ! Sandia Database Parameter c 3 {dimensionless}
  0.93257,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.10675,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.048191,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0049997,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.0001588,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.0122,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0122,                 ! Sandia Database Parameter c 5 {dimensionless}
  0.722,                   ! Sandia Database Parameter Ix0
  0.416,                   ! Sandia Database Parameter Ixx0
  1.0877,                  ! Sandia Database Parameter c 6
  -0.0877;                 ! Sandia Database Parameter c 7
##enddef

##def Solarex_MST-43MV_201[]
!***********************************************************************************************************
!  Area = 0.822 m^2, (26.3 x 48.5).  Weight = 16 kg  (35 lb).
!  Mid-voltage, thin-film module with tandem-junction
!  amorphous silicon cells, 71 cells connected in series.
!  Anodized aluminum frame,  with two sheets of low-iron
!  heat-strengthened glass laminated with EVA encapsulant.
!  Junction box with conduit provision, and terminal block for
!  user installed bypass diodes. Maximum system voltage is 600
!  V.
!  Vintage:1998
!  Material:2-a-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MST-43MV_201,    ! Name 
  0.822,                   ! Active Area {m2}
  71,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  0.754,                   ! Short Circuit Current {A}
  96.8,                    ! Open Circuit Voltage {V}
  0.59,                    ! Current at Maximum Power Point {A}
  73.5,                    ! Voltage at Maximum Power Point {V}
  0.0008,                  ! Sandia Database Parameter aIsc {1/K}
  0.0011,                  ! Sandia Database Parameter aImp {1/K}
  1.0314,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0314,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.492,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.423,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.443,                   ! Diode Factor {dimensionless}
  -0.008904,               ! Sandia Database Parameter c 2 {dimensionless}
  -3.72523,                ! Sandia Database Parameter c 3 {dimensionless}
  0.93257,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.10675,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.048191,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0049997,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.0001588,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  2,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.47,                   ! Sandia Database Parameter a {dimensionless}
  -0.0594,                 ! Sandia Database Parameter b {dimensionless}
  1.0122,                  ! Sandia Database Parameter c 4 {dimensionless}
  -0.0122,                 ! Sandia Database Parameter c 5 {dimensionless}
  0.689,                   ! Sandia Database Parameter Ix0
  0.406,                   ! Sandia Database Parameter Ixx0
  1.0877,                  ! Sandia Database Parameter c 6
  -0.0877;                 ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-110[]
!***********************************************************************************************************
!  Area =1.098 m^2, (39.0 x 43.6). Weight = 13 kg (29 lb).
!  Module with 72 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Dual
!  junction boxes with conduit provisions, and terminal block
!  for user installed bypass diodes.  Can be configured for
!  either 12V or 24V application.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-110,         ! Name 
  1.098,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.69,                    ! Short Circuit Current {A}
  41.2,                    ! Open Circuit Voltage {V}
  3.34,                    ! Current at Maximum Power Point {A}
  32.9,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.162,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.164,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.59,                    ! Sandia Database Parameter Ix0
  2.41,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-120[]
!***********************************************************************************************************
!  Area =1.098 m^2, (39.0 x 43.6). Weight = 13 kg (29 lb).
!  Module with 72 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Dual
!  junction boxes with conduit provisions, and terminal block
!  for user installed bypass diodes. Can be configured for
!  either 12V or 24V application.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-120,         ! Name 
  1.098,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.87,                    ! Short Circuit Current {A}
  42.1,                    ! Open Circuit Voltage {V}
  3.56,                    ! Current at Maximum Power Point {A}
  33.7,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.162,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.164,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.76,                    ! Sandia Database Parameter Ix0
  2.64,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-120_204[]
!***********************************************************************************************************
!  Area =1.098 m^2, (39.0 x 43.6). Weight = 14 kg (31 lb).
!  Module with 72 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Dual
!  junction boxes with conduit provisions, and terminal block
!  for user installed bypass diodes. Can be configured for
!  either 12V or 24V application.
!  Vintage:1999 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-120_204,     ! Name 
  1.098,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.8,                     ! Short Circuit Current {A}
  42.6,                    ! Open Circuit Voltage {V}
  3.5,                     ! Current at Maximum Power Point {A}
  34.2,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.1616,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1644,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.69,                    ! Sandia Database Parameter Ix0
  2.61,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-240[]
!***********************************************************************************************************
!  Area =2.120 m^2, (44.1 x 74.5). Weight = 21.2 kg (46.4 lb).
!  Module with 144 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Dual
!  junction boxes with conduit provisions, and terminal block
!  for user installed bypass diodes.  Can be configured for
!  either 24V or 48V application.
!  Vintage:2000 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-240,         ! Name 
  2.12,                    ! Active Area {m2}
  144,                     ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.8,                     ! Short Circuit Current {A}
  84.2,                    ! Open Circuit Voltage {V}
  3.5,                     ! Current at Maximum Power Point {A}
  68.4,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.324,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.328,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.72,                    ! Sandia Database Parameter Ix0
  2.53,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-60[]
!***********************************************************************************************************
!  Area = 0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9
!  lb). Module with 36 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Junction
!  box with conduit provision, and terminal block for user
!  installed bypass diodes.  Provision for 6-V or 12-V
!  operation.
!  Vintage:1999 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-60,          ! Name 
  0.556,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.8,                     ! Short Circuit Current {A}
  21.1,                    ! Open Circuit Voltage {V}
  3.5,                     ! Current at Maximum Power Point {A}
  17.1,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0808,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.71,                    ! Sandia Database Parameter Ix0
  2.56,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-64[]
!***********************************************************************************************************
!  Area = 0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9
!  lb). Module with 36 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Junction
!  box with conduit provision, and terminal block for user
!  installed bypass diodes.  Provision for 6-V or 12-V
!  operation.
!  Vintage:1999 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-64,          ! Name 
  0.556,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4,                       ! Short Circuit Current {A}
  21.3,                    ! Open Circuit Voltage {V}
  3.66,                    ! Current at Maximum Power Point {A}
  17.5,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0808,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.92,                    ! Sandia Database Parameter Ix0
  2.61,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-64_208[]
!***********************************************************************************************************
!  Area = 0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9
!  lb). Module with 36 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Junction
!  box with conduit provision, and terminal block for user
!  installed bypass diodes.  Provision for 6-V or 12-V
!  operation.
!  Vintage:1997
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-64_208,      ! Name 
  0.556,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  3.832,                   ! Short Circuit Current {A}
  21.41,                   ! Open Circuit Voltage {V}
  3.531,                   ! Current at Maximum Power Point {A}
  16.95,                   ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0808,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  3.81,                    ! Sandia Database Parameter Ix0
  2.52,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-64_SiNx_Proto[]
!***********************************************************************************************************
!  Prototype with SiNx anti-reflection coating on cells. Area
!  = 0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9 lb).
!  Module with 36 large-area (130 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Junction
!  box with conduit provision, and terminal block for user
!  installed bypass diodes.  Provision for 6-V or 12-V
!  operation.
!  Vintage:1999
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-64_SiNx_Proto,! Name 
  0.556,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.042,                   ! Short Circuit Current {A}
  21.701,                  ! Open Circuit Voltage {V}
  3.7362,                  ! Current at Maximum Power Point {A}
  17.354,                  ! Voltage at Maximum Power Point {V}
  0.000611,                ! Sandia Database Parameter aIsc {1/K}
  -0.000092,               ! Sandia Database Parameter aImp {1/K}
  0.993,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.007,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.08856,                ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0918,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.32,                    ! Diode Factor {dimensionless}
  0.19703,                 ! Sandia Database Parameter c 2 {dimensionless}
  -6.80283,                ! Sandia Database Parameter c 3 {dimensionless}
  0.91471,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.075863,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.014097,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0010376,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000027032,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.0038427,              ! Sandia Database Parameter b 1 {dimensionless}
  0.00049175,              ! Sandia Database Parameter b 2 {dimensionless}
  -0.000019596,            ! Sandia Database Parameter b 3 {dimensionless}
  3.2677E-07,              ! Sandia Database Parameter b 4 {dimensionless}
  -1.9902E-09,             ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9931,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0069,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.02,                    ! Sandia Database Parameter Ix0
  2.66,                    ! Sandia Database Parameter Ixx0
  1.1038,                  ! Sandia Database Parameter c 6
  -0.1038;                 ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-77[]
!***********************************************************************************************************
!  Area = 0.732 m^2, (26.0 x 43.6). Weight = 9.5 kg (20.9 lb).
!  Module with 36 large-area (175 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Junction
!  box with conduit provision, and terminal block for user
!  installed bypass diodes.  Provision for 6-V or 12-V
!  operation.
!  Vintage:1999 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-77,          ! Name 
  0.732,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5,                       ! Short Circuit Current {A}
  21,                      ! Open Circuit Voltage {V}
  4.56,                    ! Current at Maximum Power Point {A}
  16.9,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0808,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.88,                    ! Sandia Database Parameter Ix0
  3.29,                    ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def Solarex_MSX-83[]
!***********************************************************************************************************
!  Area = 0.732 m^2, (26.0 x 43.6). Weight = 9.5 kg (20.9 lb).
!  Module with 36 large-area (175 cm^2) multicrystalline
!  silicon cells connected in series. Aluminum frame, low-iron
!  cerium-containing tempered glass front sheet, Tedlar
!  backsheet, module laminated with fast cure  EVA. Junction
!  box with conduit provision, and terminal block for user
!  installed bypass diodes.  Provision for 6-V or 12-V
!  operation.
!  Vintage:1999 (E)
!  Material:mc-Si
PhotovoltaicPerformance:Sandia,
  Solarex_MSX-83,          ! Name 
  0.732,                   ! Active Area {m2}
  36,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.27,                    ! Short Circuit Current {A}
  21.2,                    ! Open Circuit Voltage {V}
  4.85,                    ! Current at Maximum Power Point {A}
  17.1,                    ! Voltage at Maximum Power Point {V}
  0.000512,                ! Sandia Database Parameter aIsc {1/K}
  -0.000148,               ! Sandia Database Parameter aImp {1/K}
  0.991,                   ! Sandia Database Parameter c 0 {dimensionless}
  0.009,                   ! Sandia Database Parameter c 1 {dimensionless}
  -0.0808,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0822,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.34,                    ! Diode Factor {dimensionless}
  0.12239,                 ! Sandia Database Parameter c 2 {dimensionless}
  -7.07424,                ! Sandia Database Parameter c 3 {dimensionless}
  0.913,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.079168,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.015975,               ! Sandia Database Parameter a 2 {dimensionless}
  0.0013057,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.000037247,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9856,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0144,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.135,                   ! Sandia Database Parameter Ix0
  3.558,                   ! Sandia Database Parameter Ixx0
  1.116,                   ! Sandia Database Parameter c 6
  -0.116;                  ! Sandia Database Parameter c 7
##enddef

##def SunPower_72_Cell_prototype[]
!***********************************************************************************************************
!  Area = 1.32 m^2, (81.3cm x 162cm). (Cell area ~1.08 m^2).
!  72 A-300 high performance cells in series.
!  Vintage:2003
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  SunPower_72_Cell_prototype,! Name 
  1.32,                    ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.738,                   ! Short Circuit Current {A}
  48.793,                  ! Open Circuit Voltage {V}
  5.32,                    ! Current at Maximum Power Point {A}
  40.577,                  ! Voltage at Maximum Power Point {V}
  0.000395,                ! Sandia Database Parameter aIsc {1/K}
  -0.000097,               ! Sandia Database Parameter aImp {1/K}
  1.0168,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0168,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.1382,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1398,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.221,                   ! Diode Factor {dimensionless}
  0.291066,                ! Sandia Database Parameter c 2 {dimensionless}
  -4.735463,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94045,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.052641,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0093897,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072623,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019938,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  1.002,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.002,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.72,                    ! Sandia Database Parameter Ix0
  3.89,                    ! Sandia Database Parameter Ixx0
  1.0981,                  ! Sandia Database Parameter c 6
  -0.0981;                 ! Sandia Database Parameter c 7
##enddef

##def SunPower_SPR-200[]
!***********************************************************************************************************
!  Area =1.244 m^2, (31.4 x 61.4).  Weight: 16 kg (35.2 lb).
!  72 A-300 high-performance back-contact c-Si cells in
!  series. An all black module package.   Black anodized
!  aluminum frame.  4mm thick high transmission glass.  EVA
!  encapsulation with multi-layer backsheet.
!  Vintage:2004(E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  SunPower_SPR-200,        ! Name 
  1.244,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.4,                     ! Short Circuit Current {A}
  47.75,                   ! Open Circuit Voltage {V}
  5,                       ! Current at Maximum Power Point {A}
  40,                      ! Voltage at Maximum Power Point {V}
  0.000395,                ! Sandia Database Parameter aIsc {1/K}
  -0.000097,               ! Sandia Database Parameter aImp {1/K}
  1.0168,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0168,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.1382,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1398,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.221,                   ! Diode Factor {dimensionless}
  0.291066,                ! Sandia Database Parameter c 2 {dimensionless}
  -4.735463,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94045,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.052641,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0093897,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072623,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019938,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  1.002,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.002,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.38,                    ! Sandia Database Parameter Ix0
  3.69,                    ! Sandia Database Parameter Ixx0
  1.0981,                  ! Sandia Database Parameter c 6
  -0.0981;                 ! Sandia Database Parameter c 7
##enddef

##def SunPower_SPR-210[]
!***********************************************************************************************************
!  Area =1.244 m^2, (31.4 x 61.4).  Weight: 16 kg (35.2 lb).
!  72 A-300 high-performance back-contact c-Si cells in
!  series. Anodized aluminum frame.  4mm thick high
!  transmission glass.  EVA encapsulation with multi-layer
!  backsheet.
!  Vintage:2004(E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  SunPower_SPR-210,        ! Name 
  1.244,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.65,                    ! Short Circuit Current {A}
  47.75,                   ! Open Circuit Voltage {V}
  5.25,                    ! Current at Maximum Power Point {A}
  40,                      ! Voltage at Maximum Power Point {V}
  0.000395,                ! Sandia Database Parameter aIsc {1/K}
  -0.000097,               ! Sandia Database Parameter aImp {1/K}
  1.0168,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0168,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.1382,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.1398,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.221,                   ! Diode Factor {dimensionless}
  0.291066,                ! Sandia Database Parameter c 2 {dimensionless}
  -4.735463,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94045,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.052641,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0093897,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072623,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019938,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  1.002,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.002,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.64,                    ! Sandia Database Parameter Ix0
  3.82,                    ! Sandia Database Parameter Ixx0
  1.0981,                  ! Sandia Database Parameter c 6
  -0.0981;                 ! Sandia Database Parameter c 7
##enddef

##def SunPower_SPR-210_215[]
!***********************************************************************************************************
!  Area =1.244 m^2, (31.4 x 61.4).  Weight: 16 kg (35.2 lb).
!  72 A-300 high-performance back-contact c-Si cells in
!  series. Anodized aluminum frame.  3.2-mm thick high
!  transmission, tempered,  (Albarino S) glass.  EVA
!  encapsulation with multi-layer backsheet.  Parameters are
!  average from three modules.
!  Vintage:2006
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  SunPower_SPR-210_215,    ! Name 
  1.244,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.835,                   ! Short Circuit Current {A}
  48.47,                   ! Open Circuit Voltage {V}
  5.415,                   ! Current at Maximum Power Point {A}
  40.05,                   ! Voltage at Maximum Power Point {V}
  0.00018,                 ! Sandia Database Parameter aIsc {1/K}
  -0.00039,                ! Sandia Database Parameter aImp {1/K}
  1.0039,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0039,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.148,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.158,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.216,                   ! Diode Factor {dimensionless}
  0.34376,                 ! Sandia Database Parameter c 2 {dimensionless}
  -3.58684,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9296,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.06881,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01712,                ! Sandia Database Parameter a 2 {dimensionless}
  0.002053,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.00009688,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9942,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0058,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.73,                    ! Sandia Database Parameter Ix0
  4,                       ! Sandia Database Parameter Ixx0
  1.0723,                  ! Sandia Database Parameter c 6
  -0.0723;                 ! Sandia Database Parameter c 7
##enddef

##def SunPower_SPR-220_CS[]
!***********************************************************************************************************
!  Area =1.244 m^2, (31.4 x 61.4).  Weight: 16 kg (35.2 lb).
!  72 A-300 high-performance back-contact c-Si cells in
!  series. Anodized aluminum frame.  3.2-mm thick high
!  transmission, tempered,  glass with anti-reflection coating
!  (CentroSolar).  EVA encapsulation with multi-layer
!  backsheet.  Parameters are average from three modules.
!  Vintage:2006
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  SunPower_SPR-220_CS,     ! Name 
  1.244,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.988,                   ! Short Circuit Current {A}
  48.53,                   ! Open Circuit Voltage {V}
  5.56,                    ! Current at Maximum Power Point {A}
  40.03,                   ! Voltage at Maximum Power Point {V}
  0.000232,                ! Sandia Database Parameter aIsc {1/K}
  -0.00036,                ! Sandia Database Parameter aImp {1/K}
  1.0072,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0072,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.152,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.162,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.241,                   ! Diode Factor {dimensionless}
  0.323035,                ! Sandia Database Parameter c 2 {dimensionless}
  -3.49839,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9259,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.07365,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01912,                ! Sandia Database Parameter a 2 {dimensionless}
  0.002416,                ! Sandia Database Parameter a 3 {dimensionless}
  -0.0001223,              ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9966,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0034,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.93,                    ! Sandia Database Parameter Ix0
  4.12,                    ! Sandia Database Parameter Ixx0
  1.0827,                  ! Sandia Database Parameter c 6
  -0.0827;                 ! Sandia Database Parameter c 7
##enddef

##def SunPower_SPR-220_PVL[]
!***********************************************************************************************************
!  Area =1.244 m^2, (31.4 x 61.4).  Weight: 16 kg (35.2 lb).
!  72 A-300 high-performance back-contact c-Si cells in
!  series. Anodized aluminum frame.  3.2-mm thick high
!  transmission, tempered,  glass with anti-reflection coating
!  (PVLITE).  EVA encapsulation with multi-layer backsheet.
!  Parameters are average from three modules.
!  Vintage:2006
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  SunPower_SPR-220_PVL,    ! Name 
  1.244,                   ! Active Area {m2}
  72,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.975,                   ! Short Circuit Current {A}
  48.47,                   ! Open Circuit Voltage {V}
  5.547,                   ! Current at Maximum Power Point {A}
  40.06,                   ! Voltage at Maximum Power Point {V}
  0.000184,                ! Sandia Database Parameter aIsc {1/K}
  -0.000451,               ! Sandia Database Parameter aImp {1/K}
  1.0044,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0044,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.152,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.16,                   ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.181,                   ! Diode Factor {dimensionless}
  0.302337,                ! Sandia Database Parameter c 2 {dimensionless}
  -3.86503,                ! Sandia Database Parameter c 3 {dimensionless}
  0.9352,                  ! Sandia Database Parameter a 0 {dimensionless}
  0.05858,                 ! Sandia Database Parameter a 1 {dimensionless}
  -0.01118,                ! Sandia Database Parameter a 2 {dimensionless}
  0.0008102,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00001908,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  0.9946,                  ! Sandia Database Parameter c 4 {dimensionless}
  0.0054,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.91,                    ! Sandia Database Parameter Ix0
  4.1,                     ! Sandia Database Parameter Ixx0
  1.0777,                  ! Sandia Database Parameter c 6
  -0.0777;                 ! Sandia Database Parameter c 7
##enddef

##def SunPower_SPR-90[]
!***********************************************************************************************************
!  Area =0.547 m^2, (20.8 x 40.9). Weight: 7.4 kg (16.3 lb).
!  32 A-300 high-performance back-contact c-Si cells in
!  series.  Anodized aluminum frame.  4mm thick high
!  transmission glass.  EVA encapsulation with multi-layer
!  backsheet.
!  Vintage:2004(E)
!  Material:c-Si
PhotovoltaicPerformance:Sandia,
  SunPower_SPR-90,         ! Name 
  0.547,                   ! Active Area {m2}
  32,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.5,                     ! Short Circuit Current {A}
  21.2,                    ! Open Circuit Voltage {V}
  5.1,                     ! Current at Maximum Power Point {A}
  17.7,                    ! Voltage at Maximum Power Point {V}
  0.000395,                ! Sandia Database Parameter aIsc {1/K}
  -0.000097,               ! Sandia Database Parameter aImp {1/K}
  1.0168,                  ! Sandia Database Parameter c 0 {dimensionless}
  -0.0168,                 ! Sandia Database Parameter c 1 {dimensionless}
  -0.06142,                ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.06213,                ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  1.221,                   ! Diode Factor {dimensionless}
  0.291066,                ! Sandia Database Parameter c 2 {dimensionless}
  -4.735463,               ! Sandia Database Parameter c 3 {dimensionless}
  0.94045,                 ! Sandia Database Parameter a 0 {dimensionless}
  0.052641,                ! Sandia Database Parameter a 1 {dimensionless}
  -0.0093897,              ! Sandia Database Parameter a 2 {dimensionless}
  0.00072623,              ! Sandia Database Parameter a 3 {dimensionless}
  -0.000019938,            ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.002438,               ! Sandia Database Parameter b 1 {dimensionless}
  0.0003103,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.00001246,             ! Sandia Database Parameter b 3 {dimensionless}
  2.112E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -1.359E-09,              ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.56,                   ! Sandia Database Parameter a {dimensionless}
  -0.075,                  ! Sandia Database Parameter b {dimensionless}
  1.002,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.002,                  ! Sandia Database Parameter c 5 {dimensionless}
  5.41,                    ! Sandia Database Parameter Ix0
  3.79,                    ! Sandia Database Parameter Ixx0
  1.0981,                  ! Sandia Database Parameter c 6
  -0.0981;                 ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-116[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-116,       ! Name 
  1.916268,                ! Active Area {m2}
  21,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  43.2,                    ! Open Circuit Voltage {V}
  3.88,                    ! Current at Maximum Power Point {A}
  30,                      ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.187090909,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.099272727,            ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3,                      ! Sandia Database Parameter a {dimensionless}
  -0.0735,                 ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.442352941,             ! Sandia Database Parameter Ix0
  2.744390244,             ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-124[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-124,       ! Name 
  1.973,                   ! Active Area {m2}
  20,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.1,                     ! Short Circuit Current {A}
  42,                      ! Open Circuit Voltage {V}
  4.1,                     ! Current at Maximum Power Point {A}
  30,                      ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.178181818,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.094545455,            ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.72,                    ! Sandia Database Parameter Ix0
  2.9,                     ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-128[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-128,       ! Name 
  2.155998,                ! Active Area {m2}
  23,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  47.6,                    ! Open Circuit Voltage {V}
  3.88,                    ! Current at Maximum Power Point {A}
  33,                      ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.204909091,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.108727273,            ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.442352941,             ! Sandia Database Parameter Ix0
  2.744390244,             ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-136[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-136,       ! Name 
  2.161,                   ! Active Area {m2}
  22,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.1,                     ! Short Circuit Current {A}
  46.2,                    ! Open Circuit Voltage {V}
  4.1,                     ! Current at Maximum Power Point {A}
  33,                      ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.196,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.104,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.72,                    ! Sandia Database Parameter Ix0
  2.9,                     ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-29[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-29,        ! Name 
  0.479,                   ! Active Area {m2}
  5,                       ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  10.8,                    ! Open Circuit Voltage {V}
  3.88,                    ! Current at Maximum Power Point {A}
  7.5,                     ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.044545455,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.023636364,            ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.442352941,             ! Sandia Database Parameter Ix0
  2.744390244,             ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-58[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-58,        ! Name 
  0.958134,                ! Active Area {m2}
  10,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  21.6,                    ! Open Circuit Voltage {V}
  3.88,                    ! Current at Maximum Power Point {A}
  15,                      ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.089090909,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.047272727,            ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.442352941,             ! Sandia Database Parameter Ix0
  2.744390244,             ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-64[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-64,        ! Name 
  1.080742,                ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  23.8,                    ! Open Circuit Voltage {V}
  3.88,                    ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.442352941,             ! Sandia Database Parameter Ix0
  2.744390244,             ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-68[]
!***********************************************************************************************************
!  Vintage:2006 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-68,        ! Name 
  1.1225,                  ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.1,                     ! Short Circuit Current {A}
  23.1,                    ! Open Circuit Voltage {V}
  4.1,                     ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.72,                    ! Sandia Database Parameter Ix0
  2.9,                     ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def Uni-solar_PVL-87[]
!***********************************************************************************************************
!  Vintage:2003 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  Uni-solar_PVL-87,        ! Name 
  1.437201,                ! Active Area {m2}
  15,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  32.4,                    ! Open Circuit Voltage {V}
  3.88,                    ! Current at Maximum Power Point {A}
  22.5,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.133636364,            ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.070909091,            ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.581,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.442352941,             ! Sandia Database Parameter Ix0
  2.744390244,             ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_PVL-136[]
!***********************************************************************************************************
!  Area = 2.161 m^2, (15.5 x 216).  Weight = 7.7 kg  (17.0
!  lb). Flexible, light-weight,  thin-film a-Si  laminate with
!  large-area (850 cm^2) triple-junction amorphous silicon
!  cells, 22 cells connected in series.   No frame, direct
!  roof application. Bypass diodes incorporated across  each
!  cell.  Coefficients extrapolated from US-32 module.  The a
!  & b coefficients are based on US-32 framed module in open
!  rack, not available for applications with laminate bonded
!  to different roofing materials.
!  Vintage:2004 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_PVL-136,   ! Name 
  2.161,                   ! Active Area {m2}
  22,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  5.1,                     ! Short Circuit Current {A}
  46.2,                    ! Open Circuit Voltage {V}
  4.1,                     ! Current at Maximum Power Point {A}
  33,                      ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.196,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.104,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  1,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3,                      ! Sandia Database Parameter a {dimensionless}
  -0.0735,                 ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.72,                    ! Sandia Database Parameter Ix0
  2.9,                     ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-21[]
!***********************************************************************************************************
!  Area = 0.356 m^2, (15.1 x 36.5).  Weight = 3.0 kg  (6.6
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (270 cm^2) triple-junction amorphous silicon
!  cells, 11 cells connected in series.  Anodized aluminum
!  frame,  with dimpled Tefzel front cover and Galvalume steel
!  back surface.  Laminated with EVA encapsulant.  Bypass
!  diodes incorporated across each cell. Junction box with
!  conduit provision.
!  Vintage:1999 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-21,     ! Name 
  0.356,                   ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  1.59,                    ! Short Circuit Current {A}
  23.8,                    ! Open Circuit Voltage {V}
  1.27,                    ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.58,                   ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  1.47,                    ! Sandia Database Parameter Ix0
  0.88,                    ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-32[]
!***********************************************************************************************************
!  Area = 0.525 m^2, (15.1 x 53.8).  Weight = 4.8 kg  (10.6
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (410 cm^2) triple-junction amorphous silicon
!  cells, 11 cells connected in series.  Anodized aluminum
!  frame,  with dimpled Tefzel front cover and Galvalume steel
!  back surface.  Laminated with EVA encapsulant.  Bypass
!  diodes incorporated across each cell. Junction box with
!  conduit provision.
!  Vintage:1999 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-32,     ! Name 
  0.525,                   ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.4,                     ! Short Circuit Current {A}
  23.8,                    ! Open Circuit Voltage {V}
  1.94,                    ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.58,                   ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  2.22,                    ! Sandia Database Parameter Ix0
  1.37,                    ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-32_231[]
!***********************************************************************************************************
!  Area = 0.525 m^2, (15.1 x 53.8).  Weight = 4.8 kg  (10.6
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (410 cm^2) triple-junction amorphous silicon
!  cells, 11 cells connected in series.  Anodized aluminum
!  frame,  with dimpled Tefzel front cover and Galvalume steel
!  back surface.  Laminated with EVA encapsulant.  Bypass
!  diodes incorporated across each cell. Junction box with
!  conduit provision.
!  Vintage:1997 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-32_231, ! Name 
  0.525,                   ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.55,                    ! Short Circuit Current {A}
  21.3,                    ! Open Circuit Voltage {V}
  2.05,                    ! Current at Maximum Power Point {A}
  15.6,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.58,                   ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  2.36,                    ! Sandia Database Parameter Ix0
  1.45,                    ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-32_232[]
!***********************************************************************************************************
!  Area = 0.525 m^2, (15.1 x 53.8).  Weight = 4.8 kg  (10.6
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (410 cm^2) triple-junction amorphous silicon
!  cells, 11 cells connected in series.  Anodized aluminum
!  frame,  with dimpled Tefzel front cover and Galvalume steel
!  back surface.  Laminated with EVA encapsulant.  Bypass
!  diodes incorporated across each cell. Junction box with
!  conduit provision.
!  Vintage:1997
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-32_232, ! Name 
  0.525,                   ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  1,                       ! Number of Cells in Parallel {dimensionless}
  2.616,                   ! Short Circuit Current {A}
  21.52,                   ! Open Circuit Voltage {V}
  2.122,                   ! Current at Maximum Power Point {A}
  15.16,                   ! Voltage at Maximum Power Point {V}
  0.00082,                 ! Sandia Database Parameter aIsc {1/K}
  0.001,                   ! Sandia Database Parameter aImp {1/K}
  1.096,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.096,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.0975,                 ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.0502,                 ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.77,                    ! Diode Factor {dimensionless}
  -1.14162,                ! Sandia Database Parameter c 2 {dimensionless}
  -2.89115,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.58,                   ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.044,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.044,                  ! Sandia Database Parameter c 5 {dimensionless}
  2.43,                    ! Sandia Database Parameter Ix0
  1.5,                     ! Sandia Database Parameter Ixx0
  1.13,                    ! Sandia Database Parameter c 6
  -0.13;                   ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-42[]
!***********************************************************************************************************
!  Area = 0.688 m^2, (29.2 x 36.5).  Weight = 6.3 kg  (13.8
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (270 cm^2)  triple-junction amorphous silicon
!  cells, 11 cells connected in series, 2 parallel
!  cell-strings.  Anodized aluminum frame,  with dimpled
!  Tefzel front cover and Galvalume steel back surface.
!  Laminated with EVA encapsulant.  Bypass diodes incorporated
!  across each cell. Junction box with conduit provision.
!  Vintage:1999 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-42,     ! Name 
  0.688,                   ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  3.17,                    ! Short Circuit Current {A}
  23.8,                    ! Open Circuit Voltage {V}
  2.54,                    ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.121,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.121,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.51,                    ! Diode Factor {dimensionless}
  -1.24058,                ! Sandia Database Parameter c 2 {dimensionless}
  -3.91126,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.582,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.059,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.059,                  ! Sandia Database Parameter c 5 {dimensionless}
  2.93,                    ! Sandia Database Parameter Ix0
  1.77,                    ! Sandia Database Parameter Ixx0
  1.188,                   ! Sandia Database Parameter c 6
  -0.188;                  ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-64[]
!***********************************************************************************************************
!  Area = 1.01 m^2, (29.2 x 53.8).  Weight = 9.2 kg  (20.2
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (410 cm^2)  triple-junction amorphous silicon
!  cells, 11 cells connected in series, 2 parallel
!  cell-strings.  Anodized aluminum frame,  with dimpled
!  Tefzel front cover and Galvalume steel back surface.
!  Laminated with EVA encapsulant.  Bypass diodes incorporated
!  across each cell. Junction box with conduit provision.
!  Vintage:1997 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-64,     ! Name 
  1.01,                    ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  5.1,                     ! Short Circuit Current {A}
  21.3,                    ! Open Circuit Voltage {V}
  4.1,                     ! Current at Maximum Power Point {A}
  15.6,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.121,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.121,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.51,                    ! Diode Factor {dimensionless}
  -1.24058,                ! Sandia Database Parameter c 2 {dimensionless}
  -3.91126,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.582,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.059,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.059,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.78,                    ! Sandia Database Parameter Ix0
  2.87,                    ! Sandia Database Parameter Ixx0
  1.188,                   ! Sandia Database Parameter c 6
  -0.188;                  ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-64_235[]
!***********************************************************************************************************
!  Area = 1.01 m^2, (29.2 x 53.8).  Weight = 9.2 kg  (20.2
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (410 cm^2) triple-junction amorphous silicon
!  cells, 11 cells connected in series, 2 parallel
!  cell-strings.  Anodized aluminum frame,  with dimpled
!  Tefzel front cover and Galvalume steel back surface.
!  Laminated with EVA encapsulant.  Bypass diodes incorporated
!  across each cell. Junction box with conduit provision.
!  Vintage:1997
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-64_235, ! Name 
  1.01,                    ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  5.066,                   ! Short Circuit Current {A}
  21.71,                   ! Open Circuit Voltage {V}
  4.144,                   ! Current at Maximum Power Point {A}
  15.49,                   ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.00116,                 ! Sandia Database Parameter aImp {1/K}
  1.121,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.121,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.097,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.051,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.51,                    ! Diode Factor {dimensionless}
  -1.24058,                ! Sandia Database Parameter c 2 {dimensionless}
  -3.91126,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.582,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.059,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.059,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.71,                    ! Sandia Database Parameter Ix0
  2.96,                    ! Sandia Database Parameter Ixx0
  1.188,                   ! Sandia Database Parameter c 6
  -0.188;                  ! Sandia Database Parameter c 7
##enddef

##def USSC_UniSolar_US-64_236[]
!***********************************************************************************************************
!  Area = 1.01 m^2, (29.2 x 53.8).  Weight = 9.2 kg  (20.2
!  lb). Flexible, light-weight,  thin-film module with
!  large-area (410 cm^2)  triple-junction amorphous silicon
!  cells, 11 cells connected in series, 2 parallel
!  cell-strings.  Anodized aluminum frame,  with dimpled
!  Tefzel front cover and Galvalume steel back surface.
!  Laminated with EVA encapsulant.  Bypass diodes incorporated
!  across each cell. Junction box with conduit provision.
!  Vintage:1999 (E)
!  Material:3-a-Si
PhotovoltaicPerformance:Sandia,
  USSC_UniSolar_US-64_236, ! Name 
  1.01,                    ! Active Area {m2}
  11,                      ! Number of Cells in Series {dimensionless}
  2,                       ! Number of Cells in Parallel {dimensionless}
  4.8,                     ! Short Circuit Current {A}
  23.8,                    ! Open Circuit Voltage {V}
  3.88,                    ! Current at Maximum Power Point {A}
  16.5,                    ! Voltage at Maximum Power Point {V}
  0.00085,                 ! Sandia Database Parameter aIsc {1/K}
  0.0012,                  ! Sandia Database Parameter aImp {1/K}
  1.121,                   ! Sandia Database Parameter c 0 {dimensionless}
  -0.121,                  ! Sandia Database Parameter c 1 {dimensionless}
  -0.098,                  ! Sandia Database Parameter BVoc0 {V/K}
  0,                       ! Sandia Database Parameter mBVoc {V/K}
  -0.052,                  ! Sandia Database Parameter BVmp0 {V/K}
  0,                       ! Sandia Database Parameter mBVmp {V/K}
  3.51,                    ! Diode Factor {dimensionless}
  -1.24058,                ! Sandia Database Parameter c 2 {dimensionless}
  -3.91126,                ! Sandia Database Parameter c 3 {dimensionless}
  1.047,                   ! Sandia Database Parameter a 0 {dimensionless}
  0.00082115,              ! Sandia Database Parameter a 1 {dimensionless}
  -0.0259,                 ! Sandia Database Parameter a 2 {dimensionless}
  0.0031736,               ! Sandia Database Parameter a 3 {dimensionless}
  -0.00011026,             ! Sandia Database Parameter a 4 {dimensionless}
  1,                       ! Sandia Database Parameter b 0 {dimensionless}
  -0.00502,                ! Sandia Database Parameter b 1 {dimensionless}
  0.0005842,               ! Sandia Database Parameter b 2 {dimensionless}
  -0.000023,               ! Sandia Database Parameter b 3 {dimensionless}
  3.826E-07,               ! Sandia Database Parameter b 4 {dimensionless}
  -2.31E-09,               ! Sandia Database Parameter b 5 {dimensionless}
  3,                       ! Sandia Database Parameter Delta(Tc) {deltaC}
  1,                       ! Sandia Database Parameter fd {dimensionless}
  -3.582,                  ! Sandia Database Parameter a {dimensionless}
  -0.113,                  ! Sandia Database Parameter b {dimensionless}
  1.059,                   ! Sandia Database Parameter c 4 {dimensionless}
  -0.059,                  ! Sandia Database Parameter c 5 {dimensionless}
  4.4,                     ! Sandia Database Parameter Ix0
  2.78,                    ! Sandia Database Parameter Ixx0
  1.188,                   ! Sandia Database Parameter c 6
  -0.188;                  ! Sandia Database Parameter c 7
##enddef
